  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {dae5a437-5e4f-44ff-9d27-ffed0b3e2c48}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /os_test/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {4405ffcf-bdd4-482b-98e4-d73d2131dacc}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {424cba5c-6487-4566-a1b5-a27947e336dc}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Handle
  Space Function Health care facility operating room, !- Name
  ,                                       !- Default Construction Set Name
  {7f1292ef-84d2-4585-8c8e-2069409cff61}, !- Default Schedule Set Name
  {d8d30706-bee2-468e-a4b4-04a87ad9703f}, !- Group Rendering Name
  {bc2f8181-51ac-4a0c-a85f-8d2579319ae1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility operating room;    !- Standards Space Type

OS:SpaceType,
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Handle
  Space Function Health care facility patient room, !- Name
  ,                                       !- Default Construction Set Name
  {51a8eecf-abb7-43bd-ad8e-af5e6641a616}, !- Default Schedule Set Name
  {3c8257a2-4723-49fa-bef0-6417b298842e}, !- Group Rendering Name
  {1971e747-14b7-4680-82c1-bc48bb5445d6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility patient room;      !- Standards Space Type

OS:SpaceType,
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Handle
  Space Function Health care facility exam/treatment room, !- Name
  ,                                       !- Default Construction Set Name
  {5e6fe6d9-995d-4803-9f68-f6f4a3a682ba}, !- Default Schedule Set Name
  {dfaef8f8-8243-4ae9-9355-e5b3d8ae75a1}, !- Group Rendering Name
  {0d5f4fc7-33bd-446f-b5cd-9f07379ba7f3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility exam/treatment room; !- Standards Space Type

OS:SpaceType,
  {824df8f7-e9fd-4305-beb4-34c0d6794334}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {8efc7e0a-7a2b-4ada-ab0b-21849ad65eba}, !- Default Schedule Set Name
  {7e8b9cb7-4bfe-4787-8da8-50603a1ba113}, !- Group Rendering Name
  {0d169f95-53d8-4ada-9f2f-7b9a22424ccc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area - hospital-sch-H; !- Standards Space Type

OS:SpaceType,
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Handle
  Space Function Lounge/Break room - health care facility, !- Name
  ,                                       !- Default Construction Set Name
  {d183f452-d83f-40cf-8754-ddaa69408012}, !- Default Schedule Set Name
  {91d936d6-cb86-4a3c-a764-19ecb4abe3de}, !- Group Rendering Name
  {076eb636-cbfb-42a2-9d02-01a803818db2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lounge/Break room - health care facility; !- Standards Space Type

OS:SpaceType,
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Handle
  Space Function Health care facility nurses station, !- Name
  ,                                       !- Default Construction Set Name
  {da2ed155-bf11-41ba-882c-a43416bf89be}, !- Default Schedule Set Name
  {75b90ed1-91aa-4e1e-9bef-0ffb285f9a14}, !- Group Rendering Name
  {541fbb96-4cb9-4ba1-bae7-858fd5a48dc8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility nurses station;    !- Standards Space Type

OS:SpaceType,
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Handle
  Space Function Health care facility imaging room, !- Name
  ,                                       !- Default Construction Set Name
  {63eaa42b-7669-4081-8ab5-b7d70b39322b}, !- Default Schedule Set Name
  {00dbd36c-52e9-469f-b1b6-828cd782579a}, !- Group Rendering Name
  {9af45ccb-0c48-4fe8-a980-4d9ee8ee0424}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility imaging room;      !- Standards Space Type

OS:SpaceType,
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Handle
  Space Function Locker room-sch-H,       !- Name
  ,                                       !- Default Construction Set Name
  {b4957dd3-c922-4c8c-b9e3-46bf496e7ce9}, !- Default Schedule Set Name
  {919aaa8a-b01b-4be7-90b8-ea65022a56ee}, !- Group Rendering Name
  {8b623cd1-87fd-4fc5-92ea-a70a2fd1b191}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-H;                      !- Standards Space Type

OS:SpaceType,
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Handle
  Space Function Lobby - elevator,        !- Name
  ,                                       !- Default Construction Set Name
  {50077365-cfaa-45f1-8c85-0932d166e3b5}, !- Default Schedule Set Name
  {e4f17416-aeea-4a3f-89a2-f23d93c3269a}, !- Group Rendering Name
  {ad713ca9-3ce5-4c8c-88bd-a633dadd7b53}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:SpaceType,
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {e30a40ce-a055-4900-8f9f-85ad98a81ec9}, !- Default Schedule Set Name
  {de642900-dd20-4615-952d-c04ed7f63eba}, !- Group Rendering Name
  {a849744f-7772-4093-8bc4-a6be265c3435}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:SpaceType,
  {90998f66-fb33-465c-a2b4-6c08b0277f8e}, !- Handle
  Space Function Stairway/Stairwell-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {b49db861-823f-452c-8c45-476b1020dd14}, !- Default Schedule Set Name
  {2f0a312b-f2bf-4049-88c3-ff5e7f132228}, !- Group Rendering Name
  {7f6f2e19-6872-41d6-a868-4cf3ea185d74}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway/Stairwell-sch-H;               !- Standards Space Type

OS:SpaceType,
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Handle
  Space Function Washroom - other-sch-H,  !- Name
  ,                                       !- Default Construction Set Name
  {54e1d8d2-bb70-4f0f-b1e2-24d1c205bdec}, !- Default Schedule Set Name
  {1b779050-d8ac-4d4c-85a0-a824353c5028}, !- Group Rendering Name
  {5287a1b4-b63f-4f71-83b8-b323649106c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom - other-sch-H;                 !- Standards Space Type

OS:SpaceType,
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {08e68123-c8c3-4373-91ec-f93a1e87de63}, !- Default Schedule Set Name
  {d9e00f41-2282-45f9-83b7-16e01b523bdc}, !- Group Rendering Name
  {f919a772-8222-4354-9e17-340792d2d390}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage room < 5 m2-sch-A;              !- Standards Space Type

OS:SpaceType,
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  ,                                       !- Default Construction Set Name
  {375aef0f-6488-4ad7-99d2-8bf246b2d5a8}, !- Default Schedule Set Name
  {fd877a8f-1de2-4831-95bd-a4e4b76ee880}, !- Group Rendering Name
  {93dcd8f1-4aea-479d-bd66-9c4dddd8dd90}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage room < 5 m2-sch-A;              !- Standards Space Type

OS:SpaceType,
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Handle
  Space Function Health care facility physical therapy room, !- Name
  ,                                       !- Default Construction Set Name
  {e1f1e77f-3ee5-403b-b320-eb1bdc08262e}, !- Default Schedule Set Name
  {d690c504-354c-4e70-9c06-63bd2dc36a07}, !- Group Rendering Name
  {c0638e4d-b364-44d6-967f-c70f3b1c358f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility physical therapy room; !- Standards Space Type

OS:SpaceType,
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Handle
  Space Function Health care facility recovery room, !- Name
  ,                                       !- Default Construction Set Name
  {6d6bf90b-854e-4328-9957-f54d00da7d52}, !- Default Schedule Set Name
  {9d9c9c90-dddb-44ba-9c68-17124bb5b091}, !- Group Rendering Name
  {46811c77-6ac2-4814-b0f2-900fc2ea5f06}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility recovery room;     !- Standards Space Type

OS:SpaceType,
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Handle
  Space Function Laundry/Washing area,    !- Name
  ,                                       !- Default Construction Set Name
  {4426caab-5f8c-4b5f-8be6-23e6a11d37b2}, !- Default Schedule Set Name
  {a136b901-a574-4853-bfe1-8e507a51d09d}, !- Group Rendering Name
  {7c721e15-9875-4b58-816f-28118aef59c1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Laundry/Washing area;                   !- Standards Space Type

OS:SpaceType,
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  ,                                       !- Default Construction Set Name
  {acea863e-dab5-4e17-833c-3695d1dad238}, !- Default Schedule Set Name
  {afd26608-84ef-40fc-a970-c6ea3b589759}, !- Group Rendering Name
  {7b9400e6-7fa7-4272-8b71-7beb2872b81c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Conference/Meeting/Multi-purpose room;  !- Standards Space Type

OS:SpaceType,
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Handle
  Space Function Electrical/Mechanical room-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {245a234e-b2cc-487b-a5f4-8192a01eea47}, !- Default Schedule Set Name
  {c240c700-0df8-4814-b945-4581db623da1}, !- Group Rendering Name
  {f77ad6ee-857e-4dc9-8d12-b20d5b8993c4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical room-sch-H;       !- Standards Space Type

OS:SpaceType,
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  ,                                       !- Default Construction Set Name
  {95d55625-586a-48b9-9b07-cf159a2bf670}, !- Default Schedule Set Name
  {8f09680c-56c3-4b78-a720-13d5beff865d}, !- Group Rendering Name
  {c09d6bc6-e7f3-4340-8644-2eeb9dc3f1be}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining area - bar lounge/leisure dining; !- Standards Space Type

OS:Surface,
  {0f8b364a-281d-4ba8-bbfd-9df7f91d2590}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33afd77e-2854-4fee-84f9-d3b1718f48d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7264, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -20.7264, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -17.3736, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -17.3736, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f22f1a-2e7f-4cf1-a787-0be4dfc571a7}, !- Handle
  Floor 3 Elevator Hall Roof 1,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -3.9624, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939addd2-2d0e-4435-98d4-60d4e6d70a8c}, !- Handle
  D6F20A 1,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec8bcd0-cdcf-4de9-9a6c-0ddc6957161f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.9624, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55b2b24-bb05-4284-b4c8-80369f3af203}, !- Handle
  F77E4B 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8e4bf0-3364-4391-87b4-4aff32a003f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.9624, 3.048,                !- X,Y,Z Vertex 2 {m}
  -15.8496, -3.9624, 3.048,               !- X,Y,Z Vertex 3 {m}
  -15.8496, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c72ac2-3297-4af1-b9f5-cacfb27b3392}, !- Handle
  Floor 3 Undeveloped 2 Roof 1,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.6576, 4.8768, 3.048,                  !- X,Y,Z Vertex 3 {m}
  3.6576, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7754e2-e501-4f65-9fab-abfa328a556d}, !- Handle
  9D1FA7 1,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7c5267-a9c2-4a1e-82dc-aeb0f2c361ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {295ad54d-1b1a-411f-9f3d-28a7679d203d}, !- Handle
  C39FCC 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8b61dc-b08b-4fdc-bd2d-26231559a78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  3.6576, -7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5f7f14-e0eb-4cc9-9665-642f4d78314c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c10ee2-1565-4a7b-934a-6ca8efcb11b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3736, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -17.3736, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f56f14a-04ec-4615-ac80-7a44ecde995e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1620477f-b0f5-4d03-af4c-3af2485cb944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.4968, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842c8048-ce35-4b1a-a9ee-0d3189462347}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39991dc-6436-403a-89eb-8fbe15bbc9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1620477f-b0f5-4d03-af4c-3af2485cb944}, !- Handle
  34B8D8 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f56f14a-04ec-4615-ac80-7a44ecde995e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0104, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -7.0104, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.7536, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c10ee2-1565-4a7b-934a-6ca8efcb11b2}, !- Handle
  34B8D8 2,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5f7f14-e0eb-4cc9-9665-642f4d78314c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -11.8872, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.8872, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33afd77e-2854-4fee-84f9-d3b1718f48d9}, !- Handle
  34B8D8 3,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8b364a-281d-4ba8-bbfd-9df7f91d2590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8872, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.8872, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {bddad87e-62d0-44ed-8a8d-d0fb5b5bcf5a}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f47b7e4b-1f7e-4de4-bbc5-fa4cb4eadfe4}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {73b015ef-ecf7-45da-9e8e-6e45c3aeb83d}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2cc5da27-0689-4d93-ac59-4d32481bd216}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5e641fc5-5d35-41dd-a6e9-8df1db207855}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People, !- Name
  {2cc5da27-0689-4d93-ac59-4d32481bd216}, !- People Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Handle
  Clothing Schedule,                      !- Name
  {ef22bf38-7670-42aa-bda3-0453e990749d}, !- Schedule Type Limits Name
  {311c1f95-c998-4016-b703-5f94f36acaa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {311c1f95-c998-4016-b703-5f94f36acaa8}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ef22bf38-7670-42aa-bda3-0453e990749d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b6c3cd7-8646-468b-8e7c-c97a3377a92a}, !- Handle
  Schedule Rule 1,                        !- Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79a0f553-e6ac-4624-ac1b-d5d64e831b84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79a0f553-e6ac-4624-ac1b-d5d64e831b84}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ef22bf38-7670-42aa-bda3-0453e990749d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ef22bf38-7670-42aa-bda3-0453e990749d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9805839e-2674-45e7-892b-56a63ef96644}, !- Schedule Type Limits Name
  {031d3813-83d7-457f-8112-8e05dd9c6690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {031d3813-83d7-457f-8112-8e05dd9c6690}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9805839e-2674-45e7-892b-56a63ef96644}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9805839e-2674-45e7-892b-56a63ef96644}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {3abfb467-33c4-4e49-8a64-f05440a60adf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3abfb467-33c4-4e49-8a64-f05440a60adf}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {1276dede-4759-4436-9177-3b6a26fc5b44}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5000101611314,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7075c2d4-9403-46b6-9794-ccf7c8ce75a6}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights, !- Name
  {1276dede-4759-4436-9177-3b6a26fc5b44}, !- Lights Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {969438ae-88de-4ddd-9a56-453f8a887c58}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bbcb5605-1f30-4a24-9a98-27da5b8f6204}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip, !- Name
  {969438ae-88de-4ddd-9a56-453f8a887c58}, !- Electric Equipment Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7b9400e6-7fa7-4272-8b71-7beb2872b81c}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00634769311104,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {acea863e-dab5-4e17-833c-3695d1dad238}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {941785fd-d207-4b63-b84c-c47246d7c314}, !- Lighting Schedule Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {51ae5dac-af66-45b0-9b10-2c178426cae4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51ae5dac-af66-45b0-9b10-2c178426cae4}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {46114518-f636-43c0-adc5-2b24d525b18a}, !- Handle
  Schedule Rule 2,                        !- Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb915565-f35d-407f-a0ca-b33d7eb0f2a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb915565-f35d-407f-a0ca-b33d7eb0f2a9}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {2b3df8d1-9cd9-4592-bc13-b6551c46098d}, !- Handle
  Schedule Rule 3,                        !- Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4698255d-c6bb-405e-b9f4-9c60caafefda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4698255d-c6bb-405e-b9f4-9c60caafefda}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {1c767edd-6af6-4bf7-aee4-9255e04562f3}, !- Handle
  Schedule Rule 4,                        !- Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8b03b96-457b-4251-b8af-54f539d33221}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8b03b96-457b-4251-b8af-54f539d33221}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- Handle
  NECB-Activity,                          !- Name
  {fae6186b-48f9-41d0-8eb4-c4cef3a78af9}, !- Schedule Type Limits Name
  {2fcc4eb0-e373-4bfd-b950-d58898a7a24c}, !- Default Day Schedule Name
  {74496d2d-1ed9-4c1c-8f5f-5195e0215595}, !- Summer Design Day Schedule Name
  {c47bc149-923f-4417-a633-691ceba015cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fcc4eb0-e373-4bfd-b950-d58898a7a24c}, !- Handle
  NECB-Activity Default,                  !- Name
  {fae6186b-48f9-41d0-8eb4-c4cef3a78af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e4b2f6a9-ccc5-447a-acea-b21a882c9bdb}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c47bc149-923f-4417-a633-691ceba015cd}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {fae6186b-48f9-41d0-8eb4-c4cef3a78af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1419ca83-b98e-47d1-8ee5-f91cd04ee8ab}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74496d2d-1ed9-4c1c-8f5f-5195e0215595}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {fae6186b-48f9-41d0-8eb4-c4cef3a78af9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fae6186b-48f9-41d0-8eb4-c4cef3a78af9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {941785fd-d207-4b63-b84c-c47246d7c314}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {b65b3534-3878-4333-af51-dbca5dd631d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b65b3534-3878-4333-af51-dbca5dd631d0}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {5e494bf9-e5ce-492b-b8bb-75d7fecd9fd2}, !- Handle
  Schedule Rule 5,                        !- Name
  {941785fd-d207-4b63-b84c-c47246d7c314}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e622971c-dfd4-4cae-a536-aeca6c59e5bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e622971c-dfd4-4cae-a536-aeca6c59e5bf}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {d677b03a-8acb-4524-b1b2-fc477892f20f}, !- Handle
  Schedule Rule 6,                        !- Name
  {941785fd-d207-4b63-b84c-c47246d7c314}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54615e55-fb80-4f2c-8748-f0a0becf13d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54615e55-fb80-4f2c-8748-f0a0becf13d9}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {e549f014-2582-4ecf-b27c-a62768db1f8a}, !- Handle
  Schedule Rule 7,                        !- Name
  {941785fd-d207-4b63-b84c-c47246d7c314}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {662e0723-8b2b-4384-903d-6b6299bf39f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {662e0723-8b2b-4384-903d-6b6299bf39f5}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03325;                                !- Value Until Time 5

OS:Schedule:Ruleset,
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {a6ff10ad-f377-47f3-b702-34ab2256b784}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6ff10ad-f377-47f3-b702-34ab2256b784}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c23325e2-84fc-49be-93cc-9cded6ec8890}, !- Handle
  Schedule Rule 8,                        !- Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d0cbff5-a7c6-4bae-8b48-791fa60b12c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d0cbff5-a7c6-4bae-8b48-791fa60b12c5}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f3ba0b45-a130-4e05-8789-6a4e934b7cd1}, !- Handle
  Schedule Rule 9,                        !- Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebf0d6de-fa04-43fe-b6c4-9ef2491618b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebf0d6de-fa04-43fe-b6c4-9ef2491618b9}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {12beb3b8-773c-4936-961a-625a29613319}, !- Handle
  Schedule Rule 10,                       !- Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24f7006e-de2d-4dd4-b9a7-62716edb83ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24f7006e-de2d-4dd4-b9a7-62716edb83ed}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Handle
  Always On,                              !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {4f2b9d0a-1204-41ec-886e-036b163a3f75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f2b9d0a-1204-41ec-886e-036b163a3f75}, !- Handle
  Always On Default,                      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e1a6161-5f18-4c8d-b924-e41bb5869e34}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {36bbe60b-294b-476b-9d4d-77516d26bd6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36bbe60b-294b-476b-9d4d-77516d26bd6e}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9b1d91fb-289f-40ba-962b-4e0a9106a8ba}, !- Handle
  Schedule Rule 11,                       !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a6f777b-e828-46cd-90ff-3abf1f3cd4fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a6f777b-e828-46cd-90ff-3abf1f3cd4fe}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1b44893a-a2ef-4d7c-a029-ce243cef2b46}, !- Handle
  Schedule Rule 12,                       !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af4ebf84-467b-43ca-9bbd-d3de73435a23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af4ebf84-467b-43ca-9bbd-d3de73435a23}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {71ffa377-4c21-456b-a875-cc874dbdb423}, !- Handle
  Schedule Rule 13,                       !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22691247-49af-4410-a19c-0a155ee1f743}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22691247-49af-4410-a19c-0a155ee1f743}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {b25ce316-2b69-4870-b35f-b7211a562f8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b25ce316-2b69-4870-b35f-b7211a562f8f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c8366974-1c78-40ff-88e3-21cdf8348466}, !- Handle
  Schedule Rule 14,                       !- Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2933a47d-b2cd-4aab-863f-b55308baddf6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2933a47d-b2cd-4aab-863f-b55308baddf6}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ec3cc339-2f47-4db5-afbd-9e6502b25bd6}, !- Handle
  Schedule Rule 15,                       !- Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {527f3611-f9df-4211-afbb-25c910ec74bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {527f3611-f9df-4211-afbb-25c910ec74bd}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {50afc30b-6316-450f-8cf5-ef40046e1a7b}, !- Handle
  Schedule Rule 16,                       !- Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6ca9d60-429c-4ada-a84f-9fc2e11ba27e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6ca9d60-429c-4ada-a84f-9fc2e11ba27e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {8f098614-b9cc-489a-8b25-9181ff324f3a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4aebde8f-5afd-46e8-a89d-85c599170896}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c50c1c64-901e-43a9-84ee-69acb54a6ddb}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H People, !- Name
  {4aebde8f-5afd-46e8-a89d-85c599170896}, !- People Definition Name
  {824df8f7-e9fd-4305-beb4-34c0d6794334}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3b322cc6-c0d7-44f4-a302-6845d54d1176}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.70000744862601,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {03293213-7d1f-4075-a5c2-2d2b573a029b}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Lights, !- Name
  {3b322cc6-c0d7-44f4-a302-6845d54d1176}, !- Lights Definition Name
  {824df8f7-e9fd-4305-beb4-34c0d6794334}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0d169f95-53d8-4ada-9f2f-7b9a22424ccc}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8efc7e0a-7a2b-4ada-ab0b-21849ad65eba}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {5887e411-9ef5-4dbf-8bb5-97278d6e93bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5887e411-9ef5-4dbf-8bb5-97278d6e93bb}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {aef2cb24-49ca-4114-9080-75f2a00e0250}, !- Handle
  Schedule Rule 17,                       !- Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01707cee-04a9-4fc8-8d28-61f34a36b203}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01707cee-04a9-4fc8-8d28-61f34a36b203}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2b61a8f0-090a-4afc-8a6e-908b2a5b9272}, !- Handle
  Schedule Rule 18,                       !- Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9151ee7-8ebf-463f-91c1-d5646e7cfb89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9151ee7-8ebf-463f-91c1-d5646e7cfb89}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fc517811-36e5-4e2b-a496-04640a6f8e8d}, !- Handle
  Schedule Rule 19,                       !- Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {053318e4-9801-4f69-b94c-423ed5c4a36a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {053318e4-9801-4f69-b94c-423ed5c4a36a}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Handle
  NECB-H-Lighting,                        !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {bb7e7d59-38ab-44bc-8546-9ca9b6c246e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb7e7d59-38ab-44bc-8546-9ca9b6c246e6}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9d360a95-88f0-4bda-8adb-568f289e0cec}, !- Handle
  Schedule Rule 20,                       !- Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8fc1fa25-5ac1-434e-b252-e5851aca913f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fc1fa25-5ac1-434e-b252-e5851aca913f}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8be5bb96-717c-4096-9253-853c4a8ca52a}, !- Handle
  Schedule Rule 21,                       !- Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f631057-d0e5-423d-b1b7-83e798c99b59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f631057-d0e5-423d-b1b7-83e798c99b59}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d060c7e3-63bb-4a4f-ac7e-68a6490ee36f}, !- Handle
  Schedule Rule 22,                       !- Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15b5d808-9dcb-4518-9ef5-de69e2448748}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15b5d808-9dcb-4518-9ef5-de69e2448748}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {c9b40a50-049f-4e6c-90f8-c6e9a44600d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9b40a50-049f-4e6c-90f8-c6e9a44600d4}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4f9dd958-1ba2-42c1-9dd7-cbaedf014cb6}, !- Handle
  Schedule Rule 23,                       !- Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c34930e9-c567-49b6-82e1-ae5c56057dc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c34930e9-c567-49b6-82e1-ae5c56057dc9}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6c78e143-b609-49a4-8086-c177b03ba85c}, !- Handle
  Schedule Rule 24,                       !- Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb93710a-ec66-463d-8164-3a174ca96f46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb93710a-ec66-463d-8164-3a174ca96f46}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9744a5f5-ddd4-450d-85cf-e4df9299537a}, !- Handle
  Schedule Rule 25,                       !- Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1969d9b7-5c99-4a34-869c-6cfb543237eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1969d9b7-5c99-4a34-869c-6cfb543237eb}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c319c2ad-dcf0-4fad-90c5-c43442460048}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {0a952fac-07a1-49d4-b12d-4e8f4324cb91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a952fac-07a1-49d4-b12d-4e8f4324cb91}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8bc0a3f0-52e0-4b21-88f1-a01c9d0c688a}, !- Handle
  Schedule Rule 26,                       !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cb8577cf-1b73-4da4-90b0-bc32f85996b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb8577cf-1b73-4da4-90b0-bc32f85996b6}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {48b9f2a6-0038-40ba-9126-b7081fc7d0ae}, !- Handle
  Schedule Rule 27,                       !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d38e4875-1826-43c8-8242-c0724e581d5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d38e4875-1826-43c8-8242-c0724e581d5e}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {78e3a707-6c98-43e1-b748-50491ae42921}, !- Handle
  Schedule Rule 28,                       !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4a5dd46-5950-42a5-a6d4-a9c95b11587d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4a5dd46-5950-42a5-a6d4-a9c95b11587d}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {0bfee9d7-7c5d-4e02-bc15-5be566cd0314}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bfee9d7-7c5d-4e02-bc15-5be566cd0314}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f2e8d03c-f544-40da-92df-bf951b069ac4}, !- Handle
  Schedule Rule 29,                       !- Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {621bfad8-4ec5-4bd0-a777-e1ac94133e18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {621bfad8-4ec5-4bd0-a777-e1ac94133e18}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {73c7697f-96d8-4cfe-86b7-a41555c1cddb}, !- Handle
  Schedule Rule 30,                       !- Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5603c18-3cfa-462b-a692-711210050316}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5603c18-3cfa-462b-a692-711210050316}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7d51a6e3-19da-41d6-a6db-b109db8b2fd7}, !- Handle
  Schedule Rule 31,                       !- Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {361ead58-7884-4942-99f8-c78899670f41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {361ead58-7884-4942-99f8-c78899670f41}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {a8ce8b9a-01e2-4a94-9c5a-d54bf0ae2a1a}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6335f318-0b42-40ed-aa26-29390f4a2087}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {98da80d7-bbad-4753-858a-0722ff6f30e0}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People, !- Name
  {6335f318-0b42-40ed-aa26-29390f4a2087}, !- People Definition Name
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {79dde983-ebbc-4c98-a156-fe08a2189ebf}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.30000899862911,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f685a4ae-98e3-493e-86be-6398eeb850f5}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights, !- Name
  {79dde983-ebbc-4c98-a156-fe08a2189ebf}, !- Lights Definition Name
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0c51efd9-2abf-4c7d-ac5e-84f6bdb92f33}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fd7dc3fe-25e1-463b-a5a0-c81765fc30c3}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip, !- Name
  {0c51efd9-2abf-4c7d-ac5e-84f6bdb92f33}, !- Electric Equipment Definition Name
  {e83f9e85-d63a-47d7-9071-1c7e037bac6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c09d6bc6-e7f3-4340-8644-2eeb9dc3f1be}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.026660311066368,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {95d55625-586a-48b9-9b07-cf159a2bf670}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29d3767a-7566-45ad-92a2-4ba44beddaf3}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {4df4f5d7-a2b4-45f0-b0f1-c2fade2fa30c}, !- Lighting Schedule Name
  {e7a319d9-fb94-4c21-96ec-2a04e4c3a0f2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {29d3767a-7566-45ad-92a2-4ba44beddaf3}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {0499f42f-f9a5-42d2-88cd-2ddcc8cb5cc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0499f42f-f9a5-42d2-88cd-2ddcc8cb5cc7}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {1f1298a0-5a95-4c0f-a178-9b36f1a0c0b9}, !- Handle
  Schedule Rule 32,                       !- Name
  {29d3767a-7566-45ad-92a2-4ba44beddaf3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a7de3a3-0bab-42f4-88b3-e8d8b7cc4847}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a7de3a3-0bab-42f4-88b3-e8d8b7cc4847}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {150bd33e-2bf9-4127-a008-28aaf51e72b2}, !- Handle
  Schedule Rule 33,                       !- Name
  {29d3767a-7566-45ad-92a2-4ba44beddaf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72baeb29-3bdb-4b0b-a4b5-fb02b0af8140}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72baeb29-3bdb-4b0b-a4b5-fb02b0af8140}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e2fda0cf-8d4b-4da6-87f1-ca91484b6ab5}, !- Handle
  Schedule Rule 34,                       !- Name
  {29d3767a-7566-45ad-92a2-4ba44beddaf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b473341e-34f7-4866-8e83-70cc4d1f1cb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b473341e-34f7-4866-8e83-70cc4d1f1cb7}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {4df4f5d7-a2b4-45f0-b0f1-c2fade2fa30c}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {5592d19b-359b-4cfe-a0d7-44ce6132bf70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5592d19b-359b-4cfe-a0d7-44ce6132bf70}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {93a513f4-3de7-4c82-ba31-8d196a0a567b}, !- Handle
  Schedule Rule 35,                       !- Name
  {4df4f5d7-a2b4-45f0-b0f1-c2fade2fa30c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18701b2d-16cf-4af1-93c5-ca33bf495a4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18701b2d-16cf-4af1-93c5-ca33bf495a4f}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {01914ad4-d18c-4768-a814-45fad0d25efc}, !- Handle
  Schedule Rule 36,                       !- Name
  {4df4f5d7-a2b4-45f0-b0f1-c2fade2fa30c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31ec31d0-dd1d-4fcb-a307-de6e76bfb65b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31ec31d0-dd1d-4fcb-a307-de6e76bfb65b}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {f3d80457-27d1-4d8a-8550-715adb312804}, !- Handle
  Schedule Rule 37,                       !- Name
  {4df4f5d7-a2b4-45f0-b0f1-c2fade2fa30c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7b8e5e0-2160-4cb5-b256-c0adc847558e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7b8e5e0-2160-4cb5-b256-c0adc847558e}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {e7a319d9-fb94-4c21-96ec-2a04e4c3a0f2}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {36468fe3-ee82-4025-820a-9f773ece044d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36468fe3-ee82-4025-820a-9f773ece044d}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8df2ad97-a8d1-4c58-b6ee-3670f75c48ce}, !- Handle
  Schedule Rule 38,                       !- Name
  {e7a319d9-fb94-4c21-96ec-2a04e4c3a0f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f96e3303-d9f3-4d72-8c57-282cdc191a65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f96e3303-d9f3-4d72-8c57-282cdc191a65}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ea5422a4-7de1-4fba-9963-302db0dad846}, !- Handle
  Schedule Rule 39,                       !- Name
  {e7a319d9-fb94-4c21-96ec-2a04e4c3a0f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2135bc24-1b51-4a5d-8606-069049804607}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2135bc24-1b51-4a5d-8606-069049804607}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {112e6c0b-dc6a-4492-93b0-6ce8ad5d61c1}, !- Handle
  Schedule Rule 40,                       !- Name
  {e7a319d9-fb94-4c21-96ec-2a04e4c3a0f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {283c1ae7-7637-4062-825a-7e4c22c61514}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {283c1ae7-7637-4062-825a-7e4c22c61514}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {a574f60c-6119-4530-a03d-04bff8e652a4}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {5d7be955-16f4-4f12-a840-5beaf779fa87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d7be955-16f4-4f12-a840-5beaf779fa87}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {674b8303-0803-4e08-9e0f-19d4a6c412ab}, !- Handle
  Schedule Rule 41,                       !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3dadb19a-199e-45ee-a9ad-aed1fee415cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dadb19a-199e-45ee-a9ad-aed1fee415cc}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6f9c26ff-65c5-40f0-84e8-b07955e1ebb6}, !- Handle
  Schedule Rule 42,                       !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fec6d33-cd84-4e59-8e29-42be279db1c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fec6d33-cd84-4e59-8e29-42be279db1c3}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {eda3a98c-54c2-4a3c-b953-c2ca474b3439}, !- Handle
  Schedule Rule 43,                       !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9086ca90-894c-4299-bad7-5d4fb468d056}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9086ca90-894c-4299-bad7-5d4fb468d056}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {06e568d4-e41f-4849-841f-9451f3a530d1}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {5a685f59-95df-4e80-baff-ebe0a52b7875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a685f59-95df-4e80-baff-ebe0a52b7875}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7d8115b3-8866-4675-a60b-41e182c96771}, !- Handle
  Schedule Rule 44,                       !- Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5fa4e0dd-cb35-4a0f-88a4-12e25d14f1fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fa4e0dd-cb35-4a0f-88a4-12e25d14f1fb}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9fbdb853-db73-4f7b-a265-87766aed11b8}, !- Handle
  Schedule Rule 45,                       !- Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e98f19d-b1b6-4c9d-ace1-3fb6654d0e4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e98f19d-b1b6-4c9d-ace1-3fb6654d0e4d}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {98f600a8-fb84-4bf5-9c24-ed6516046b6b}, !- Handle
  Schedule Rule 46,                       !- Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbf2ec3f-206c-4a84-aa23-57669aaf5367}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbf2ec3f-206c-4a84-aa23-57669aaf5367}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {677d73d4-1fb6-462b-85b5-70eec60866e3}, !- Handle
  Space Function Electrical/Mechanical room-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ee86bab0-07f0-432c-9a72-68a78b901efb}, !- Handle
  Space Function Electrical/Mechanical room-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b7c0db4b-f292-42a2-93f3-4ffbedf80938}, !- Handle
  Space Function Electrical/Mechanical room-sch-H People, !- Name
  {ee86bab0-07f0-432c-9a72-68a78b901efb}, !- People Definition Name
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {49ad7028-4b09-42f8-b217-81f8d732fe05}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {770b7456-1a24-4f41-bbe3-b3ec7bb96fe5}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Lights, !- Name
  {49ad7028-4b09-42f8-b217-81f8d732fe05}, !- Lights Definition Name
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e0eb7c3-2deb-4652-a6b0-9cd46911517a}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a281628f-0c17-45de-bd4f-d9be972a5b0d}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Elec Equip, !- Name
  {5e0eb7c3-2deb-4652-a6b0-9cd46911517a}, !- Electric Equipment Definition Name
  {72462bba-6089-4d85-88b6-dffd519d4efe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f77ad6ee-857e-4dc9-8d12-b20d5b8993c4}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {245a234e-b2cc-487b-a5f4-8192a01eea47}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2957b62f-16ac-4a48-8095-df5cc4a64fcf}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b2bfa767-1b6e-499f-85b7-34b66b69f1a8}, !- Handle
  Space Function Health care facility exam/treatment room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1189cd3c-612b-4acc-a00d-2b71e7c30326}, !- Handle
  Space Function Health care facility exam/treatment room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c8cda69-e5b2-44f3-ac09-ecd8b066d89d}, !- Handle
  Space Function Health care facility exam/treatment room People, !- Name
  {1189cd3c-612b-4acc-a00d-2b71e7c30326}, !- People Definition Name
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eed0a5f8-aebc-4c87-9098-5e837a479046}, !- Handle
  Space Function Health care facility exam/treatment room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1000146173903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4b63ed39-5a35-4821-bb7f-1a88ba5a04ac}, !- Handle
  Space Function Health care facility exam/treatment room Lights, !- Name
  {eed0a5f8-aebc-4c87-9098-5e837a479046}, !- Lights Definition Name
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0d73d936-a840-43bd-a16d-fde781d920a6}, !- Handle
  Space Function Health care facility exam/treatment room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {acdec926-4fcf-4942-9a48-3ce26ec8c4ad}, !- Handle
  Space Function Health care facility exam/treatment room Elec Equip, !- Name
  {0d73d936-a840-43bd-a16d-fde781d920a6}, !- Electric Equipment Definition Name
  {d240e9f9-b8ba-43b4-8def-ece8d2f70216}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0d5f4fc7-33bd-446f-b5cd-9f07379ba7f3}, !- Handle
  Space Function Health care facility exam/treatment room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5e6fe6d9-995d-4803-9f68-f6f4a3a682ba}, !- Handle
  Space Function Health care facility exam/treatment room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {cac08e56-5339-46f5-b65c-4a12c5089e70}, !- Lighting Schedule Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cac08e56-5339-46f5-b65c-4a12c5089e70}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Light Ruleset, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {9a63f7dc-a5dc-4e42-b670-599e5f0e5308}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a63f7dc-a5dc-4e42-b670-599e5f0e5308}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Light Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {87766523-7898-40c3-82a7-fdcad42f1911}, !- Handle
  Schedule Rule 47,                       !- Name
  {cac08e56-5339-46f5-b65c-4a12c5089e70}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ffc1d800-917e-4159-8119-ca96aee8c732}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffc1d800-917e-4159-8119-ca96aee8c732}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {e0794067-c704-4717-ad7f-81ba71b2891c}, !- Handle
  Schedule Rule 48,                       !- Name
  {cac08e56-5339-46f5-b65c-4a12c5089e70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68a2a76a-0a8c-49c7-acfe-39297266b45e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68a2a76a-0a8c-49c7-acfe-39297266b45e}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Sat-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4794,                                 !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3995,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {edb7530a-641f-409c-a198-cb0b04cf16c4}, !- Handle
  Schedule Rule 49,                       !- Name
  {cac08e56-5339-46f5-b65c-4a12c5089e70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac5cedac-42e4-40f9-b056-204d9c27c31b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac5cedac-42e4-40f9-b056-204d9c27c31b}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03995;                                !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {4b5e367f-9ed0-4e69-885e-302fa558985d}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3cef491d-6f7c-41bd-bad4-b5467c0b0710}, !- Handle
  Space Function Health care facility imaging room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1f060664-8359-47cd-b9d5-876dd1179175}, !- Handle
  Space Function Health care facility imaging room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1c8e0037-fce6-44d0-8ace-a2022e4f7b19}, !- Handle
  Space Function Health care facility imaging room People, !- Name
  {1f060664-8359-47cd-b9d5-876dd1179175}, !- People Definition Name
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4fddcf82-bb0a-487e-8049-cc7f96db592d}, !- Handle
  Space Function Health care facility imaging room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1000097736307,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8c00c550-5baf-4a98-9359-dc9958a98549}, !- Handle
  Space Function Health care facility imaging room Lights, !- Name
  {4fddcf82-bb0a-487e-8049-cc7f96db592d}, !- Lights Definition Name
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8703ac2f-aeb1-4059-87ea-938004f4e9bb}, !- Handle
  Space Function Health care facility imaging room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {29d0bbc3-72df-41dc-9ba2-7b9cd85229bf}, !- Handle
  Space Function Health care facility imaging room Elec Equip, !- Name
  {8703ac2f-aeb1-4059-87ea-938004f4e9bb}, !- Electric Equipment Definition Name
  {931efada-9c2a-4700-9593-e3140f08a63d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9af45ccb-0c48-4fe8-a980-4d9ee8ee0424}, !- Handle
  Space Function Health care facility imaging room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {63eaa42b-7669-4081-8ab5-b7d70b39322b}, !- Handle
  Space Function Health care facility imaging room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {1560dca0-90d1-43fb-9e4f-d983ad480090}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1560dca0-90d1-43fb-9e4f-d983ad480090}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {1932404c-428f-441b-a8c0-f33286ce8593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1932404c-428f-441b-a8c0-f33286ce8593}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b4f79ec2-5671-43d8-95b2-b07e223c3432}, !- Handle
  Schedule Rule 50,                       !- Name
  {1560dca0-90d1-43fb-9e4f-d983ad480090}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f146cf22-33ee-4118-8554-7a34b65da0a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f146cf22-33ee-4118-8554-7a34b65da0a8}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {869c7138-b46c-41f4-9a30-ae87e064c82b}, !- Handle
  Schedule Rule 51,                       !- Name
  {1560dca0-90d1-43fb-9e4f-d983ad480090}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed6dcca5-013b-482c-a6dd-731f9977a802}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed6dcca5-013b-482c-a6dd-731f9977a802}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dfd90a5a-cfd2-4496-a309-61ad8f46af1f}, !- Handle
  Schedule Rule 52,                       !- Name
  {1560dca0-90d1-43fb-9e4f-d983ad480090}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17e2cb64-1af4-42de-945d-a3e87268998d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17e2cb64-1af4-42de-945d-a3e87268998d}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f0024464-c5e1-4263-b888-9a3d45e0bbfc}, !- Handle
  Space Function Health care facility imaging room Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c58ac37f-2c3b-43cd-a4fb-b05a9c4641c4}, !- Handle
  Space Function Health care facility nurses station, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2e823f1e-cd64-40e1-9c0d-d13fbb552ba3}, !- Handle
  Space Function Health care facility nurses station People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c01f5606-d2f6-4579-8012-80e283fe6edc}, !- Handle
  Space Function Health care facility nurses station People, !- Name
  {2e823f1e-cd64-40e1-9c0d-d13fbb552ba3}, !- People Definition Name
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8999a2ae-6350-4ae7-bbd7-312321f299d7}, !- Handle
  Space Function Health care facility nurses station Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6000121955105,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {edd32c9c-a77e-4eec-84f9-0443e61e705e}, !- Handle
  Space Function Health care facility nurses station Lights, !- Name
  {8999a2ae-6350-4ae7-bbd7-312321f299d7}, !- Lights Definition Name
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {300337a4-3ce4-4e86-8203-6343b3119cc0}, !- Handle
  Space Function Health care facility nurses station Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b8bb9f96-bf7d-4545-a265-13ee44ff5f98}, !- Handle
  Space Function Health care facility nurses station Elec Equip, !- Name
  {300337a4-3ce4-4e86-8203-6343b3119cc0}, !- Electric Equipment Definition Name
  {b003bb07-9b63-49cb-a76e-56ffbda01639}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {541fbb96-4cb9-4ba1-bae7-858fd5a48dc8}, !- Handle
  Space Function Health care facility nurses station Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {da2ed155-bf11-41ba-882c-a43416bf89be}, !- Handle
  Space Function Health care facility nurses station Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {1560dca0-90d1-43fb-9e4f-d983ad480090}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78ffee36-7dc9-4322-b6b7-fdd9054afceb}, !- Handle
  Space Function Health care facility nurses station Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {91a4d0c8-e344-46cc-a70d-2010fb695d15}, !- Handle
  Space Function Health care facility operating room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5081ef98-845f-41a6-ab0e-757f8dd3fb20}, !- Handle
  Space Function Health care facility operating room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1a2ba6e7-6816-4c70-9af1-419976976a14}, !- Handle
  Space Function Health care facility operating room People, !- Name
  {5081ef98-845f-41a6-ab0e-757f8dd3fb20}, !- People Definition Name
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f7af5e68-aba6-4910-9d35-1f3eff58a277}, !- Handle
  Space Function Health care facility operating room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.3000235191443,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4c8b9c86-f693-4fcc-9f3d-62cb2d22310e}, !- Handle
  Space Function Health care facility operating room Lights, !- Name
  {f7af5e68-aba6-4910-9d35-1f3eff58a277}, !- Lights Definition Name
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f6fcafdb-6e02-4431-a30e-72430ad4b280}, !- Handle
  Space Function Health care facility operating room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5d0fdc6f-4144-4781-aef5-bd32940af337}, !- Handle
  Space Function Health care facility operating room Elec Equip, !- Name
  {f6fcafdb-6e02-4431-a30e-72430ad4b280}, !- Electric Equipment Definition Name
  {3a74c0ed-cf62-40a9-a377-718b7362fc47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bc2f8181-51ac-4a0c-a85f-8d2579319ae1}, !- Handle
  Space Function Health care facility operating room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7f1292ef-84d2-4585-8c8e-2069409cff61}, !- Handle
  Space Function Health care facility operating room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {bcec6f17-eed6-4e0a-8bd7-12b0cbb66660}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bcec6f17-eed6-4e0a-8bd7-12b0cbb66660}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Ruleset, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {fb7d5c29-390c-4fce-8a50-2f7e56b18cfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb7d5c29-390c-4fce-8a50-2f7e56b18cfb}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {870826ec-e346-4ff9-9cef-e56a287644c3}, !- Handle
  Schedule Rule 53,                       !- Name
  {bcec6f17-eed6-4e0a-8bd7-12b0cbb66660}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {833824f8-62e4-49dd-ba3c-9f9740cbb861}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {833824f8-62e4-49dd-ba3c-9f9740cbb861}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1480a25a-8075-4d8a-8be7-b648ac089294}, !- Handle
  Schedule Rule 54,                       !- Name
  {bcec6f17-eed6-4e0a-8bd7-12b0cbb66660}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10475396-04f4-42e3-968f-1c7938ef4371}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10475396-04f4-42e3-968f-1c7938ef4371}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sat-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {47f0705c-b583-4c4f-8094-15325f6e3fae}, !- Handle
  Schedule Rule 55,                       !- Name
  {bcec6f17-eed6-4e0a-8bd7-12b0cbb66660}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6a0e4d2-f05a-43e9-b170-f95e23161515}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6a0e4d2-f05a-43e9-b170-f95e23161515}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a46285b2-174d-4fec-b07e-57c1bcaa046c}, !- Handle
  Space Function Health care facility operating room Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {406c8bc4-b323-417f-9872-5b5645a58c2a}, !- Handle
  Space Function Health care facility patient room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b18fd430-79c7-4265-b448-03b5e3ad5cf5}, !- Handle
  Space Function Health care facility patient room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d3dc95b-c5cc-4d3e-9419-b7d35a3ab231}, !- Handle
  Space Function Health care facility patient room People, !- Name
  {b18fd430-79c7-4265-b448-03b5e3ad5cf5}, !- People Definition Name
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {76f40192-3bde-4033-a94c-fd166477bc17}, !- Handle
  Space Function Health care facility patient room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.30000706112523,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {48f31e8f-b138-4ecd-8066-ed7cbc126d48}, !- Handle
  Space Function Health care facility patient room Lights, !- Name
  {76f40192-3bde-4033-a94c-fd166477bc17}, !- Lights Definition Name
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d50b2b78-ff93-4baf-abf2-a018275b87b1}, !- Handle
  Space Function Health care facility patient room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a6d7dfdb-b87d-40f3-89fc-145c5f847fa6}, !- Handle
  Space Function Health care facility patient room Elec Equip, !- Name
  {d50b2b78-ff93-4baf-abf2-a018275b87b1}, !- Electric Equipment Definition Name
  {53c7fd92-c46f-4c76-a145-918f0751618f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1971e747-14b7-4680-82c1-bc48bb5445d6}, !- Handle
  Space Function Health care facility patient room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {51a8eecf-abb7-43bd-ad8e-af5e6641a616}, !- Handle
  Space Function Health care facility patient room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c425a623-b463-4b75-b18e-6b488426004d}, !- Handle
  Space Function Health care facility patient room Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9424a60a-be40-46bd-8c7e-44ca8fc08914}, !- Handle
  Space Function Health care facility physical therapy room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5a9438bf-c6d2-4086-a249-9a9940bd6298}, !- Handle
  Space Function Health care facility physical therapy room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2c2c0e0a-f379-4d57-9c7e-1a53af1f7025}, !- Handle
  Space Function Health care facility physical therapy room People, !- Name
  {5a9438bf-c6d2-4086-a249-9a9940bd6298}, !- People Definition Name
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a78e8392-8cbe-4f15-affb-749319bc1372}, !- Handle
  Space Function Health care facility physical therapy room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.80000948300508,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cd7720b3-7917-4c67-a2af-29c1d41488bd}, !- Handle
  Space Function Health care facility physical therapy room Lights, !- Name
  {a78e8392-8cbe-4f15-affb-749319bc1372}, !- Lights Definition Name
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3b320c52-4b97-438c-904c-1411292f2ed2}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {87ea1a6d-47fb-413e-897a-72cdb03c52e7}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip, !- Name
  {3b320c52-4b97-438c-904c-1411292f2ed2}, !- Electric Equipment Definition Name
  {76110c72-13a5-4925-839e-cb63f76c1fd8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c0638e4d-b364-44d6-967f-c70f3b1c358f}, !- Handle
  Space Function Health care facility physical therapy room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e1f1e77f-3ee5-403b-b320-eb1bdc08262e}, !- Handle
  Space Function Health care facility physical therapy room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {74453a48-8bc9-4e17-85f1-bb0e81e08a70}, !- Lighting Schedule Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {74453a48-8bc9-4e17-85f1-bb0e81e08a70}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {946c9b41-32db-48e5-9b6e-efefe78b4c23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {946c9b41-32db-48e5-9b6e-efefe78b4c23}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {13d131f7-f4b4-4b06-8d16-f49eef411b06}, !- Handle
  Schedule Rule 56,                       !- Name
  {74453a48-8bc9-4e17-85f1-bb0e81e08a70}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e5573886-af4f-4e6b-9679-088361d6a249}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5573886-af4f-4e6b-9679-088361d6a249}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {50dcd281-5659-4d06-b808-091665614bb7}, !- Handle
  Schedule Rule 57,                       !- Name
  {74453a48-8bc9-4e17-85f1-bb0e81e08a70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23e9c197-f7ce-4902-817c-23b4f25b7ae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23e9c197-f7ce-4902-817c-23b4f25b7ae5}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {370be796-97ee-418d-a71b-7d208f446bb7}, !- Handle
  Schedule Rule 58,                       !- Name
  {74453a48-8bc9-4e17-85f1-bb0e81e08a70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2a3ccbc-0f8a-41a7-ab77-86c1b73306dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2a3ccbc-0f8a-41a7-ab77-86c1b73306dd}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0433;                                 !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {81e4bc6e-6e30-4f92-9aba-986839b1699b}, !- Handle
  Space Function Health care facility physical therapy room Thermostat, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abaed2bd-b958-45d3-806c-a084e1073566}, !- Handle
  Space Function Health care facility recovery room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fba4dc7d-e7ab-4b39-8ea4-dc159872e8a7}, !- Handle
  Space Function Health care facility recovery room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1d61efff-28f4-4dd4-961a-15f2f92088a4}, !- Handle
  Space Function Health care facility recovery room People, !- Name
  {fba4dc7d-e7ab-4b39-8ea4-dc159872e8a7}, !- People Definition Name
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {01ca148d-5ee6-48ce-a417-94b9ec0cdd6b}, !- Handle
  Space Function Health care facility recovery room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5000130673872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b1a763f9-7d95-4941-b54d-2271a6b18bf5}, !- Handle
  Space Function Health care facility recovery room Lights, !- Name
  {01ca148d-5ee6-48ce-a417-94b9ec0cdd6b}, !- Lights Definition Name
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8c36b4c8-ac28-4083-9200-dca99803b6ec}, !- Handle
  Space Function Health care facility recovery room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6df98f1a-d9ff-4dd2-b87c-59ca5ab78f62}, !- Handle
  Space Function Health care facility recovery room Elec Equip, !- Name
  {8c36b4c8-ac28-4083-9200-dca99803b6ec}, !- Electric Equipment Definition Name
  {51f724a8-268e-48c4-a6e7-261a91fcea33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {46811c77-6ac2-4814-b0f2-900fc2ea5f06}, !- Handle
  Space Function Health care facility recovery room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6d6bf90b-854e-4328-9957-f54d00da7d52}, !- Handle
  Space Function Health care facility recovery room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {1560dca0-90d1-43fb-9e4f-d983ad480090}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0474e9c1-28ba-4142-a5d0-4dd425c614cb}, !- Handle
  Space Function Health care facility recovery room Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d6a54f40-ec32-4050-b239-a571dd5cc2fa}, !- Handle
  Space Function Laundry/Washing area,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {187f4cd1-0715-49fb-a994-fafa8aaaf0b0}, !- Handle
  Space Function Laundry/Washing area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9566bd4d-d7ec-4612-b79c-f6491708d3ca}, !- Handle
  Space Function Laundry/Washing area People, !- Name
  {187f4cd1-0715-49fb-a994-fafa8aaaf0b0}, !- People Definition Name
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {85301216-cc38-4285-8de2-b982de66725d}, !- Handle
  Space Function Laundry/Washing area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.70000551112213,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f9083d3d-3c7d-4fc5-81df-7c1a5ed734c4}, !- Handle
  Space Function Laundry/Washing area Lights, !- Name
  {85301216-cc38-4285-8de2-b982de66725d}, !- Lights Definition Name
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {da360aac-7db7-41df-be2b-bc6f9197c1b0}, !- Handle
  Space Function Laundry/Washing area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.007268432546,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ad713571-3173-4bd2-b6f2-461a73886402}, !- Handle
  Space Function Laundry/Washing area Elec Equip, !- Name
  {da360aac-7db7-41df-be2b-bc6f9197c1b0}, !- Electric Equipment Definition Name
  {1a37fbe1-1c9a-4666-9778-a8ffa1ec4115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7c721e15-9875-4b58-816f-28118aef59c1}, !- Handle
  Space Function Laundry/Washing area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005078154488832,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4426caab-5f8c-4b5f-8be6-23e6a11d37b2}, !- Handle
  Space Function Laundry/Washing area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {f88a7668-c5af-484b-ad03-5a929d0ce438}, !- Lighting Schedule Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f88a7668-c5af-484b-ad03-5a929d0ce438}, !- Handle
  NECB-C-Lighting,                        !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {a4631308-7193-4919-bcbc-31dfe7c49bd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4631308-7193-4919-bcbc-31dfe7c49bd8}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {42160af5-eee1-4de8-8ebb-4fae98c0282e}, !- Handle
  Schedule Rule 59,                       !- Name
  {f88a7668-c5af-484b-ad03-5a929d0ce438}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a8fd22a7-e103-4e3c-b1ec-764fcb2d7126}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8fd22a7-e103-4e3c-b1ec-764fcb2d7126}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c04177c1-de81-4d06-be26-72e8ba2a150f}, !- Handle
  Schedule Rule 60,                       !- Name
  {f88a7668-c5af-484b-ad03-5a929d0ce438}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5804e838-d2f2-4acf-85c4-bee6a83d23ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5804e838-d2f2-4acf-85c4-bee6a83d23ea}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c99bb6f7-289d-49d6-a618-1b45755f4a44}, !- Handle
  Schedule Rule 61,                       !- Name
  {f88a7668-c5af-484b-ad03-5a929d0ce438}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a56f66e-0ade-42ce-819c-867e7f85efb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a56f66e-0ade-42ce-819c-867e7f85efb6}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {5f4bc8fc-cc5b-4b6e-ba84-06f73862cb38}, !- Handle
  Space Function Laundry/Washing area Thermostat, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5aceed59-b27b-4f9e-837d-9538dfee8205}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2d1311fb-107f-418b-8b9d-0f423220c3b9}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d305a424-0b67-418b-9bb0-a9bed31acee5}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {2d1311fb-107f-418b-8b9d-0f423220c3b9}, !- People Definition Name
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a40eac0d-354c-4ba8-bbb9-ca355c35fb2e}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.00000677049965,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7b9ea890-88cd-4836-9dc7-bcaa653ca5b2}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {a40eac0d-354c-4ba8-bbb9-ca355c35fb2e}, !- Lights Definition Name
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {821f7a9f-f4d3-453c-a326-ffa2063b07e5}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6f6dfdb0-363c-43d0-a729-cbafcd3aa5b6}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {821f7a9f-f4d3-453c-a326-ffa2063b07e5}, !- Electric Equipment Definition Name
  {017d213b-c212-40a3-9224-6a057f3374b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad713ca9-3ce5-4c8c-88bd-a633dadd7b53}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.03808615866624,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {50077365-cfaa-45f1-8c85-0932d166e3b5}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {03c13d8f-3c55-47df-8e7b-0ad715600aae}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {f88a7668-c5af-484b-ad03-5a929d0ce438}, !- Lighting Schedule Name
  {206a6171-ff48-4d38-b367-36a7781a0c06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec66c83b-b565-444d-af5d-6e37eaa93812}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db3fb336-6521-485f-9d02-d7dbf8022bc1}, !- Handle
  Space Function Locker room-sch-H,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e03045bb-324f-427c-a657-54e51bcec08e}, !- Handle
  Space Function Locker room-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6a9bce7-2867-4c16-b92e-6a18e554307b}, !- Handle
  Space Function Locker room-sch-H People, !- Name
  {e03045bb-324f-427c-a657-54e51bcec08e}, !- People Definition Name
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {863d9d21-c01d-474c-8553-80e503810557}, !- Handle
  Space Function Locker room-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.60000541424694,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {40a89951-7128-4783-ba1c-b24b663d3f68}, !- Handle
  Space Function Locker room-sch-H Lights, !- Name
  {863d9d21-c01d-474c-8553-80e503810557}, !- Lights Definition Name
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {86518594-c90d-4941-9a30-bcc55b3672a8}, !- Handle
  Space Function Locker room-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {987832af-4d0e-463b-8bae-eb734c2aa889}, !- Handle
  Space Function Locker room-sch-H Elec Equip, !- Name
  {86518594-c90d-4941-9a30-bcc55b3672a8}, !- Electric Equipment Definition Name
  {edc461f3-3110-44b5-9f3b-7055e3f2fbf8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8b623cd1-87fd-4fc5-92ea-a70a2fd1b191}, !- Handle
  Space Function Locker room-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b4957dd3-c922-4c8c-b9e3-46bf496e7ce9}, !- Handle
  Space Function Locker room-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf74e9a3-e457-4779-8206-6d2a43cfcf61}, !- Handle
  Space Function Locker room-sch-H Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7d0ebf8f-5aaa-4d62-b20b-c1a288678ab1}, !- Handle
  Space Function Lounge/Break room - health care facility, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e9d40368-d2fb-446f-9ce8-067da5ed730d}, !- Handle
  Space Function Lounge/Break room - health care facility People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {922dd61c-48ff-4432-a11c-25b3b1daa09f}, !- Handle
  Space Function Lounge/Break room - health care facility People, !- Name
  {e9d40368-d2fb-446f-9ce8-067da5ed730d}, !- People Definition Name
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d3aed9e9-5624-4c4f-a03f-cea2d37b4879}, !- Handle
  Space Function Lounge/Break room - health care facility Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.50000435938372,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6e07f560-1333-46a1-a3f4-3a1ceaffeccb}, !- Handle
  Space Function Lounge/Break room - health care facility Lights, !- Name
  {d3aed9e9-5624-4c4f-a03f-cea2d37b4879}, !- Lights Definition Name
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3522e84c-092b-4744-88c0-4c1ae99b0e1f}, !- Handle
  Space Function Lounge/Break room - health care facility Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e2be593c-1fd3-40f0-9042-1735b10aaeb7}, !- Handle
  Space Function Lounge/Break room - health care facility Elec Equip, !- Name
  {3522e84c-092b-4744-88c0-4c1ae99b0e1f}, !- Electric Equipment Definition Name
  {fe6c1bb4-e00c-4f4f-aa89-7ccfde0ca752}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {076eb636-cbfb-42a2-9d02-01a803818db2}, !- Handle
  Space Function Lounge/Break room - health care facility Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  4,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d183f452-d83f-40cf-8754-ddaa69408012}, !- Handle
  Space Function Lounge/Break room - health care facility Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29d3767a-7566-45ad-92a2-4ba44beddaf3}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {f2e750c2-88c7-4b06-9e7e-454d87e17b6e}, !- Lighting Schedule Name
  {e7a319d9-fb94-4c21-96ec-2a04e4c3a0f2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f2e750c2-88c7-4b06-9e7e-454d87e17b6e}, !- Handle
  NECB-B-Lighting,                        !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {fa3ba706-367a-4cf5-8044-2475f8236ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa3ba706-367a-4cf5-8044-2475f8236ff5}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {76350ce8-3789-4372-9f9b-1234db4dd6a3}, !- Handle
  Schedule Rule 62,                       !- Name
  {f2e750c2-88c7-4b06-9e7e-454d87e17b6e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab747da6-91b4-4cb4-a325-f5d545dc5b6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab747da6-91b4-4cb4-a325-f5d545dc5b6d}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8d1cf04f-a990-4956-bde8-2aef70900672}, !- Handle
  Schedule Rule 63,                       !- Name
  {f2e750c2-88c7-4b06-9e7e-454d87e17b6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d97ec8b-ecd5-4deb-b30e-433056d6f5aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d97ec8b-ecd5-4deb-b30e-433056d6f5aa}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {91d402b4-7bd6-4101-8ece-b78907b1a252}, !- Handle
  Schedule Rule 64,                       !- Name
  {f2e750c2-88c7-4b06-9e7e-454d87e17b6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0c45364-545e-4df8-9f8e-d20765fa9979}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0c45364-545e-4df8-9f8e-d20765fa9979}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {fe1c0b55-deb3-48c3-bb71-39c68dda3ec7}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e6475aac-9065-4b2c-9628-cb01c4f8851d}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {74490a48-2e61-4469-bfb5-a0e789802a45}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4160909e-66a9-4610-ac7b-409958136bfa}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {74490a48-2e61-4469-bfb5-a0e789802a45}, !- People Definition Name
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1a260e41-b080-44bc-9eb0-47f8169774cc}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.00000773925159,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {10e75684-8da8-4f54-9c2b-98679b67ff8b}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {1a260e41-b080-44bc-9eb0-47f8169774cc}, !- Lights Definition Name
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a249d9e-a3bc-450e-8891-427ff53013de}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6dbe5ed0-e940-401c-af86-a989cad53794}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {0a249d9e-a3bc-450e-8891-427ff53013de}, !- Electric Equipment Definition Name
  {55eace9e-7864-4483-9b67-32a949a91db4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a849744f-7772-4093-8bc4-a6be265c3435}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002539077244416,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e30a40ce-a055-4900-8f9f-85ad98a81ec9}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {aec05803-5bfd-42f1-b555-5c387aca13aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aec05803-5bfd-42f1-b555-5c387aca13aa}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {14ad6be3-dda4-4865-a04a-8b72b6774a63}, !- Handle
  Schedule Rule 65,                       !- Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16a8b06d-6622-474f-9a11-dcb336778be4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16a8b06d-6622-474f-9a11-dcb336778be4}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {17794c51-e23e-44ea-8100-78c77494c16e}, !- Handle
  Schedule Rule 66,                       !- Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {437a1b7e-f79c-43eb-9c44-a8aba60bde64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {437a1b7e-f79c-43eb-9c44-a8aba60bde64}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36d84ba1-2ab2-46be-8b1a-ed26e7aca505}, !- Handle
  Schedule Rule 67,                       !- Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28d42307-fa66-4a1d-9df7-b43da81ee3dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28d42307-fa66-4a1d-9df7-b43da81ee3dd}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {623bf502-890c-4540-b3de-e1f951958521}, !- Handle
  NECB-A-Lighting,                        !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {3eddad81-e563-45ea-9c33-16a88f216c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eddad81-e563-45ea-9c33-16a88f216c45}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {dc45743d-e16d-4f1c-9c3e-3b94453218e4}, !- Handle
  Schedule Rule 68,                       !- Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecbf084b-a791-41f6-9e2c-498bfcc7cf7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecbf084b-a791-41f6-9e2c-498bfcc7cf7f}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {597cf706-91eb-49f8-99f1-a4d2a9f3e314}, !- Handle
  Schedule Rule 69,                       !- Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eda46958-397a-49f0-97c8-4ed8f0cdca36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eda46958-397a-49f0-97c8-4ed8f0cdca36}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {62586f97-d66a-4273-9b8d-4cac5593dce1}, !- Handle
  Schedule Rule 70,                       !- Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3a8deae-aa20-4bda-899a-b7976af79b3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3a8deae-aa20-4bda-899a-b7976af79b3c}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {7a5a331d-03c8-4f64-a3bb-d817874bf158}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a5a331d-03c8-4f64-a3bb-d817874bf158}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {e5e0392a-75ab-4463-889c-89475ac97636}, !- Handle
  Schedule Rule 71,                       !- Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d13832a9-7c6f-4081-bca0-09bec692e1d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d13832a9-7c6f-4081-bca0-09bec692e1d9}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {443458dd-f7cc-4829-9f79-65394d2aca35}, !- Handle
  Schedule Rule 72,                       !- Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d343053f-4ffc-4d3c-840e-feaff9cb7652}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d343053f-4ffc-4d3c-840e-feaff9cb7652}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8a6c3eab-666e-438b-b96b-b39924ed491b}, !- Handle
  Schedule Rule 73,                       !- Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e1b0a05-18c8-430c-a9a6-d89c407be954}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e1b0a05-18c8-430c-a9a6-d89c407be954}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {22de54e7-a963-47b3-a81e-8cfdd0968f38}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {5342befe-9b6e-4654-8928-625204bf435a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5342befe-9b6e-4654-8928-625204bf435a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6035c390-2a80-466e-84a8-ac5baef98d7b}, !- Handle
  Schedule Rule 74,                       !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2696b442-e182-42df-af99-5b3753cec069}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2696b442-e182-42df-af99-5b3753cec069}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {97aa8f7a-6d66-42a1-b709-e2bd87dad145}, !- Handle
  Schedule Rule 75,                       !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be6b9027-7d65-46de-a1b6-ed863110ede8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be6b9027-7d65-46de-a1b6-ed863110ede8}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {30152536-6531-4b1d-ad55-d25f271bcc79}, !- Handle
  Schedule Rule 76,                       !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c85d0ad1-895b-49c0-82c7-b30295c53637}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c85d0ad1-895b-49c0-82c7-b30295c53637}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  {a3960fca-1df3-48ed-bcee-b2c0b1fb66a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3960fca-1df3-48ed-bcee-b2c0b1fb66a8}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a777e9ad-4433-4d21-bfed-17f7216aa228}, !- Handle
  Schedule Rule 77,                       !- Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e72dc619-572e-4fea-9280-7cd4d54a2e45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e72dc619-572e-4fea-9280-7cd4d54a2e45}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7df2d582-a637-4f71-8037-d69cde0e4412}, !- Handle
  Schedule Rule 78,                       !- Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1e193a9-eaa7-4bf5-9487-5832224c1309}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1e193a9-eaa7-4bf5-9487-5832224c1309}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {fbfe351b-e71f-45fd-8222-0cf6149b780b}, !- Handle
  Schedule Rule 79,                       !- Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6db4a92-1194-41a0-9595-3ad1510b4539}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6db4a92-1194-41a0-9595-3ad1510b4539}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {5188a15c-6da7-4444-b3ff-9d488c7f548e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {b775021c-a26c-4716-a229-471c78cba16f}, !- Handle
  Space Function Stairway/Stairwell-sch-H, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {930fb66d-e132-420e-b8a6-a43796ba7d2f}, !- Handle
  Space Function Stairway/Stairwell-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d5adc30-842a-4d82-a6fb-1bcc4248a8d7}, !- Handle
  Space Function Stairway/Stairwell-sch-H People, !- Name
  {930fb66d-e132-420e-b8a6-a43796ba7d2f}, !- People Definition Name
  {90998f66-fb33-465c-a2b4-6c08b0277f8e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7096dd5f-cfe9-47d2-adc7-61a1036b3aa6}, !- Handle
  Space Function Stairway/Stairwell-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.30000513438527,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ac20d262-77f9-4d52-98a2-368ed87bca70}, !- Handle
  Space Function Stairway/Stairwell-sch-H Lights, !- Name
  {7096dd5f-cfe9-47d2-adc7-61a1036b3aa6}, !- Lights Definition Name
  {90998f66-fb33-465c-a2b4-6c08b0277f8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7f6f2e19-6872-41d6-a868-4cf3ea185d74}, !- Handle
  Space Function Stairway/Stairwell-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b49db861-823f-452c-8c45-476b1020dd14}, !- Handle
  Space Function Stairway/Stairwell-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abefa627-d291-41c3-a5c9-27f9ed956367}, !- Handle
  Space Function Stairway/Stairwell-sch-H Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c83e6955-ccd1-458b-a83b-dd88a6b862f5}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b2264cff-ccdf-4d20-b7ce-07d83e9301e1}, !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67dabe98-c507-4133-93f0-e0d8964568af}, !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {b2264cff-ccdf-4d20-b7ce-07d83e9301e1}, !- People Definition Name
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d7583b93-1995-4455-a596-448f5b13784d}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50000531737175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7290d3a2-cd18-474c-ae6c-5a6ecc18731b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {d7583b93-1995-4455-a596-448f5b13784d}, !- Lights Definition Name
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1e8a2954-6411-422f-951f-cba494fe0f23}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6793b008-2ee6-483f-94cf-65f5bc70c459}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {1e8a2954-6411-422f-951f-cba494fe0f23}, !- Electric Equipment Definition Name
  {43f2d463-f4f3-42b7-923c-69a4e947e8b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f919a772-8222-4354-9e17-340792d2d390}, !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005078154488832,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {08e68123-c8c3-4373-91ec-f93a1e87de63}, !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cba7059-e4f4-4232-a1f6-0968580acf81}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {be010070-539d-48a9-8f82-de1669299d1c}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4fa06d91-ffb7-47ec-977f-0fea8420479f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1685cd8a-2254-4ae7-8077-4f01d7ce95f0}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 People, !- Name
  {4fa06d91-ffb7-47ec-977f-0fea8420479f}, !- People Definition Name
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0bceab0e-5db7-4e48-b4e7-0c7b6d042415}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50000531737175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {05e5213a-8732-4fcf-9615-5faf807bd6df}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Lights, !- Name
  {0bceab0e-5db7-4e48-b4e7-0c7b6d042415}, !- Lights Definition Name
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d4150c4-e1f5-4627-87ce-c57d73dd6b99}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3dcea331-1e92-4bac-a254-8f10881d7a0d}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Elec Equip, !- Name
  {8d4150c4-e1f5-4627-87ce-c57d73dd6b99}, !- Electric Equipment Definition Name
  {bbccbd1f-4686-4344-91d1-4b951a15b5bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {93dcd8f1-4aea-479d-bd66-9c4dddd8dd90}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005078154488832,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {375aef0f-6488-4ad7-99d2-8bf246b2d5a8}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f57fe2d8-23a6-4d7a-86ea-9be29f5c9149}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74cd2de8-2225-4345-af03-94aaf98ab492}, !- Handle
  Space Function Washroom - other-sch-H,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5264f273-5a8b-48b0-b777-83c8c071ffa6}, !- Handle
  Space Function Washroom - other-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fdc63ae0-c032-42f8-86b4-e540b387690f}, !- Handle
  Space Function Washroom - other-sch-H People, !- Name
  {5264f273-5a8b-48b0-b777-83c8c071ffa6}, !- People Definition Name
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {43150bc5-b712-4927-a30d-3235a812a3fb}, !- Handle
  Space Function Washroom - other-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80000657674926,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {522b02c2-c0cc-4c74-8b6e-3d992b6ff040}, !- Handle
  Space Function Washroom - other-sch-H Lights, !- Name
  {43150bc5-b712-4927-a30d-3235a812a3fb}, !- Lights Definition Name
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {576d91bf-6fae-4c9e-9ffa-8d2366577198}, !- Handle
  Space Function Washroom - other-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2f41e126-79d0-407c-a176-bb241a6c49db}, !- Handle
  Space Function Washroom - other-sch-H Elec Equip, !- Name
  {576d91bf-6fae-4c9e-9ffa-8d2366577198}, !- Electric Equipment Definition Name
  {b5c998ad-77f0-4a38-b4c4-39c51f17ac43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5287a1b4-b63f-4f71-83b8-b323649106c0}, !- Handle
  Space Function Washroom - other-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54e1d8d2-bb70-4f0f-b1e2-24d1c205bdec}, !- Handle
  Space Function Washroom - other-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd0e753f-e471-404f-827c-616a4934d6b8}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {7c7ac2d1-2c69-4e92-833a-cdbffea7d05b}, !- Lighting Schedule Name
  {f661400f-3f78-4789-bf21-7bbc33c00489}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d181cb51-75e2-44dc-a7e6-4b54cc00ed8a}, !- Handle
  Space Function Washroom - other-sch-H Thermostat, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Handle
  Always On Discrete,                     !- Name
  {2f84e3e1-69bd-4c2a-9428-bf35722284e3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2f84e3e1-69bd-4c2a-9428-bf35722284e3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {bb407865-8781-4786-8639-37bf2c595f00}, !- Handle
  Floor 1 Anesthesia Infiltration,        !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e842e9e3-5745-49d8-8c4a-ea3125ea0055}, !- Handle
  Floor 1 Cafe Infiltration,              !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7599ba4b-1b81-4b10-9cd4-bdf5c458cc3f}, !- Handle
  Floor 1 Dressing Room Infiltration,     !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae391cd9-60fa-4d79-8cf3-29720929fdc5}, !- Handle
  Floor 1 Electrical Room Infiltration,   !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7c18900-ca52-4266-b674-25137bf7c851}, !- Handle
  Floor 1 Elevator Pump Room Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {730a0bbf-cccc-4bd0-ac4c-4ce0a95ad4a4}, !- Handle
  Floor 1 Lobby Infiltration,             !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23ad05c2-407a-402a-a1f7-dcb9600d0b04}, !- Handle
  Floor 1 Lobby Toilet Infiltration,      !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7633c094-1675-42b5-8f95-f5a2d6fae1ec}, !- Handle
  Floor 1 Locker Room Infiltration,       !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee424c34-4103-437d-bdce-a78b9c08eea2}, !- Handle
  Floor 1 Med Gas Infiltration,           !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {944586eb-d019-4685-91e5-cd0160f51f3f}, !- Handle
  Floor 1 MRI Control Room Infiltration,  !- Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07e9250d-c10a-4ad7-a0a3-52c8cd9c0e15}, !- Handle
  Floor 1 MRI Toilet Infiltration,        !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb2172a7-bd3b-4e1f-8878-d2aa8268cf79}, !- Handle
  Floor 1 Operating Room 1 Infiltration,  !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d4dc3d2-3c8b-4666-b3cb-b74df7fde048}, !- Handle
  Floor 1 Operating Room 2 Infiltration,  !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a9ddc16-d98c-4f2e-ba50-8cbf75a2d2b7}, !- Handle
  Floor 1 Pre-Op Room 1 Infiltration,     !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a34c4e8-0648-4140-85b0-235fb1dae903}, !- Handle
  Floor 1 Pre-Op Toilet Infiltration,     !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18cc1f13-dd03-495f-a0a8-1b565004f46a}, !- Handle
  Floor 1 Procedure Room Infiltration,    !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f619114-ef7a-4597-bef9-a0d5ea1de60e}, !- Handle
  Floor 1 Reception Infiltration,         !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b19623db-3662-4e32-b20e-27a49df05ff7}, !- Handle
  Floor 1 Recovery Room Infiltration,     !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2205b1eb-fea7-48ed-84c8-dc8e08e39965}, !- Handle
  Floor 1 Scheduling Infiltration,        !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01600173-98aa-4f27-98ca-94aa10c3239b}, !- Handle
  Floor 1 Step Down Infiltration,         !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f14bcc14-4a96-4042-bc4a-64b0b3c5e901}, !- Handle
  Floor 1 Sterile Hall Infiltration,      !- Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {470acba7-0bb0-41d1-95df-f4906d9d2050}, !- Handle
  Floor 1 Storage Infiltration,           !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e86b3cb3-85f9-4c12-adfe-11d7e4171399}, !- Handle
  Floor 1 Sub-Sterile Infiltration,       !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {915d6b46-9625-4d5a-a5b9-8d03b0fc2b17}, !- Handle
  Floor 1 Utility Hall Infiltration,      !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f8e88e0-bff8-48a5-a528-56478ceb5375}, !- Handle
  Floor 1 Utility Room Infiltration,      !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a8f77ab-c824-460f-bcae-1f201bdbb19b}, !- Handle
  Floor 1 Vestibule Infiltration,         !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {108d1f3f-2962-40a0-9821-85bdf76df3a1}, !- Handle
  Floor 2 Conference Infiltration,        !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b68e23c-b823-40e6-ad78-1cc25be2e768}, !- Handle
  Floor 2 Exam 1 Infiltration,            !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35544217-c8a7-490e-a9a4-aaac7de4ac22}, !- Handle
  Floor 2 Exam 2 Infiltration,            !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a9ca170-3722-4c55-9255-f29474447203}, !- Handle
  Floor 2 Exam 3 Infiltration,            !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c3f0114-3760-4a15-b18e-8551e84b8a6e}, !- Handle
  Floor 2 Exam 4 Infiltration,            !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a66adff6-d203-486c-8450-dd51a410a07e}, !- Handle
  Floor 2 Exam 5 Infiltration,            !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b431f266-cb02-4780-af25-47edaabd4890}, !- Handle
  Floor 2 Exam 6 Infiltration,            !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43f6750e-dfbf-46d9-a834-64906b7e6add}, !- Handle
  Floor 2 Exam 7 Infiltration,            !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09f97a83-70f4-45f5-acbe-9f89d10ec62c}, !- Handle
  Floor 2 Exam 8 Infiltration,            !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08eefaad-ba72-4066-9863-62b041853de6}, !- Handle
  Floor 2 Exam 9 Infiltration,            !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e20bd7f7-b259-47ab-8288-94ec977a9084}, !- Handle
  Floor 2 Exam Hall 1 Infiltration,       !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5bbe8b7-a148-4991-b2ba-ae8043ffdd0a}, !- Handle
  Floor 2 Exam Hall 2 Infiltration,       !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3e83df5-11e3-4829-a4ef-825e2d6885a1}, !- Handle
  Floor 2 Exam Hall 3 Infiltration,       !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da4b01b0-b2ba-4c16-a115-7ef78718cd87}, !- Handle
  Floor 2 Exam Hall 4 Infiltration,       !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c540b158-9756-4e1f-96bd-3967342a6beb}, !- Handle
  Floor 2 Exam Hall 5 Infiltration,       !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0a83bf1-2359-4cc1-aaf2-c86931a361b9}, !- Handle
  Floor 2 Exam Hall 6 Infiltration,       !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95cf3586-5b81-4cc1-98a8-af65f19983e2}, !- Handle
  Floor 2 Janitor Infiltration,           !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {263411b7-9464-4a33-a0ef-be1bee91697a}, !- Handle
  Floor 2 Office Infiltration,            !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a362f95-b483-4bf5-ba9e-3f6ae9712f5f}, !- Handle
  Floor 2 Reception Infiltration,         !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38742291-5538-4304-9741-8c1eb00539a8}, !- Handle
  Floor 2 Reception Hall Infiltration,    !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {860ebd6a-c0d0-4658-9134-864638cf986c}, !- Handle
  Floor 2 Utility Infiltration,           !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {979f2ea8-b767-4f6f-8720-7b63fa1f46c9}, !- Handle
  Floor 2 Work Infiltration,              !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46c0802c-b238-426f-bfa9-1667354797b7}, !- Handle
  Floor 2 Work Hall Infiltration,         !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a9e400a-9121-499a-9ada-db053dc0ca84}, !- Handle
  Floor 2 Work Toilet Infiltration,       !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f0d2174-63e1-4ba0-97a1-85bd713d3e18}, !- Handle
  Floor 3 Dressing Room Infiltration,     !- Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {203ee15b-26d3-486e-8251-a755c2572058}, !- Handle
  Floor 3 Elevator Hall Infiltration,     !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8ad6bfc-64e0-45cc-8eb3-9af8d1054ce3}, !- Handle
  Floor 3 Humid Infiltration,             !- Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fddc5af-32c7-42ec-9a71-886ea065cbe1}, !- Handle
  Floor 3 Janitor Infiltration,           !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f58a887-e842-4914-b711-ee3eb050a280}, !- Handle
  Floor 3 Locker Infiltration,            !- Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77857f8c-8ee7-4eb2-ab5b-93dc5fa65dba}, !- Handle
  Floor 3 Lounge Infiltration,            !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b60e4312-09f9-48a0-a223-632aebe5c546}, !- Handle
  Floor 3 Lounge Toilet Infiltration,     !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b232abbc-f351-4235-8a13-4d0bcc0a46dc}, !- Handle
  Floor 3 Mechanical Infiltration,        !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65a199d8-8efa-47b7-a265-0a3665ccefb0}, !- Handle
  Floor 3 Mechanical Hall Infiltration,   !- Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ba11516-123a-4abd-ae7c-a9ccfb37df15}, !- Handle
  Floor 3 Office Infiltration,            !- Name
