  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d592fa1-7c35-4d56-b1eb-586e3977b6a5}, !- Handle
  Floor 3 Office Hall Infiltration,       !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {704bdf6c-3b0b-4b83-9e6a-786f52878d4d}, !- Handle
  Floor 3 Office Toilet Infiltration,     !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da5bbd97-f18a-45b1-828c-45ba6d19531e}, !- Handle
  Floor 3 Physical Therapy 1 Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d2e4ebf-4aaa-44a1-b5e0-39f000b1eec7}, !- Handle
  Floor 3 Physical Therapy 2 Infiltration, !- Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1e62b85-da58-40b7-9cbc-ce14d9e8343f}, !- Handle
  Floor 3 Physical Therapy Toilet Infiltration, !- Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fe82d54-5a69-4f09-93d4-03e5a430650a}, !- Handle
  Floor 3 Storage 1 Infiltration,         !- Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a5a6158-412f-41d4-81e4-4e013112fb64}, !- Handle
  Floor 3 Storage 2 Infiltration,         !- Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {469b8f65-ef1f-471b-b7a3-988db93deeaf}, !- Handle
  Floor 3 Treatment Infiltration,         !- Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1cf24ab0-6798-4ec4-a7d2-ebba75521207}, !- Handle
  Floor 3 Undeveloped 1 Infiltration,     !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {875bda65-5730-42d7-866b-000692bed488}, !- Handle
  Floor 3 Undeveloped 2 Infiltration,     !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9984d00f-dbdb-404a-9df5-dd73f17a5a19}, !- Handle
  Floor 3 Utility Infiltration,           !- Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28a65f45-3e6f-42c8-8f77-1a6ad33eecae}, !- Handle
  Floor 3 Work Infiltration,              !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71f65e4d-9648-40de-9d71-876bdfb46aaf}, !- Handle
  NE Stair Infiltration,                  !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f8df809-9d63-4473-86eb-b306cae62cbe}, !- Handle
  NW Elevator Infiltration,               !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ec1f38e-74b0-4b86-91c0-a4b50d4e736e}, !- Handle
  NW Stair Infiltration,                  !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4702dcad-d343-4587-a513-1cf379cd4f7b}, !- Handle
  SW Stair Infiltration,                  !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000434039506849031,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {62deaa2f-59e6-4f4c-85bb-35493c867d67}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {73e6ced7-5a64-4638-af85-d568dfb1cac5}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {16881010-042f-4761-8bd4-8f1ecd8c3ca8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ca51b2c5-9c61-46b7-b4c3-c1071d86fe97}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {55f2f79c-c321-484c-b485-0acc7eb7dadb}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98a8385d-afd2-40c9-8baa-e18d799634ed}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {16881010-042f-4761-8bd4-8f1ecd8c3ca8}, !- Layer 1
  {ca51b2c5-9c61-46b7-b4c3-c1071d86fe97}, !- Layer 2
  {55f2f79c-c321-484c-b485-0acc7eb7dadb}; !- Layer 3

OS:Material,
  {4c7f7438-d63f-48af-8f45-dac8d7ba4fc1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a4841bcd-6306-4e41-b573-033cf3ae0881}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4c7f7438-d63f-48af-8f45-dac8d7ba4fc1}, !- Layer 1
  {4c7f7438-d63f-48af-8f45-dac8d7ba4fc1}; !- Layer 2

OS:Material,
  {965ad364-be85-4ea2-8633-9041ffbd9f7a}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {f50ff501-e4c5-491c-a1b9-51ffdc955e2c}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {965ad364-be85-4ea2-8633-9041ffbd9f7a}; !- Layer 1

OS:Construction,
  {93407b6a-daf4-4538-bb2a-432d46f79b0e}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {965ad364-be85-4ea2-8633-9041ffbd9f7a}, !- Layer 1
  {16881010-042f-4761-8bd4-8f1ecd8c3ca8}; !- Layer 2

OS:DefaultConstructionSet,
  {2d2e29db-6df7-4ad8-8d7e-036f085ce8f8}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {fea7bf3f-39fb-42b9-afee-6ddec8170824}, !- Default Exterior Surface Constructions Name
  {1bb9113c-78d4-4422-add3-0abcdd5dfa19}, !- Default Interior Surface Constructions Name
  {e1af07f8-799d-4068-9435-3a4a333629bf}, !- Default Ground Contact Surface Constructions Name
  {b01f65d3-645d-49cb-92bf-557b43f986bb}, !- Default Exterior SubSurface Constructions Name
  {d1300675-5766-474f-8e66-77f9548e32cb}, !- Default Interior SubSurface Constructions Name
  {a246b4cf-90f3-46c6-ad69-76ed12d85120}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4f465c08-f719-47d5-a789-f06f41039df7}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f49d1658-1c19-4c61-993c-ae30bb1f1692}, !- Floor Construction Name
  {e815a6aa-6bb3-484d-ab03-8c8525727fc9}, !- Wall Construction Name
  {97ee1d64-758c-4f42-a680-8ec1f4ec1280}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1bb9113c-78d4-4422-add3-0abcdd5dfa19}, !- Handle
  Default Surface Constructions 2,        !- Name
  {94737310-27da-44e0-a906-ac307886e44d}, !- Floor Construction Name
  {2a677115-c73d-4948-96ca-babec7365efe}, !- Wall Construction Name
  {7c159f2d-2d33-405f-8306-2ef6c222a94b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1b244273-b2e2-4822-a83d-265a07a86a48}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {27aeeb41-bcb1-4880-8cfe-033b033cc14a}, !- Floor Construction Name
  {b4ee4daa-21c4-4b13-8430-a14025af9617}, !- Wall Construction Name
  {aec03538-a276-4a61-b9a2-a7b7aba907de}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ca171e7-5a92-4115-b122-bcb14fb577a0}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {13dbab9f-339f-4bac-80a6-cfd252565159}, !- Fixed Window Construction Name
  {13dbab9f-339f-4bac-80a6-cfd252565159}, !- Operable Window Construction Name
  {a9f53098-589d-41b3-8076-5e7cb0751f7f}, !- Door Construction Name
  {44151fb8-238e-4067-b78c-2e7289b13a14}, !- Glass Door Construction Name
  {ae604c98-8a26-40b9-bacc-b34043a8a5cb}, !- Overhead Door Construction Name
  {c24fb31e-1d8a-45ce-b4e8-ac5a3836c51e}, !- Skylight Construction Name
  {1fce6d00-5aa6-4066-a6ba-83cd35791116}, !- Tubular Daylight Dome Construction Name
  {2b6512b8-4cca-4266-b3f6-bb3746bf7165}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d1300675-5766-474f-8e66-77f9548e32cb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6099df6f-bf5e-4bfb-bce8-d93c0b91d133}, !- Fixed Window Construction Name
  {6099df6f-bf5e-4bfb-bce8-d93c0b91d133}, !- Operable Window Construction Name
  {86361da9-45a3-48db-954b-86a3471fb4c8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a246b4cf-90f3-46c6-ad69-76ed12d85120}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {2691b930-502e-4f58-b985-170d87f1a99b}; !- Layer 1

OS:StandardsInformation:Construction,
  {e46df499-0fa4-4509-9a05-4b786f4fced7}, !- Handle
  {a246b4cf-90f3-46c6-ad69-76ed12d85120}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f49d1658-1c19-4c61-993c-ae30bb1f1692}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {056e0a5c-0689-405e-825d-15823375f92d}, !- Layer 1
  {93591d95-6839-4d28-bc47-4dcc5e26ba40}, !- Layer 2
  {cd6094cc-350b-4397-9720-831d3ed92504}; !- Layer 3

OS:StandardsInformation:Construction,
  {dac850ef-4b3b-47eb-b1f1-77e3eb32a454}, !- Handle
  {f49d1658-1c19-4c61-993c-ae30bb1f1692}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e815a6aa-6bb3-484d-ab03-8c8525727fc9}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {49e4e01a-375e-4a9e-bbed-0586e45bcf5a}, !- Layer 1
  {f29b77eb-2ef5-4196-8212-90718c290908}, !- Layer 2
  {056e0a5c-0689-405e-825d-15823375f92d}, !- Layer 3
  {d426dbd9-42ce-488a-94a0-10c2c06b5f9c}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d5d9b61-f035-4827-b8d9-94b7ff2f437d}, !- Handle
  {e815a6aa-6bb3-484d-ab03-8c8525727fc9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {97ee1d64-758c-4f42-a680-8ec1f4ec1280}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {d24bc7b2-8197-4a60-bb58-12f827483eed}, !- Layer 1
  {056e0a5c-0689-405e-825d-15823375f92d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4c2d256-7f7c-46bd-a779-f88ab93fc506}, !- Handle
  {97ee1d64-758c-4f42-a680-8ec1f4ec1280}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {94737310-27da-44e0-a906-ac307886e44d}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {2a5a79b6-c0b4-4142-8f51-d1caf26c6c75}, !- Layer 1
  {cd6094cc-350b-4397-9720-831d3ed92504}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a4bd792-aa0f-42b3-b10f-2397f99bbaca}, !- Handle
  {94737310-27da-44e0-a906-ac307886e44d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a677115-c73d-4948-96ca-babec7365efe}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {7f158f7e-bd68-4ab6-b70a-f313d61e71b3}, !- Layer 1
  {7f158f7e-bd68-4ab6-b70a-f313d61e71b3}; !- Layer 2

OS:StandardsInformation:Construction,
  {5b6207c1-cec9-4e30-a1f6-97baa2170a61}, !- Handle
  {2a677115-c73d-4948-96ca-babec7365efe}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7c159f2d-2d33-405f-8306-2ef6c222a94b}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {cd6094cc-350b-4397-9720-831d3ed92504}, !- Layer 1
  {2a5a79b6-c0b4-4142-8f51-d1caf26c6c75}; !- Layer 2

OS:StandardsInformation:Construction,
  {8391fa9e-a554-41a7-bc85-1bfa8139cdcb}, !- Handle
  {7c159f2d-2d33-405f-8306-2ef6c222a94b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27aeeb41-bcb1-4880-8cfe-033b033cc14a}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {344c9fed-709e-47d1-8183-701ac524d6ce}, !- Layer 1
  {cd6094cc-350b-4397-9720-831d3ed92504}; !- Layer 2

OS:StandardsInformation:Construction,
  {585566ce-c24f-4a50-b312-914d133e80c4}, !- Handle
  {27aeeb41-bcb1-4880-8cfe-033b033cc14a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b4ee4daa-21c4-4b13-8430-a14025af9617}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {344c9fed-709e-47d1-8183-701ac524d6ce}, !- Layer 1
  {cd6094cc-350b-4397-9720-831d3ed92504}; !- Layer 2

OS:StandardsInformation:Construction,
  {398e51e4-97da-4123-91c7-9be028ff21dd}, !- Handle
  {b4ee4daa-21c4-4b13-8430-a14025af9617}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {aec03538-a276-4a61-b9a2-a7b7aba907de}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {344c9fed-709e-47d1-8183-701ac524d6ce}, !- Layer 1
  {cd6094cc-350b-4397-9720-831d3ed92504}; !- Layer 2

OS:StandardsInformation:Construction,
  {c1661fd8-dd7a-49ba-910a-6ccffcfce4d4}, !- Handle
  {aec03538-a276-4a61-b9a2-a7b7aba907de}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {13dbab9f-339f-4bac-80a6-cfd252565159}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2dbb33c-45e1-4d2f-a1fa-575084f0f163}, !- Handle
  {13dbab9f-339f-4bac-80a6-cfd252565159}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {a9f53098-589d-41b3-8076-5e7cb0751f7f}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {770a6be1-2b79-41ff-b462-e8a83c7d38dd}, !- Layer 1
  {056e0a5c-0689-405e-825d-15823375f92d}; !- Layer 2

OS:StandardsInformation:Construction,
  {982d8902-1187-4a42-8a59-78355714dbfa}, !- Handle
  {a9f53098-589d-41b3-8076-5e7cb0751f7f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {44151fb8-238e-4067-b78c-2e7289b13a14}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {d228dcf5-f80d-4062-b20f-d0e9c962675d}, !- Handle
  {44151fb8-238e-4067-b78c-2e7289b13a14}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {ae604c98-8a26-40b9-bacc-b34043a8a5cb}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {056e0a5c-0689-405e-825d-15823375f92d}; !- Layer 1

OS:StandardsInformation:Construction,
  {1522e820-1f8c-4b84-abb8-321e0da3e9b6}, !- Handle
  {ae604c98-8a26-40b9-bacc-b34043a8a5cb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c24fb31e-1d8a-45ce-b4e8-ac5a3836c51e}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e908d75-f1ea-42f1-abbd-d625730eb420}, !- Handle
  {c24fb31e-1d8a-45ce-b4e8-ac5a3836c51e}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {1fce6d00-5aa6-4066-a6ba-83cd35791116}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7c7a559-0354-4eb2-abc3-0c1de79fc68c}, !- Handle
  {1fce6d00-5aa6-4066-a6ba-83cd35791116}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {2b6512b8-4cca-4266-b3f6-bb3746bf7165}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {4b3429b3-303e-46c6-a028-5611cfb3f6f5}, !- Handle
  {2b6512b8-4cca-4266-b3f6-bb3746bf7165}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {6099df6f-bf5e-4bfb-bce8-d93c0b91d133}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {d28e9509-4037-4735-a07d-755e4659cc30}, !- Handle
  {6099df6f-bf5e-4bfb-bce8-d93c0b91d133}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {86361da9-45a3-48db-954b-86a3471fb4c8}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {2691b930-502e-4f58-b985-170d87f1a99b}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e121750-79da-4ce6-9617-7649673e1543}, !- Handle
  {86361da9-45a3-48db-954b-86a3471fb4c8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2691b930-502e-4f58-b985-170d87f1a99b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57cb9347-bded-438a-835b-71676067595e}, !- Handle
  {2691b930-502e-4f58-b985-170d87f1a99b}; !- Material Name

OS:Material:NoMass,
  {056e0a5c-0689-405e-825d-15823375f92d}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c1f96f0-8d8f-4f97-a362-a1e4a129d732}, !- Handle
  {056e0a5c-0689-405e-825d-15823375f92d}; !- Material Name

OS:Material,
  {93591d95-6839-4d28-bc47-4dcc5e26ba40}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2e30d474-749a-4e36-a021-7b3ee8be8c2e}, !- Handle
  {93591d95-6839-4d28-bc47-4dcc5e26ba40}; !- Material Name

OS:Material:NoMass,
  {cd6094cc-350b-4397-9720-831d3ed92504}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a097587-5416-4b47-b3f9-ff556d76a63a}, !- Handle
  {cd6094cc-350b-4397-9720-831d3ed92504}; !- Material Name

OS:Material,
  {49e4e01a-375e-4a9e-bbed-0586e45bcf5a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3172c0b5-e45a-4a89-9c50-b80283a5eb41}, !- Handle
  {49e4e01a-375e-4a9e-bbed-0586e45bcf5a}; !- Material Name

OS:Material,
  {f29b77eb-2ef5-4196-8212-90718c290908}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5c18b18-c99b-47ab-a47e-92fb9cf2dcc6}, !- Handle
  {f29b77eb-2ef5-4196-8212-90718c290908}; !- Material Name

OS:Material,
  {d426dbd9-42ce-488a-94a0-10c2c06b5f9c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {390e12bb-eaa9-4311-ad52-825de28b042e}, !- Handle
  {d426dbd9-42ce-488a-94a0-10c2c06b5f9c}; !- Material Name

OS:Material,
  {d24bc7b2-8197-4a60-bb58-12f827483eed}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {653020e6-172c-4cc9-9d7e-1e30f57c7f68}, !- Handle
  {d24bc7b2-8197-4a60-bb58-12f827483eed}; !- Material Name

OS:Material,
  {2a5a79b6-c0b4-4142-8f51-d1caf26c6c75}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {0369cbe0-0a4e-4cea-8ee7-d935d7520cd7}, !- Handle
  {2a5a79b6-c0b4-4142-8f51-d1caf26c6c75}; !- Material Name

OS:Material,
  {7f158f7e-bd68-4ab6-b70a-f313d61e71b3}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8be21d9a-30bb-48d8-b5cb-c75ef0e359c8}, !- Handle
  {7f158f7e-bd68-4ab6-b70a-f313d61e71b3}; !- Material Name

OS:Material,
  {344c9fed-709e-47d1-8183-701ac524d6ce}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cdd23311-1cb4-4e06-aecf-a5bc85ff5ebe}, !- Handle
  {344c9fed-709e-47d1-8183-701ac524d6ce}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {e7b7b0a4-cc61-4cd9-87d1-9cc628bf7314}, !- Handle
  {47d08c6b-b98a-4fcc-b88f-ab0c0523a8bd}; !- Material Name

OS:Material,
  {770a6be1-2b79-41ff-b462-e8a83c7d38dd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {67bf5920-a6b5-4e1c-9d07-7bda36e1f224}, !- Handle
  {770a6be1-2b79-41ff-b462-e8a83c7d38dd}; !- Material Name

OS:DefaultSurfaceConstructions,
  {fea7bf3f-39fb-42b9-afee-6ddec8170824}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {2ebb71d7-ee92-4599-9b21-1a684744b765}, !- Floor Construction Name
  {f6df28de-bb4c-4515-9668-7db3104fcc96}, !- Wall Construction Name
  {db8726e6-a2c9-478c-931a-ca0c92425c60}; !- Roof Ceiling Construction Name

OS:Construction,
  {2ebb71d7-ee92-4599-9b21-1a684744b765}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {fbde96d9-b772-4ede-868a-f9e690f81874}, !- Layer 1
  {6664755c-a9f1-4870-9afb-3445a7f7772b}, !- Layer 2
  {310dafac-e0af-4ea7-8c31-49656e516042}; !- Layer 3

OS:StandardsInformation:Construction,
  {def888b0-5d88-4573-b58d-c5bc09e59b58}, !- Handle
  {2ebb71d7-ee92-4599-9b21-1a684744b765}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fbde96d9-b772-4ede-868a-f9e690f81874}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd563e24-ebe2-4f8f-ada2-4e8dd22a7d0c}, !- Handle
  {fbde96d9-b772-4ede-868a-f9e690f81874}; !- Material Name

OS:Material,
  {6664755c-a9f1-4870-9afb-3445a7f7772b}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a88f7ac8-db5c-402d-9480-fb4b00c20280}, !- Handle
  {6664755c-a9f1-4870-9afb-3445a7f7772b}; !- Material Name

OS:Material:NoMass,
  {310dafac-e0af-4ea7-8c31-49656e516042}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33189425-65c4-419e-a849-ab3e72dd8c2e}, !- Handle
  {310dafac-e0af-4ea7-8c31-49656e516042}; !- Material Name

OS:Construction,
  {f6df28de-bb4c-4515-9668-7db3104fcc96}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {d36e1dc5-22c3-4c59-a222-ece553d850e2}, !- Layer 1
  {b05b073b-4ba2-4e66-88bc-ba0369dc7b91}, !- Layer 2
  {aa5a6923-03ec-4908-a69f-3b34a32a66e4}, !- Layer 3
  {6b3f4934-3ca3-43a3-a547-5e8a430c25d1}; !- Layer 4

OS:StandardsInformation:Construction,
  {ec7fa066-07df-4910-bea6-9d302ae6ab23}, !- Handle
  {f6df28de-bb4c-4515-9668-7db3104fcc96}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d36e1dc5-22c3-4c59-a222-ece553d850e2}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {2e8c73ff-0a03-4376-ba58-189c96df6ec7}, !- Handle
  {d36e1dc5-22c3-4c59-a222-ece553d850e2}; !- Material Name

OS:Material,
  {b05b073b-4ba2-4e66-88bc-ba0369dc7b91}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d816f8d-224c-4f17-a4ca-aad1c5f5042d}, !- Handle
  {b05b073b-4ba2-4e66-88bc-ba0369dc7b91}; !- Material Name

OS:Material:NoMass,
  {aa5a6923-03ec-4908-a69f-3b34a32a66e4}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {267ed314-7a28-4a25-b30f-deb29db6c201}, !- Handle
  {aa5a6923-03ec-4908-a69f-3b34a32a66e4}; !- Material Name

OS:Material,
  {6b3f4934-3ca3-43a3-a547-5e8a430c25d1}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {47d67f17-7426-4db6-bd55-08ecdd110458}, !- Handle
  {6b3f4934-3ca3-43a3-a547-5e8a430c25d1}; !- Material Name

OS:Construction,
  {db8726e6-a2c9-478c-931a-ca0c92425c60}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {73e1e43d-480c-4c6b-b9f7-2f263c76c260}, !- Layer 1
  {57d668ff-d4eb-4205-8bf8-bcce8362ee7e}; !- Layer 2

OS:StandardsInformation:Construction,
  {31f7b3bc-4ec3-46a2-9ef7-e6f9d771135f}, !- Handle
  {db8726e6-a2c9-478c-931a-ca0c92425c60}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {73e1e43d-480c-4c6b-b9f7-2f263c76c260}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8db3b2a9-996a-4bb2-a70b-d6a3bbb8c874}, !- Handle
  {73e1e43d-480c-4c6b-b9f7-2f263c76c260}; !- Material Name

OS:Material:NoMass,
  {57d668ff-d4eb-4205-8bf8-bcce8362ee7e}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea520a5c-d162-40f2-801e-d5913f8db61f}, !- Handle
  {57d668ff-d4eb-4205-8bf8-bcce8362ee7e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {e1af07f8-799d-4068-9435-3a4a333629bf}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {cb65ae65-feca-4707-967d-daa148f79c51}, !- Floor Construction Name
  {57279817-f145-4d2c-8114-3cc04ddb7e30}, !- Wall Construction Name
  {fbacf144-85ba-4f01-b40d-74f1b7d940cd}; !- Roof Ceiling Construction Name

OS:Construction,
  {cb65ae65-feca-4707-967d-daa148f79c51}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {172f3040-df80-4594-ab63-51efe769b2a4}, !- Layer 1
  {9e56cc0f-3d6f-44f7-8abf-e9e8b416e24a}; !- Layer 2

OS:StandardsInformation:Construction,
  {f6be6291-9e63-4ed7-9252-3e4dab0bbb5a}, !- Handle
  {cb65ae65-feca-4707-967d-daa148f79c51}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {172f3040-df80-4594-ab63-51efe769b2a4}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e17008da-1d67-4780-99ef-3a38964425ca}, !- Handle
  {172f3040-df80-4594-ab63-51efe769b2a4}; !- Material Name

OS:Material:NoMass,
  {9e56cc0f-3d6f-44f7-8abf-e9e8b416e24a}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b42e2902-4168-48de-9f97-a82ed0dab1d1}, !- Handle
  {9e56cc0f-3d6f-44f7-8abf-e9e8b416e24a}; !- Material Name

OS:Construction,
  {57279817-f145-4d2c-8114-3cc04ddb7e30}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {74cac0aa-e3ae-4043-80c2-b89b2ff859f9}, !- Layer 1
  {ef78b141-b497-41e6-995a-96f89a435bc5}; !- Layer 2

OS:StandardsInformation:Construction,
  {2396ac35-ba45-47cf-a076-6e07667f42ec}, !- Handle
  {57279817-f145-4d2c-8114-3cc04ddb7e30}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {74cac0aa-e3ae-4043-80c2-b89b2ff859f9}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ff21960d-4ed0-4285-8678-01d5451ae86b}, !- Handle
  {74cac0aa-e3ae-4043-80c2-b89b2ff859f9}; !- Material Name

OS:Material:NoMass,
  {ef78b141-b497-41e6-995a-96f89a435bc5}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d7dc34e-94db-402e-b91f-2f5bcb6213a5}, !- Handle
  {ef78b141-b497-41e6-995a-96f89a435bc5}; !- Material Name

OS:Construction,
  {fbacf144-85ba-4f01-b40d-74f1b7d940cd}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {33ae4b95-3cbe-40a4-a4ed-77ed7706b67e}, !- Layer 1
  {b846c198-c2f1-4c40-9b36-36ee68913fde}; !- Layer 2

OS:StandardsInformation:Construction,
  {f3d8461b-d364-4cd0-b631-d5e183552526}, !- Handle
  {fbacf144-85ba-4f01-b40d-74f1b7d940cd}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {33ae4b95-3cbe-40a4-a4ed-77ed7706b67e}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {03b0cc33-1da7-4395-88e1-c0601366a21a}, !- Handle
  {33ae4b95-3cbe-40a4-a4ed-77ed7706b67e}; !- Material Name

OS:Material:NoMass,
  {b846c198-c2f1-4c40-9b36-36ee68913fde}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d2e75a49-eca9-44a5-bdca-7f985ecb6309}, !- Handle
  {b846c198-c2f1-4c40-9b36-36ee68913fde}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {b01f65d3-645d-49cb-92bf-557b43f986bb}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Fixed Window Construction Name
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Operable Window Construction Name
  {a2a6555a-e1c0-4b8f-9180-41631b164f29}, !- Door Construction Name
  {c0771811-8421-49ba-8cad-d09930ced483}, !- Glass Door Construction Name
  {5d870584-21a8-4791-a9ee-bc0da421ec17}, !- Overhead Door Construction Name
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Skylight Construction Name
  {27985d59-f1a5-41f6-a178-6b1529c0880d}, !- Tubular Daylight Dome Construction Name
  {103ff148-e445-4f2c-8de8-11ce433e32e5}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8175d15c-675b-4b30-836b-5d9bb50a5782}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8175d15c-675b-4b30-836b-5d9bb50a5782}; !- Layer 1

OS:Construction,
  {a2a6555a-e1c0-4b8f-9180-41631b164f29}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {402f2479-d5f9-4218-9b2e-b2f622f1b6f4}, !- Layer 1
  {fd2b1b04-0f4f-46b0-8623-6d3522d2e749}; !- Layer 2

OS:StandardsInformation:Construction,
  {1489b422-0218-4358-addd-86f2c9f8f23a}, !- Handle
  {a2a6555a-e1c0-4b8f-9180-41631b164f29}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {402f2479-d5f9-4218-9b2e-b2f622f1b6f4}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdc8bf88-5f63-4a11-b9c8-763534e95658}, !- Handle
  {402f2479-d5f9-4218-9b2e-b2f622f1b6f4}; !- Material Name

OS:Material:NoMass,
  {fd2b1b04-0f4f-46b0-8623-6d3522d2e749}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f5fb7eff-890a-4866-83dd-a96dd13d1cf9}, !- Handle
  {fd2b1b04-0f4f-46b0-8623-6d3522d2e749}; !- Material Name

OS:Construction,
  {c0771811-8421-49ba-8cad-d09930ced483}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8175d15c-675b-4b30-836b-5d9bb50a5782}; !- Layer 1

OS:Construction,
  {5d870584-21a8-4791-a9ee-bc0da421ec17}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {07e6725b-11e5-45ca-9ee6-063407875513}; !- Layer 1

OS:StandardsInformation:Construction,
  {e46358ac-9aec-4628-937f-d484f960535a}, !- Handle
  {5d870584-21a8-4791-a9ee-bc0da421ec17}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {07e6725b-11e5-45ca-9ee6-063407875513}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dd57eca7-7b06-4a65-b36c-799591f32d47}, !- Handle
  {07e6725b-11e5-45ca-9ee6-063407875513}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {23ad8a26-cd4f-4983-b72d-976fc21342cf}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {23ad8a26-cd4f-4983-b72d-976fc21342cf}; !- Layer 1

OS:Construction,
  {27985d59-f1a5-41f6-a178-6b1529c0880d}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {23ad8a26-cd4f-4983-b72d-976fc21342cf}; !- Layer 1

OS:Construction,
  {103ff148-e445-4f2c-8de8-11ce433e32e5}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {23ad8a26-cd4f-4983-b72d-976fc21342cf}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {62be810f-f35a-4ac5-88cc-d455f82cfd54}, !- Handle
  Space Function Health care facility operating room Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ba7f9d2-4d0e-446a-b82a-c2ecb47a034f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {881b4655-7992-4d0c-ac83-9020e3ecc90b}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {621809ec-a324-4a73-a312-214128f38b5e}, !- Handle
  Space Function Laundry/Washing area Thermostat 1, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de19ccca-dc2c-4d15-b43d-be9691ff1d07}, !- Handle
  Space Function Laundry/Washing area Thermostat 2, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc78c6a0-3d34-41ae-83f6-5e193eb73495}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d1c5fbf-2c44-452a-aff9-d813913332c9}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23446bdb-0b19-4080-9199-cef7b5673f4d}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3b74c79-4ef1-4093-926e-48b57e10c7c6}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd4a5701-448b-4615-8222-6e31959225b6}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ad82f17-ef4e-4853-bc81-325bdfae3751}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04fe493c-531f-461d-99e7-10edcbe0ffc7}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19e6c49b-7176-40ed-9043-92847e68d2eb}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffbf95bf-f3a1-4e0f-aad6-122180735318}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c794a760-bc14-4544-9e6f-3c1b02d7b914}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be12d7bd-1241-41e2-a580-9008950814df}, !- Handle
  Space Function Locker room-sch-H Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29a63867-0e53-489a-bcbc-f554029b7a84}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1eefad9-b299-40e1-8d92-f50a32270d45}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 1, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c03e308b-b5e9-44b5-91ff-41c542f3fa50}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f639bd5a-c86e-433e-8b5d-420bfa68a836}, !- Handle
  Space Function Health care facility imaging room Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fde27f5-5c59-42dd-9eb3-5b775a8246d4}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e9bcab7-cdab-4b96-aa07-ffff66a5524c}, !- Handle
  Space Function Health care facility imaging room Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f7aad04-067c-4c29-8348-cc09937c750e}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c70ce8f-fa44-4f97-a346-f957738bb452}, !- Handle
  Space Function Health care facility nurses station Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76f792ed-9acf-4460-b4a6-8db10f5b8762}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d65fb76-83db-47f5-b42f-b2f7a7c0d5da}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46d49328-0d0b-4bdb-9e06-b8333d8b6d6f}, !- Handle
  Space Function Health care facility nurses station Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f7bf683-13bb-4138-8e2e-965cd89a46c1}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32ee0103-ca28-4737-bd0c-1405567194b5}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a77c031b-ff8e-4953-9c85-e35eb93e16c0}, !- Handle
  Space Function Health care facility operating room Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1aff4b71-f0c1-49f0-98e4-225194f0372d}, !- Handle
  Space Function Health care facility operating room Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdd87832-8464-46a1-a43d-a08c5a3a584a}, !- Handle
  Space Function Health care facility operating room Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec565b1d-5e13-46fb-84f3-238f1e07a0cd}, !- Handle
  Space Function Locker room-sch-H Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48aac5a1-da8d-4a62-b338-d1d69345be69}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7e3464d-a64c-4705-8b9f-aecea671b41a}, !- Handle
  Space Function Health care facility patient room Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc8a3ea9-2a72-4201-bced-09c6b01187e1}, !- Handle
  Space Function Health care facility patient room Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cca565f1-4d5f-424b-abef-a1cd1d0fdcc0}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4aa4957d-6dfc-4205-b356-10ebfe9efa28}, !- Handle
  Space Function Health care facility operating room Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac1fc5ae-3caf-4a24-bfef-db91566c2b1e}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9974ba5-a77b-409d-a20c-4441695d3982}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 7, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05b97034-8d49-4235-8cb9-7e36ff20842c}, !- Handle
  Space Function Health care facility recovery room Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6001887d-4f59-4be1-a5f2-1a1fbd139e8e}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0d6f669-0366-4514-b40c-86a40a312e4c}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 8, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dfa7e7a-8b86-4c19-97a0-a933b020311f}, !- Handle
  Space Function Laundry/Washing area Thermostat 3, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c3ab136-e862-4845-93da-f87809c1b7e4}, !- Handle
  Space Function Laundry/Washing area Thermostat 4, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bca6a34-4dc9-4a0f-adc0-f524b4d162da}, !- Handle
  Space Function Laundry/Washing area Thermostat 5, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55f04a3f-c845-442a-aae1-d729a714a1e5}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 2, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {759bf253-9003-45c6-9f03-b94162a64e31}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 9, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5b890b6-46e5-44f0-a927-7934a01ddea1}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 4, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd6d21d4-fc83-4476-9681-316ad89a8894}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 5, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b780949-052c-49cf-8c95-ef4fac4d9a15}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 6, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76c472b5-2205-471f-a8b6-cd243f72f2ac}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 10, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d673b8ff-5549-4391-a923-b93102265c48}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 7, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {339a9380-ca2a-4fa4-bba9-8a495efc1489}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 8, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ff5ef7f-1306-4a69-bf4f-f6996d2e3d67}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 11, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05d57d42-96e7-43c1-a2af-b658de16f608}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28853fea-2058-4c1a-9166-a113f36bf29e}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22e53149-ad98-46d7-84d6-52bba75c9936}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 7, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {294086e1-5f30-46eb-8063-d8472730e4bb}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 1, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edd681ba-9e1a-4202-9aaa-886592dad523}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 2, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {383da0f8-2c6a-405c-b19a-ca802c4602f3}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 3, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95df706d-c62d-42ee-a10c-73eb03b06521}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 4, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3958934-bee9-4d14-bfb6-473f87b329b6}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 5, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4058420-fdd1-486f-93f4-6bb7c624d35e}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 6, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4207e5ef-9ce1-40c8-83b6-05b365051baf}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 7, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {091af38f-e7da-47d4-847f-715b95416472}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 8, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f548a1d2-a620-4b94-9406-3972b273e996}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 9, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7155bbc-6832-49f2-817d-bc8e4b519c82}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 12, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a988c68e-56cb-40c0-8a7a-ccd24c5b980f}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 13, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cae40c12-da66-4699-b0bb-3cddcea16f3e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 14, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cc92aba-2b77-45b6-8b0f-45389e1e6933}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 15, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78647857-70aa-44bc-bf2c-0f237d1fbe42}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 16, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e065582-4fc0-4d50-93e9-d4671a32ef05}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 17, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bafcbe0b-2ae1-4146-8519-435767d6bcf2}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 9, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e8e95e8-9d04-4ab5-a623-8b57c63b8af6}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 3, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3afb3247-821f-431c-ba6b-a413a9ad9a71}, !- Handle
  Space Function Health care facility nurses station Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90b9ae4e-faaf-40b3-9e17-1258f5a077f4}, !- Handle
  Space Function Health care facility nurses station Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02dd6ba9-870c-44dc-a788-b814ad5a6b87}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 8, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7f83fbf-6b56-4c09-8242-7b652a4a450a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 18, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52b535da-0cda-4a5e-9383-3ab398343c50}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61cb9ab9-063b-4037-846e-098eed2c3ad3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 19, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6edd97c-01f0-4c13-ab09-937725feca4a}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {835bcf72-de8f-4577-9e0c-2696e70dd760}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 9, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2de9f691-b2b5-4a97-85ad-46b6f1f34f49}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 10, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bff2bab9-5033-4f64-b3e7-53c807b5b12f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 10, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bd9b0b6-ae59-4c9c-afaf-5860d73b6c9c}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 11, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2aa4ed3e-d0b3-4c20-916a-7dc9c707c8ae}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 12, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d9e7809-be3d-4ec7-a5bf-906bf6412f97}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 13, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a2bbeb2-7e79-43c0-8bec-3b4d9e6a24ed}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 11, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {631d4f02-bcd5-47b0-b754-6a81c2b01f3e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 20, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {317b9557-effd-43b9-94a7-cc454cb0e3ab}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 7, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bf3d724-71cf-4628-9832-80531f7fb1b3}, !- Handle
  Space Function Health care facility imaging room Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5f68ab5-15ad-4ac5-9a54-0d46429b636e}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 12, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac9fa8ad-06db-4b2f-9883-416106c9e24b}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 21, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eccc388a-ad7d-479b-b32d-69e5902960ba}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 13, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18d60d78-799a-4ec7-9432-4e4e6e637804}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 14, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {735f66c2-f572-471b-b39f-1ad222b56e37}, !- Handle
  Space Function Locker room-sch-H Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3342c7f9-da73-4594-b9b4-c0886e002cb7}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 4, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56b2ed09-45b9-4472-8ff9-50200b21a22f}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 8, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4622cbb7-8d80-4185-b8a6-a1a90f02ece7}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {067cc605-eeb5-4ae7-8b6b-355943b7ba32}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 22, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24be5223-c849-4a3f-9f6a-a3745e926e92}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 14, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c0d0ca0-a5fc-4f06-be1c-a569a8a4fcf3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 23, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb3a2a4c-5597-4956-b75d-b2fad8841c44}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 9, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6004b027-8e65-497f-9e82-9c8a46145b89}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 1, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {981f6f9d-c799-4eb1-92d1-34100342e357}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 2, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdfe80ed-2d98-4382-b2e7-a1efc1c41a85}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 10, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9b01d8a-53af-4357-bfec-fa6fcc757bdb}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 15, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85209842-ef51-404a-9888-4bb94c434094}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 16, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1f7731f-18fe-4f24-a7a5-4eeb700be193}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 10, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1518823-c269-4827-abf7-da90ed907bb0}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb47f5d5-1157-48f0-99c6-faa1fb0bd2e0}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {085c25cd-1686-4525-a159-e252bbcf8c67}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 17, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcf5041c-119c-493a-a1f5-69bc7d316916}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 15, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afe0afc0-22a2-4267-bfbf-875579e2daab}, !- Handle
  Space Function Stairway/Stairwell-sch-H Thermostat 1, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77d910b0-3492-4f12-bbb3-b489663ae545}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46554b82-7e0e-401a-9a7e-003843d5e0e4}, !- Handle
  Space Function Stairway/Stairwell-sch-H Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40490b0a-0a80-4238-aed1-ba6631e2bd16}, !- Handle
  Space Function Stairway/Stairwell-sch-H Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {bddf400f-6355-465f-97a7-25e5f9b186ad}, !- Handle
  1535AC_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {fd8917c1-3560-437d-b41a-e9edeccc4b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.80598354285714,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -1.8034, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -1.8034, 1.80598354285714;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddf55aae-9731-4d3e-8f97-2db650ba934b}, !- Handle
  155BD6_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {3106706a-6b2a-4626-a596-52ad3c6a4e61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.80598354285714,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.8034, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.8034, 0, 1.80598354285714;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23a633c1-4e70-4e6e-ba7b-ab755a57212d}, !- Handle
  1775A6_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.1186, 1.78265430167598,            !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.78265430167598; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd69877e-71dc-4327-a50e-659037b3ba77}, !- Handle
  1C33AD_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {58a9e41c-7d89-4330-abf6-22ef01228d09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.3672, 1.8034, 1.80598354285714,     !- X,Y,Z Vertex 1 {m}
  -42.3672, 1.8034, 0.762,                !- X,Y,Z Vertex 2 {m}
  -42.3672, 0.0253999999999999, 0.762,    !- X,Y,Z Vertex 3 {m}
  -42.3672, 0.0253999999999999, 1.80598354285714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fda5fdff-9f58-4ef6-adae-9e4cd3ce2cce}, !- Handle
  1D96D7_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.78408179020979,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 7.2898, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 7.2898, 1.78408179020979;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75aca8d3-7c66-4e44-aed9-d4df6f8a0d26}, !- Handle
  1DEE26_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {f0b027d0-d767-4293-868d-3a8780d0f7d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.683, -2.4384, 1.78123079497908,       !- X,Y,Z Vertex 1 {m}
  3.683, -2.4384, 0.762,                  !- X,Y,Z Vertex 2 {m}
  15.8242, -2.4384, 0.762,                !- X,Y,Z Vertex 3 {m}
  15.8242, -2.4384, 1.78123079497908;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c498a5a-9152-4d82-a79f-a5d9fcc27c13}, !- Handle
  208CCF_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {8e76da4f-34b2-4a78-b38e-ffd208bd3ca4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.79127954929577,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 3.6322, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 3.6322, 1.79127954929577;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa11c450-43e9-468c-b591-e838cb48ddcf}, !- Handle
  270BCE_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {ee7f67a9-03f1-42e5-9c32-34b5ced0ff32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.2192, -0.0254, 3.87173821276596,      !- X,Y,Z Vertex 1 {m}
  1.2192, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  1.2192, -2.413, 0.762,                  !- X,Y,Z Vertex 3 {m}
  1.2192, -2.413, 3.87173821276596;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {909aa547-d352-4262-9912-e43239549e66}, !- Handle
  28B002_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.207, 0, 1.78075717472119,             !- X,Y,Z Vertex 1 {m}
  5.207, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  18.8722, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18.8722, 0, 1.78075717472119;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aeb2e31e-74fe-447c-a81f-a7319be3c480}, !- Handle
  2E2D0C_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {69017491-f153-487a-b663-348b6a1690e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5494, 2.4384, 3.82824537062937,      !- X,Y,Z Vertex 1 {m}
  -1.5494, 2.4384, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -8.8138, 2.4384, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -8.8138, 2.4384, 3.82824537062937;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e5e668-d30c-495c-aa95-99d7fd733bf6}, !- Handle
  3330D8_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {fc573bc3-04fa-45c0-b511-f440eb283d58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.79857940425532,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -2.413, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, -2.413, 1.79857940425532;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffb27862-ead0-4d82-985e-03a6455070ba}, !- Handle
  38B339_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {61810945-bb77-42c7-a1c5-7ec4d4f0980b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.1186, 1.78265430167598,            !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.78265430167598; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ce2a36-ed82-4bc0-b180-5a65a6104ff9}, !- Handle
  42CEE1_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {72d6f580-dbbb-4d6e-a962-a1250569ed82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.79127954929577,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -3.6322, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -3.6322, 0, 1.79127954929577;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0495af8-4e94-43a3-bf49-c56239bd15e5}, !- Handle
  481E71_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {24c6ac6e-69cd-4878-9b61-740628b495b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79613464150943,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.7178, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  2.7178, 0, 1.79613464150943;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c94940b0-55b3-4742-a78a-addfafa67d9b}, !- Handle
  4979C8_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {0642b7d6-dcaf-4d46-a68b-454f809b5a53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.80598354285714,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  1.8034, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  1.8034, 0, 1.80598354285714;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91bf05f5-7c55-49d8-a28e-3acc94cec8a6}, !- Handle
  4ABC66_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {1bd0f51a-ba84-4aa8-81e3-d54a490d5c53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.683, -7.3152, 1.78213620304569,       !- X,Y,Z Vertex 1 {m}
  3.683, -7.3152, 0.762,                  !- X,Y,Z Vertex 2 {m}
  13.6906, -7.3152, 0.762,                !- X,Y,Z Vertex 3 {m}
  13.6906, -7.3152, 1.78213620304569;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18726b7c-6c59-4c48-9c96-0c38d0907c29}, !- Handle
  4B1439_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {15f0fb27-a652-4e5c-afd7-8d944455f722}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.78123079497908,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 12.1666, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.1666, 1.78123079497908;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb3ac4d3-3dda-4d57-bde2-04312bc7bce3}, !- Handle
  4B55FA_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {790f66da-cc8b-48c0-bfe5-1c230a06212b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.7178, 1.79613464150943,           !- X,Y,Z Vertex 1 {m}
  0, -2.7178, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.79613464150943; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49ffc511-41eb-4841-b84d-a8e148df2189}, !- Handle
  529072_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {bd7fe4c5-0fb0-42d5-8a77-3f6c550a46ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.5842, 1.78766804210526,           !- X,Y,Z Vertex 1 {m}
  0, -0.5842, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 4.2418, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.2418, 1.78766804210526;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6ec883b-31c6-4a6b-8106-ebf5ceb068c3}, !- Handle
  54D065_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {cf491c41-c8fa-4100-8de2-2ce6869bb79a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79127954929577,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6322, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6322, 0, 1.79127954929577;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {218c9dd4-a084-42da-a307-eb66b7b059c1}, !- Handle
  5507DC_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {d7c6b6ff-be93-4890-a51e-28f7bd5bddd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.8392, 2.413, 3.87173821276596,       !- X,Y,Z Vertex 1 {m}
  -8.8392, 2.413, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -8.8392, 0.0254000000000003, 0.762,     !- X,Y,Z Vertex 3 {m}
  -8.8392, 0.0254000000000003, 3.87173821276596; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd9d9e09-75fb-439c-b7b7-4c7b13691c0f}, !- Handle
  577FC1_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {b08df7b0-f480-4b32-ab2f-400138a30267}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.80173970731707,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 2.1082, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 2.1082, 1.80173970731707;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a32b20d5-c9b0-46bd-be76-0b958e792f5e}, !- Handle
  5ADC59_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.77927516027088,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -22.5298, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -22.5298, 0, 1.77927516027088;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bcc5872-5e2d-48a3-b414-1ba13af873cc}, !- Handle
  5B04CF_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {413d45b1-d4ba-4627-810f-fe5ecdf8e0bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.78766804210526,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -4.8514, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -4.8514, 1.78766804210526;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8023b854-3cfa-4933-b7e4-2f16695aa269}, !- Handle
  5E657E_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {054dd6bd-60bb-4a43-8709-57319936b6be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7178, 0, 1.79613464150943,            !- X,Y,Z Vertex 1 {m}
  2.7178, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79613464150943; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb08aa89-73b5-45dd-bf8e-9ab6f6f9cc2c}, !- Handle
  5F762C_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {9042aafb-f630-43de-97ff-31d9f3e9e637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8166, -10.0584, 1.78551327731092,     !- X,Y,Z Vertex 1 {m}
  5.8166, -10.0584, 0.762,                !- X,Y,Z Vertex 2 {m}
  11.8618, -10.0584, 0.762,               !- X,Y,Z Vertex 3 {m}
  11.8618, -10.0584, 1.78551327731092;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d1546ac-97e4-433b-83c0-cfbc5f57bb42}, !- Handle
  61E610_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {284422a0-0f78-4a0c-a9d3-63f02bfb8bd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.78921272289157,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.2418, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.2418, 1.78921272289157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75a0f4dc-d291-4fb7-bb2e-656fb78cb98a}, !- Handle
  68A2D7_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {3508c6b3-f6e3-44db-82f3-d1f5c2983a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.985, 0, 1.78439264233577,             !- X,Y,Z Vertex 1 {m}
  6.985, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.78439264233577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3502558d-baee-4f00-8b4e-719e1016140a}, !- Handle
  6C95E7_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {edb4f9eb-972d-4e5c-b4c6-34cdd20d4357}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.80598354285714,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  1.8034, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  1.8034, 0, 1.80598354285714;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82aa7a63-3b3a-4d4f-b992-9ffc3fc42790}, !- Handle
  6CC177_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {b4011ead-a32d-4e6c-9522-3594b31a9ac6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.80598354285714,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -1.8034, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -1.8034, 1.80598354285714;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7552e2f-782b-424e-962e-dd785973da4c}, !- Handle
  6D2616_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {a903c15f-aebe-46ff-b77d-3cba2c2b02a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2794, 0, 1.78596615929204,            !- X,Y,Z Vertex 1 {m}
  0.2794, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  -5.461, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  -5.461, 0, 1.78596615929204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3971a4b-06ec-4d4f-81b8-56288682e1ca}, !- Handle
  7F5C82_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {46f0c90c-31c2-4b82-86de-118a2daf3070}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.80173970731707,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 2.1082, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 2.1082, 1.80173970731707;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a7505c2-342e-43b7-a990-a76d68bf2ea7}, !- Handle
  8177BA_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {ed082f6c-ed04-4a89-a8e5-62a183dd5c58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.80173970731707,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -2.1082, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -2.1082, 1.80173970731707;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc0c2e1d-5206-4cfa-b41d-d4bc49327988}, !- Handle
  84418A_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {976d30fb-7c4f-44c7-9d33-0d8aa95f15cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.2926, 1.82111373913043,           !- X,Y,Z Vertex 1 {m}
  0, -4.2926, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -5.461, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, -5.461, 1.82111373913043;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0efcc11b-1bd7-4353-a743-21aa3d3cf268}, !- Handle
  84FB73_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {33d9f0b0-26f2-4858-b6bd-4ef5d20d7b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.79613464150943,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -2.7178, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -2.7178, 0, 1.79613464150943;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77201eb3-63ad-4a7b-be14-a34f40f037c3}, !- Handle
  850EA7_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {f2a1a5df-7616-4128-8e8d-a152aebac8ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.2446, -2.4384, 3.84983864788732,      !- X,Y,Z Vertex 1 {m}
  1.2446, -2.4384, 0.762,                 !- X,Y,Z Vertex 2 {m}
  4.8514, -2.4384, 0.762,                 !- X,Y,Z Vertex 3 {m}
  4.8514, -2.4384, 3.84983864788732;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9058b9c3-96cd-4654-b52d-ce1ba03992b9}, !- Handle
  859BC1_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.5842, 0, 1.78123079497908,            !- X,Y,Z Vertex 1 {m}
  0.5842, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  -11.557, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -11.557, 0, 1.78123079497908;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de4e2821-5455-4204-863b-513cf269c34f}, !- Handle
  879583_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {2fa5f66b-62bb-4eb3-8769-cd1ad1c28b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.2794, 0, 1.78551327731092,           !- X,Y,Z Vertex 1 {m}
  -0.2794, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  5.7658, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  5.7658, 0, 1.78551327731092;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72a9ba66-dc7c-424b-a7a3-f7fc25c3c84f}, !- Handle
  88A75F_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {7dfb8495-baea-40e8-b44a-8ae35c9adeb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.80173970731707,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.1082, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  2.1082, 0, 1.80173970731707;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12d4ebc2-50b0-4da1-bfc8-1521e661f3de}, !- Handle
  88E360_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {318aee34-8bbc-4f02-bf25-c87ca9ca1b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 2.1336, 3.82824537062937,      !- X,Y,Z Vertex 1 {m}
  -0.0254, 2.1336, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -7.2898, 2.1336, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -7.2898, 2.1336, 3.82824537062937;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b805f70-dd70-4670-8fb5-02a2ee1d4818}, !- Handle
  8CA0BF_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {e2535cec-16e7-424d-a9d1-bc934d8f2f16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.80598354285714,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  1.8034, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  1.8034, 0, 1.80598354285714;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d598342-4381-4873-b0f6-938ddb6b8e44}, !- Handle
  8D1BC4_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {993b84d2-68ba-4c82-ad34-c065f5cbdbfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1082, 0, 1.80173970731707,           !- X,Y,Z Vertex 1 {m}
  -2.1082, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 1.80173970731707; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52d08cf1-062f-4aaf-ad1b-32551824fe9f}, !- Handle
  8DA7DB_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {ce098e6c-5daa-48f0-a1eb-e95d00c43d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78102776095618,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  12.7762, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  12.7762, 0, 1.78102776095618;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {710b6754-f956-49a2-b6a4-8a4c44fb9d5e}, !- Handle
  8E5BB9_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {83cb2ac3-5c1b-4066-8d43-ba437d78d832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5824, -0.0254, 1.78439264233577,    !- X,Y,Z Vertex 1 {m}
  -11.5824, -0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  -11.5824, -6.985, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.5824, -6.985, 1.78439264233577;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8800cec-b92a-427e-b955-78fce851dcad}, !- Handle
  9621FD_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {6f58bf96-eea0-44ad-9d18-9f3711772604}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.7864698317757,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -5.461, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  -5.461, 0, 1.7864698317757;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cfac807-6bd0-4068-b7be-483918a5abcb}, !- Handle
  97F00A_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {dabc0d7f-a250-423a-8488-33e5093601ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.7864698317757,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  5.461, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  5.461, 0, 1.7864698317757;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a89ef85-3c83-4b86-bf7a-da844b08cc0e}, !- Handle
  997723_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {add339a8-9b19-483d-8fe7-389126d2368e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.413, 0, 1.78379597315436,            !- X,Y,Z Vertex 1 {m}
  -2.413, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  5.1562, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  5.1562, 0, 1.78379597315436;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7266e02-2946-4dc2-85ab-e7375b695e93}, !- Handle
  9C3A6A_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {12a6adac-345a-4f1e-a814-8f8409ce3f28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.78473196946565,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -6.6802, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -6.6802, 0, 1.78473196946565;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c023725c-9048-49cb-b509-4a6e97a73fa2}, !- Handle
  9D87EC_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {28ac2fb4-da20-45a9-b4cb-d030fcce283b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.80598354285714,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -1.8034, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -1.8034, 1.80598354285714;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cf67266-1a81-4587-8cc3-f431b5e4b650}, !- Handle
  9EC269_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {56979e7e-3c33-4c55-98db-8ca4ab355c58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.78838831460674,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -4.5466, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -4.5466, 0, 1.78838831460674;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2207b156-3528-470b-b7cf-90f1d5d2ca1f}, !- Handle
  A497E9_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {75e446a3-5bc5-41e3-bfd3-8b7d65dca742}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78408179020979,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7.2898, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  7.2898, 0, 1.78408179020979;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee9dd830-f8b9-4525-b16b-72b0ea240d3b}, !- Handle
  A5A6A3_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {50726801-adb9-4aa8-a0d8-db372bfa0bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.159, 0, 1.79016561038961,             !- X,Y,Z Vertex 1 {m}
  2.159, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.0706, 0, 1.79016561038961;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc873ca5-ca82-4010-974c-c3471cb411df}, !- Handle
  ADB8D0_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {5800366a-3216-400b-b683-79c53a5410a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.80598354285714,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.8034, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.8034, 0, 1.80598354285714;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af4a616c-9047-44d1-8647-d11ed653777b}, !- Handle
  AEF992_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {eccf897e-9f68-4d2d-b3b4-b91fce656686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.509, 0, 1.78306174850299,            !- X,Y,Z Vertex 1 {m}
  -8.509, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 1.78306174850299; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd3d5842-1426-4ae5-994a-d27baa19e7d0}, !- Handle
  AF0124_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {0d54820b-a6b9-4c19-bd97-d7df9c758908}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.524, 0.0254, 3.87173821276596,       !- X,Y,Z Vertex 1 {m}
  -1.524, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -1.524, 2.413, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -1.524, 2.413, 3.87173821276596;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a93d5ca-ec2c-48fc-92b7-8bfec2af5cf2}, !- Handle
  B316F7_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {1a646b09-7484-42e0-817d-87f1bde6d75c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.78408179020979,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -7.2898, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -7.2898, 0, 1.78408179020979;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2b73248-9d8b-4986-b9ef-b23408702c21}, !- Handle
  B35AD6_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {1e16cd62-a7b7-4ba7-9f5c-40731c76731f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.8034, 1.80598354285714,            !- X,Y,Z Vertex 1 {m}
  0, 1.8034, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80598354285714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10ae6b39-60a0-4215-9b92-f213f003fede}, !- Handle
  B40F89_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {a33509ab-3a2d-402e-8684-cdd0e4ce15f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.4384, 3.6322, 1.79127954929577,      !- X,Y,Z Vertex 1 {m}
  -2.4384, 3.6322, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -2.4384, 0.0254000000000003, 0.762,     !- X,Y,Z Vertex 3 {m}
  -2.4384, 0.0254000000000003, 1.79127954929577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea797d2f-3053-4750-96e6-2a4dd89159b0}, !- Handle
  B4E619_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {f1e14c11-c59e-48ec-ac30-995e438ff8f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.78379597315436,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 7.5946, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 7.5946, 1.78379597315436;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9491f721-29bb-4850-a184-25cdf78cc021}, !- Handle
  BE5F2F_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {affc0d5e-cbc5-49cc-a800-330ebf493927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.8514, 1.78766804210526,            !- X,Y,Z Vertex 1 {m}
  0, 4.8514, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78766804210526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a9ee120-5fa5-4840-a21a-1cd4fd25c623}, !- Handle
  C114C1_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {7b7b0e36-f804-4a16-9e78-ac9a7c8bd89a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.81198344827586,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.4986, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.4986, 0, 1.81198344827586;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34786a0b-80b0-4fe5-94aa-fd4e6de136ae}, !- Handle
  C1BC97_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {6595a2e9-3cd4-4e3b-9189-ff3f34bf1c60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.7866, 0, 1.77959321336761,          !- X,Y,Z Vertex 1 {m}
  -19.7866, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.77959321336761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4656586-7e9e-425d-b4f8-0598f7fb4e30}, !- Handle
  C52EE0_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {606caa79-ece8-47f3-88e1-6d1d0525e56b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.0462, 0, 1.82111373913043,          !- X,Y,Z Vertex 1 {m}
  -14.0462, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -15.2146, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -15.2146, 0, 1.82111373913043;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1689f3fc-997c-4bb5-ac1a-d06fa12cd1a5}, !- Handle
  C5EA55_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {ef346562-4377-4001-abfa-fcf1840b9e97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.80598354285714,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.8034, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.8034, 0, 1.80598354285714;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d87b8bc-0b92-4f82-9d6e-065e401c6035}, !- Handle
  C732B0_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {27a5b091-6e0b-49de-85d2-3b4ef7803e73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.79016561038961,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -3.937, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  -3.937, 0, 1.79016561038961;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f5d07c-65b7-455c-802d-37e1e1608a09}, !- Handle
  C86329_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {6a81d35d-03a5-4a8a-958a-a88fe1a12e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.4714, 1.78112679183673,          !- X,Y,Z Vertex 1 {m}
  0, -12.4714, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.78112679183673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1357131c-be4b-4186-b741-ae028d67ba88}, !- Handle
  CE3FEF_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {76e5ce1a-97ec-492b-82a2-4620b672a181}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6322, 4.8768, 1.79127954929577,       !- X,Y,Z Vertex 1 {m}
  3.6322, 4.8768, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.8768, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.8768, 1.79127954929577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f812177-9230-4ba1-9f07-06dac3b0df2c}, !- Handle
  CE618F_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {387b5513-232d-4919-b025-eba8a65a4ac8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.78379597315436,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 7.5946, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 7.5946, 1.78379597315436;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {227e42e9-40af-4e42-8467-470a3c681793}, !- Handle
  CEC7BD_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {1a6d3b35-77a1-47bd-bc56-6ff4a3adeccc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79857940425532,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.413, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  2.413, 0, 1.79857940425532;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1c8178b-c57b-4b34-9ed0-1bce91278f66}, !- Handle
  D22917_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {5379399f-3096-463f-a1bb-9d54ad9e35ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.78551327731092,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 6.0706, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 6.0706, 1.78551327731092;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c29253-7b16-4c73-b66c-6391ef33c949}, !- Handle
  D4F411_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {837a96ce-4359-4f45-8e47-dfaf444bd839}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.8034, 1.80598354285714,            !- X,Y,Z Vertex 1 {m}
  0, 1.8034, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80598354285714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de0ef5dc-0c37-4d4a-8407-b8ef358c6026}, !- Handle
  D95F04_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {114ef892-f819-4fee-8429-5ac76cbfd8c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.7864698317757,             !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 5.461, 0.762,                        !- X,Y,Z Vertex 3 {m}
  0, 5.461, 1.7864698317757;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb99054c-1574-4c63-81a5-0a6f0a72bc02}, !- Handle
  DD2E2D_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {720e894b-dff3-426e-ba41-69f4a200c1a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.80173970731707,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -2.1082, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -2.1082, 1.80173970731707;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78c12f73-bb6f-4d0a-a97c-b58873680796}, !- Handle
  DFC6F0_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {8d6d8e99-1b8b-4e0c-8032-4642b341f053}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 3.88121912195122,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 2.1082, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 2.1082, 3.88121912195122;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cf4a293-47ab-4d4f-9678-0a00d8bfcac7}, !- Handle
  E02487_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {e1608faa-ab22-489a-9940-587d3fe47806}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9624, -0.0254, 1.80173970731707,     !- X,Y,Z Vertex 1 {m}
  -3.9624, -0.0254, 0.762,                !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.1082, 0.762,                !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.1082, 1.80173970731707;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87e7a528-cae7-44c1-8643-bd4247723ef0}, !- Handle
  E326E4_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {c181583d-ee00-486e-8fc2-ab8c870f1b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 0.0254, 1.78439264233577,       !- X,Y,Z Vertex 1 {m}
  5.7912, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  5.7912, 6.985, 0.762,                   !- X,Y,Z Vertex 3 {m}
  5.7912, 6.985, 1.78439264233577;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ed8e781-04b1-47ba-8bb1-a350cc40826c}, !- Handle
  E7B55F_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {14d3f360-8af1-49c3-a28d-6a256f34d4d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.1938, 0, 3.9393412173913,            !- X,Y,Z Vertex 1 {m}
  -1.1938, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 3.9393412173913; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88fe1f85-b1d0-4db6-878a-e47c4140c07b}, !- Handle
  E85BB5_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {9b396d03-a7c6-4a5b-bcc8-e44197aed3ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 2.1336, 1.79857940425532,      !- X,Y,Z Vertex 1 {m}
  -0.0254, 2.1336, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -2.413, 2.1336, 0.762,                  !- X,Y,Z Vertex 3 {m}
  -2.413, 2.1336, 1.79857940425532;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fc8dbd1-8f57-43d0-a986-d35f150ab570}, !- Handle
  EA6DC8_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {5abec726-5b10-46b0-b775-2e2fe6c0dc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.80173970731707,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.1082, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  2.1082, 0, 1.80173970731707;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43f07300-0619-41a8-b3ae-20a0d09440ea}, !- Handle
  F209CC_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {e95c15c9-2f74-4136-834d-ac27f87d3051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.80598354285714,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.8034, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.8034, 0, 1.80598354285714;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b57df7b-2485-4af3-941f-c8c26c274c7f}, !- Handle
  F629C1_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {da6bad21-504f-43ce-b4b6-a2615921dbb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.78473196946565,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -6.6802, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -6.6802, 0, 1.78473196946565;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba95fb88-a101-40b7-bae0-8c49ff4fcf84}, !- Handle
  F7D24D_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {915e7d6f-9d28-4d4a-b6f0-ab1186d477aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.8542, 0, 1.82111373913043,           !- X,Y,Z Vertex 1 {m}
  -1.8542, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -3.0226, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -3.0226, 0, 1.82111373913043;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62fbc045-9801-4701-b5a3-87bbd386698c}, !- Handle
  FB3814_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {b038a802-4696-441f-bb1b-7b93b66a3c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -6.096, 3.88121912195122,       !- X,Y,Z Vertex 1 {m}
  0.0254, -6.096, 0.762,                  !- X,Y,Z Vertex 2 {m}
  2.1082, -6.096, 0.762,                  !- X,Y,Z Vertex 3 {m}
  2.1082, -6.096, 3.88121912195122;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3f0b0de-526e-4526-89cb-4182de526fc0}, !- Handle
  FC22D1_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {86aafd2e-462c-426e-acd0-aa664498d063}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7178, 0, 1.79613464150943,            !- X,Y,Z Vertex 1 {m}
  2.7178, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79613464150943; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a3438e4-f6bb-4774-8ffa-dbbebd446e1a}, !- Handle
  FCD12D_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {dff03bee-83c0-427d-97b4-24a1251cf568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 3.83253983193277,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -6.0706, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -6.0706, 3.83253983193277;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {037a4ed0-66e2-460b-bcc0-4785b53fa44e}, !- Handle
  FE5A3C_FixedWindow,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {f013f6f0-576d-4bc6-896d-3362f4db3578}, !- Construction Name
  {02b995c7-4f1d-4d9b-92a3-1d56fb7856ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.1214, 1.78473196946565,           !- X,Y,Z Vertex 1 {m}
  0, -6.1214, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -12.7762, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -12.7762, 1.78473196946565;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4458f834-9caa-48a0-9c15-c7c3c6d19098}, !- Handle
  Floor 1 Med Gas Roof_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {42aa4c03-4869-466c-ba00-fe292a40d4cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.04677908247547, 0.915931697166038, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.04677908247547, 1.21766830283396, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.39162091752453, 1.21766830283396, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.39162091752453, 0.915931697166038, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b4c2fc4-70dd-4d0c-9af7-683acd15d3dd}, !- Handle
  Floor 1 Storge Roof_Skylight,           !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {2487a3fa-be71-41dc-9ec7-0110ba5b9e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.62429541237736, -4.00091013788302, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.62429541237736, -3.00948986211698, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.34850458762264, -3.00948986211698, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.34850458762264, -4.00091013788302, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93133e8d-f0d1-49bc-be34-2240c6e8580d}, !- Handle
  Floor 1 Utility Hall Roof_Skylight,     !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {038238a3-b4aa-4554-80ca-730984554aef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.04677908247547, 1.48395816495094, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.04677908247547, 2.17364183504906, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.39162091752453, 2.17364183504906, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.39162091752453, 1.48395816495094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aea0891-0a84-422b-8750-5d79d6322e95}, !- Handle
  Floor 3 Dressing Room Roof_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {2a906c76-937e-40f1-a22c-f8c66545031e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.915931697166038, 0.785084311856604, 3.048, !- X,Y,Z Vertex 1 {m}
  -0.915931697166038, 1.0437156881434, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.21766830283396, 1.0437156881434, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.21766830283396, 0.785084311856604, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad6ab7e-5003-4ddc-91ea-67ea20942bed}, !- Handle
  Floor 3 Elevator Hall Roof_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {3818d697-e287-45cc-8725-7afcffeba978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.30847385309434, -2.26138399097736, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.30847385309434, -1.70101600902264, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.73952614690566, -1.70101600902264, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.73952614690566, -2.26138399097736, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df418594-da0b-471e-ad92-9d3d18a482eb}, !- Handle
  Floor 3 Elevator Hall Roof 1_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {c6f22f1a-2e7f-4cf1-a787-0be4dfc571a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.57016862371321, -7.44145229381132, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.57016862371321, -6.57934770618868, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.08743137628679, -6.57934770618868, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.08743137628679, -7.44145229381132, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6674e1c2-ff7c-44aa-8d98-d7018cfadd26}, !- Handle
  Floor 3 Humid Roof_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {47100f0e-0d1d-4fbf-8cf9-b220d4dd9fa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.0437156881434, -3.13114706443019, 3.048, !- X,Y,Z Vertex 1 {m}
  1.0437156881434, -2.35525293556981, 3.048, !- X,Y,Z Vertex 2 {m}
  0.785084311856604, -2.35525293556981, 3.048, !- X,Y,Z Vertex 3 {m}
  0.785084311856604, -3.13114706443019, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da0d5850-2fd4-4084-94bd-c0e6e4c60da7}, !- Handle
  Floor 3 Janitor Roof_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {59f643d3-581c-420b-971d-b0337e13b8e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.56557353221509, -1.21766830283396, 3.048, !- X,Y,Z Vertex 1 {m}
  1.56557353221509, -0.915931697166038, 3.048, !- X,Y,Z Vertex 2 {m}
  1.17762646778491, -0.915931697166038, 3.048, !- X,Y,Z Vertex 3 {m}
  1.17762646778491, -1.21766830283396, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {704804e2-d6f6-4ffa-adde-d0a01726d517}, !- Handle
  Floor 3 Locker Roof_Skylight,           !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {1bc4b93d-1a75-45e0-bf0e-507374470448}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.57016862371321, 1.30847385309434, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.57016862371321, 1.73952614690566, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.08743137628679, 1.73952614690566, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.08743137628679, 1.30847385309434, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {584960f8-9cae-4cfc-954b-91da4e20c6d1}, !- Handle
  Floor 3 Lounge Roof_Skylight,           !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {7ce0cda5-79f0-45a9-8723-c7e43663ef57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.00091013788302, -5.74043628478868, 3.048, !- X,Y,Z Vertex 1 {m}
  4.00091013788302, -4.31796371521132, 3.048, !- X,Y,Z Vertex 2 {m}
  3.00948986211698, -4.31796371521132, 3.048, !- X,Y,Z Vertex 3 {m}
  3.00948986211698, -5.74043628478868, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e13134ff-3ed9-4812-85e1-33b86b937730}, !- Handle
  Floor 3 Lounge Toilet Roof_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {f728e47f-b07f-4c18-81ba-f498dad5961b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.08743137628679, 2.09355816495094, 3.048, !- X,Y,Z Vertex 1 {m}
  2.08743137628679, 2.78324183504906, 3.048, !- X,Y,Z Vertex 2 {m}
  1.57016862371321, 2.78324183504906, 3.048, !- X,Y,Z Vertex 3 {m}
  1.57016862371321, 2.09355816495094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b42cd550-38b3-4fa3-a33d-27fee7cbd553}, !- Handle
  Floor 3 Mechanical Hall Roof_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {0e02f656-a3fd-4fe9-8f37-86d35113abef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.785084311856604, 13.8575692654717, 3.048, !- X,Y,Z Vertex 1 {m}
  -0.785084311856604, 16.0128307345283, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.0437156881434, 16.0128307345283, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.0437156881434, 13.8575692654717, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58bb0e9f-847c-4e9f-abbe-7eb7d56311a0}, !- Handle
  Floor 3 Mechanical Roof_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {fd357c62-3de9-4dde-993a-21b48966ae71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.83186339433208, 3.27118463273585, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.83186339433208, 4.34881536726415, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.43533660566792, 4.34881536726415, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.43533660566792, 3.27118463273585, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07a45e2d-7c32-4e92-b367-ff18fa1ca90d}, !- Handle
  Floor 3 Office Hall Roof_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {649b24d5-7e19-4bc7-961c-169b00363c9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.1794134419887, 0.785084311856604, 3.048, !- X,Y,Z Vertex 1 {m}
  24.1794134419887, 1.0437156881434, 3.048, !- X,Y,Z Vertex 2 {m}
  18.1877865580113, 1.0437156881434, 3.048, !- X,Y,Z Vertex 3 {m}
  18.1877865580113, 0.785084311856604, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ae44aea-09dd-45fe-89d3-66a094e7a2e4}, !- Handle
  Floor 3 Office Roof_Skylight,           !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {84155742-f224-431d-9dde-3bf2f837f8e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -12.0379594484679, -5.74043628478868, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.0379594484679, -4.31796371521132, 3.048, !- X,Y,Z Vertex 2 {m}
  -16.0036405515321, -4.31796371521132, 3.048, !- X,Y,Z Vertex 3 {m}
  -16.0036405515321, -5.74043628478868, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a2aebf7-0dad-407a-99a6-a33c998ba654}, !- Handle
  Floor 3 Office Toilet Roof_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {f7a67f16-ec79-434c-89fc-cc42fbf36e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.56557353221509, 0.785084311856604, 3.048, !- X,Y,Z Vertex 1 {m}
  1.56557353221509, 1.0437156881434, 3.048, !- X,Y,Z Vertex 2 {m}
  1.17762646778491, 1.0437156881434, 3.048, !- X,Y,Z Vertex 3 {m}
  1.17762646778491, 0.785084311856604, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9902598-a885-4c0f-a175-fc8909051359}, !- Handle
  Floor 3 Phyical Therapy 1 Roof_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {4c76f42e-b257-4502-ace3-36be040cc7a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.50508004511321, 2.61694770618868, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.50508004511321, 3.47905229381132, 3.048, !- X,Y,Z Vertex 2 {m}
  -11.3069199548868, 3.47905229381132, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.3069199548868, 2.61694770618868, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97699302-1880-46c0-bce1-a2b429c1c127}, !- Handle
  Floor 3 Physical Therapy 2 Roof_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {995be565-70a3-4858-9adf-d8832c7b2c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.43624674355094, -2.78324183504906, 3.048, !- X,Y,Z Vertex 1 {m}
  6.43624674355094, -2.09355816495094, 3.048, !- X,Y,Z Vertex 2 {m}
  4.84135325644906, -2.09355816495094, 3.048, !- X,Y,Z Vertex 3 {m}
  4.84135325644906, -2.78324183504906, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {957c38b7-76fc-4ce0-85ee-4042c2bc12d7}, !- Handle
  Floor 3 Physical Therapy Toilet Roof_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {88c1f545-79c4-4823-b4ab-f2891a696643}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.915931697166038, 3.39896862371321, 3.048, !- X,Y,Z Vertex 1 {m}
  -0.915931697166038, 3.91623137628679, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.21766830283396, 3.91623137628679, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.21766830283396, 3.39896862371321, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0619b4d6-622a-4794-ae87-92a5875d6412}, !- Handle
  Floor 3 Storage 1 Roof_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {ff57143a-fdc9-4e99-9463-68835cc7903f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.13114706443019, 0.785084311856604, 3.048, !- X,Y,Z Vertex 1 {m}
  3.13114706443019, 1.0437156881434, 3.048, !- X,Y,Z Vertex 2 {m}
  2.35525293556981, 1.0437156881434, 3.048, !- X,Y,Z Vertex 3 {m}
  2.35525293556981, 0.785084311856604, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44031cb0-17e1-41f4-be8a-9668bf000dc3}, !- Handle
  Floor 3 Storage 2 Roof_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {4041469e-60af-4aae-9ae4-6c652159b8f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.57016862371321, 0.915931697166038, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.57016862371321, 1.21766830283396, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.08743137628679, 1.21766830283396, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.08743137628679, 0.915931697166038, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {947ea89e-2002-4529-aaf3-2c0e125df317}, !- Handle
  Floor 3 Treatment Roof_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {9e66556d-46b4-41a5-a516-aeee749b2939}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.43533660566792, 10.5448111005208, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43533660566792, 12.0103888994792, 3.048, !- X,Y,Z Vertex 2 {m}
  1.83186339433208, 12.0103888994792, 3.048, !- X,Y,Z Vertex 3 {m}
  1.83186339433208, 10.5448111005208, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6a067fd-9d44-4933-85d6-58469f7a1cd1}, !- Handle
  Floor 3 Undeveloped 1 Roof_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {94396c4e-1a17-4691-9d38-3cbbecec7550}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.30600981700377, 7.06575880670944, 3.048, !- X,Y,Z Vertex 1 {m}
  7.30600981700377, 9.39344119329056, 3.048, !- X,Y,Z Vertex 2 {m}
  5.49559018299623, 9.39344119329056, 3.048, !- X,Y,Z Vertex 3 {m}
  5.49559018299623, 7.06575880670944, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {330ad19e-8882-4c57-855d-5bd4ba516ae0}, !- Handle
  Floor 3 Undeveloped 2 Roof_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {4afd82a7-2d98-4872-8844-b72752db30b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.08743137628679, 2.09355816495094, 3.048, !- X,Y,Z Vertex 1 {m}
  2.08743137628679, 2.78324183504906, 3.048, !- X,Y,Z Vertex 2 {m}
  1.57016862371321, 2.78324183504906, 3.048, !- X,Y,Z Vertex 3 {m}
  1.57016862371321, 2.09355816495094, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8056612-6696-48f5-ad66-420f8399e684}, !- Handle
  Floor 3 Undeveloped 2 Roof 1_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {b9c72ac2-3297-4af1-b9f5-cacfb27b3392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.6157045876226, 0.701937247426417, 3.048, !- X,Y,Z Vertex 1 {m}
  10.6157045876226, 1.73646275257358, 3.048, !- X,Y,Z Vertex 2 {m}
  8.89149541237736, 1.73646275257358, 3.048, !- X,Y,Z Vertex 3 {m}
  8.89149541237736, 0.701937247426417, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {985da8e7-b3c8-4de7-abfc-fc6ac34b5c3f}, !- Handle
  Floor 3 Utility Roof_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {0c185647-ed15-4d06-baf5-5457d37249ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.13114706443019, -2.08743137628679, 3.048, !- X,Y,Z Vertex 1 {m}
  3.13114706443019, -1.57016862371321, 3.048, !- X,Y,Z Vertex 2 {m}
  2.35525293556981, -1.57016862371321, 3.048, !- X,Y,Z Vertex 3 {m}
  2.35525293556981, -2.08743137628679, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66bc33ba-10bb-4c99-8c26-8e3c0fafcb33}, !- Handle
  Floor 3 Work Roof_Skylight,             !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {157d81ea-ef17-4f62-b132-b5f586b66bfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.83186339433208, -7.1320572023132, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.83186339433208, -5.3647427976868, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.43533660566792, -5.3647427976868, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.43533660566792, -7.1320572023132, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aae2f372-5be9-4b6a-bc91-57ce2ed21351}, !- Handle
  NE Stair Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {49438409-d213-4973-86ea-f57fd5da027f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.14033724742642, 0.915931697166038, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.14033724742642, 1.21766830283396, 9.144, !- X,Y,Z Vertex 2 {m}
  -4.17486275257358, 1.21766830283396, 9.144, !- X,Y,Z Vertex 3 {m}
  -4.17486275257358, 0.915931697166038, 9.144; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c480ad6-aef6-4a72-8e03-9e84cd988ad3}, !- Handle
  NW Elevator Roof_Skylight,              !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {eb45157a-efb1-4052-b25e-6f75d4d1d0d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.21766830283396, -3.47905229381132, 9.144, !- X,Y,Z Vertex 1 {m}
  1.21766830283396, -2.61694770618868, 9.144, !- X,Y,Z Vertex 2 {m}
  0.915931697166038, -2.61694770618868, 9.144, !- X,Y,Z Vertex 3 {m}
  0.915931697166038, -3.47905229381132, 9.144; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f07e3bc-46e6-4739-8cc5-7af6ea2c1786}, !- Handle
  NW Stair Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {271c4ce9-0dd0-4609-927d-5157fd7fd6f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.66433724742642, 1.04677908247547, 9.144, !- X,Y,Z Vertex 1 {m}
  -4.66433724742642, 1.39162091752453, 9.144, !- X,Y,Z Vertex 2 {m}
  -5.69886275257358, 1.39162091752453, 9.144, !- X,Y,Z Vertex 3 {m}
  -5.69886275257358, 1.04677908247547, 9.144; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81c57e77-6d72-4dda-9b90-9e5f7080518a}, !- Handle
  SW Stair Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  {606d3e2e-0fb4-4bed-a126-b8ded267ede5}, !- Construction Name
  {7236d8f9-d024-45f1-879b-228f0174987f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.30663137628679, -1.39162091752453, 9.144, !- X,Y,Z Vertex 1 {m}
  3.30663137628679, -1.04677908247547, 9.144, !- X,Y,Z Vertex 2 {m}
  2.78936862371321, -1.04677908247547, 9.144, !- X,Y,Z Vertex 3 {m}
  2.78936862371321, -1.39162091752453, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {569fbe3c-82ea-4a1b-baf3-f48468634612}, !- Handle
  Space Function Health care facility operating room Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a48e9f4-9b56-44dd-bfe9-ce42e471a751}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 18, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bf0ad9f-abd0-431b-8e5d-35c6f9c04a62}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 2, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c77e3b1-2d02-40ad-adf8-23b38717b742}, !- Handle
  Space Function Laundry/Washing area Thermostat 6, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32bf27fd-8d16-4e20-a53b-86ac4097dbbb}, !- Handle
  Space Function Laundry/Washing area Thermostat 7, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce03c614-7d61-4bec-a1b6-47909827064a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 16, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e0d128c-417f-4078-baac-ec998333164f}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 17, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {608d9e6d-47e9-45c8-976f-9db26bb524b9}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {745ae796-94a9-4c14-b619-1e0ae65b935d}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b31ad531-538b-4564-9919-c8ef79e8eaec}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 18, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8459556-8a49-4484-8965-22cb72283425}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 24, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc7a4e72-8bf5-4188-8e99-4a05cf7b062a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 19, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a26501c-d6ec-4f31-9bf5-04dbd9648fb5}, !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72e697da-a1e2-49fd-b9e4-cd8765f5bf27}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 25, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18adb329-8e81-47c9-a984-da21f7352deb}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 11, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97656674-fd8c-4e69-8a7f-bb8236dd1d25}, !- Handle
  Space Function Locker room-sch-H Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2347e829-ce83-45f9-aeec-e8b1bef5cd13}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 26, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {480f8c6d-9248-43dd-9b30-8d641b2800f2}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 5, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {030a740a-8580-4910-b331-fed7ef7be355}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 19, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1a51bb7-0a1f-4ba5-9a90-2139d4075318}, !- Handle
  Space Function Health care facility imaging room Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9c22ae6-f2b5-4fd7-92d1-c55797f9a1a6}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 27, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37586273-7b5b-42f5-8223-16853475db67}, !- Handle
  Space Function Health care facility imaging room Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3691670-47a5-44ea-9c00-cce9d1fa35e2}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 12, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9a1ff2e-0dd8-42c6-93a7-7888e807cd64}, !- Handle
  Space Function Health care facility nurses station Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5281e804-492e-442f-8a4c-d85737a7b489}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 28, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {745d2a54-0f7a-4e1b-9840-d95d65a3eb6f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 20, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efcb1961-4a33-4d07-9474-c64572e83c0d}, !- Handle
  Space Function Health care facility nurses station Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a4d80aa-b736-44d5-a12c-74aa19d3fdb0}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 13, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bda9722-3783-494c-8e36-353688d6121f}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 20, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba77fab2-d0ea-4db9-b6cc-109c05340822}, !- Handle
  Space Function Health care facility operating room Thermostat 7, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f5bd205-c42d-45c1-8d93-66e0da68602b}, !- Handle
  Space Function Health care facility operating room Thermostat 8, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3558bb0c-b83a-428b-babf-a7f204207a06}, !- Handle
  Space Function Health care facility operating room Thermostat 9, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c90048c3-154b-469f-844c-466357c99eba}, !- Handle
  Space Function Locker room-sch-H Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6098fcc0-4e9d-445c-85d9-3abc770d70bf}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 29, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31471c59-6610-4961-8b68-2c1d4de05327}, !- Handle
  Space Function Health care facility patient room Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea19f58b-a1b7-47ec-baa2-d4b38b8ecc3b}, !- Handle
  Space Function Health care facility patient room Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56b5350b-2e1e-42ed-9e94-7c522fd53a66}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 14, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47c606e5-b1e8-44f0-880c-73ac40c8e1c3}, !- Handle
  Space Function Health care facility operating room Thermostat 10, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6967fe43-200d-44f3-a800-4eed430789d8}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 4, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83de34c7-d058-4a40-b53c-da0d5b83f23b}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 30, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff913a56-bafd-4d34-b05f-056bbffd6fd0}, !- Handle
  Space Function Health care facility recovery room Thermostat 2, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3a01dd0-9052-4a84-be39-6d550c954503}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 21, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b419d485-36b1-4a34-9fec-586709ada83d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 31, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40216949-13f9-43f5-9f68-95b793b8d30c}, !- Handle
  Space Function Laundry/Washing area Thermostat 8, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99f247a2-fb94-4fdf-93ed-75c895415f2e}, !- Handle
  Space Function Laundry/Washing area Thermostat 9, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1263026-2daf-41f9-96ba-02d711093f69}, !- Handle
  Space Function Laundry/Washing area Thermostat 10, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92519719-4fc6-4250-b0be-dc76c6b12000}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 6, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d18d51c-39f5-4be5-9f54-d66d87ebc2fa}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 32, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccbe21a0-fba6-457c-8a1a-6c2a3069fed8}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 21, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {992ac61a-3249-49e8-b3cf-921101b77ce0}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 22, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f30392ed-2795-4c06-a4e7-d2d2ec5bdfea}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 23, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9038f2af-fcef-4760-b54c-f623c7770dd6}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 33, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ad455fa-54cb-4e13-ac33-c3f215d908d9}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 24, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2231a57-b152-4dc5-b603-c2e90f202776}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 25, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8b7cef0-cde9-4764-b827-bebfd331ead7}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 34, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79724fed-e9cd-4441-8617-28ae6e13fffc}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 5, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b1a3a59-28db-445e-8037-2fa8ff15264a}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 15, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f81e253-dd0a-4d4e-affd-96c7cb33cabd}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 22, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da86a1e6-dee3-4126-bc61-b92276bdab5d}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 11, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c033d5da-3a35-4de2-8e72-084ba659c70d}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 12, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e300d714-1a3b-4056-9fcb-e6a5c8c8db0b}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 13, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e61ac6d0-2730-47f6-8576-b87684bc39f5}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 14, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac59e312-f11b-4b79-85d8-1e7e47ad95be}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 15, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {253a0fe8-33fe-4d36-b52d-917c4450f2b7}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 16, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ab26478-2f3b-4225-921d-83f36a5d4347}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 17, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9c5d2c2-0bf5-4165-93d1-54f46034570c}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 18, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d36fef6-12f0-44c3-a1e8-5ddfb1d4777e}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 19, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6a5d3b0-7c60-4a03-b3f1-413c3cb624dc}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 35, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {014791cb-806a-4d7a-a3b0-6319d64605e1}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 36, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cc0af06-a3ce-4e0d-a853-1af2a49b601a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 37, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {314f1694-e692-4776-b2f8-4d072e6c2961}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 38, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3faebada-d3e9-4ccd-856c-3ca9eac46c34}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 39, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0f23bdd-9495-4802-8003-f63e7ac1e1ff}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 40, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86333d34-744d-4970-b4d6-fb242d1dc141}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 26, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daea27d7-c10c-412f-8a7b-fcd900821bfe}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 7, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4ad56df-bab2-4d14-af3f-ddc2323d7f64}, !- Handle
  Space Function Health care facility nurses station Thermostat 7, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2febb2e2-1a1f-48b0-8f52-76dede8bfbe5}, !- Handle
  Space Function Health care facility nurses station Thermostat 8, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {744839b0-bc9e-400b-805c-ddedc1051aa6}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 23, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0147c73-cd39-49b6-b874-c06f85f5a2ca}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 41, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eca4c955-b2a3-48f9-b625-1014f058c406}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 6, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50e3a678-d334-4bee-af19-48d3c4b5bd04}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 42, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7943084f-2555-4061-9921-195bdfb29a4b}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 16, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56c99b0b-9e33-42c1-a606-005e2799d4c4}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 24, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eea8e650-f45f-4a4e-8098-f26394e0fd1d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 25, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b58d1956-466a-47cb-9212-e5de2d2be63c}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 27, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb3c0fab-a8f2-44a4-b301-dc5bb163602d}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 28, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1184d005-201f-429b-9027-4e0241d1bf6a}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 29, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {766bb2ad-ab64-4ee0-8d49-6deb092b1fe1}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 30, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d967a8f6-daac-4c53-a92a-0e6c5bc41b20}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 26, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a1d1aeb-8e78-4beb-8733-fbfc672adf18}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 43, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3075c270-bfd7-4a70-9f0c-52cc1f56e904}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 17, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64b17b86-89aa-4318-a361-5eef728946a9}, !- Handle
  Space Function Health care facility imaging room Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {021a535c-d7d7-405a-943e-0f96a155dff9}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 27, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61ea051d-5bc3-4415-a093-e41547853a9a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 44, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7913656d-5935-489e-9215-1e289dcdb6f0}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 28, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5caa504e-108d-40d0-824e-9fce6927640c}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 31, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09dc67c0-7ea8-4020-80da-22b68638f6d6}, !- Handle
  Space Function Locker room-sch-H Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {366c1d0a-8f60-4841-b5bd-cf0faa549e8e}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 8, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bb738c0-2c88-43e4-a790-39a277e663dc}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 18, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da55e786-e1ca-438d-8eec-416b48716bc4}, !- Handle
  Space Function Electrical/Mechanical room-sch-H Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a4f45a9-475c-4d97-9adf-81d58d3db055}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 45, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {286e4a43-7064-4302-81cf-c031f244ac2b}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 29, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29394ed5-4d5b-4095-9e84-8dfe2a9a42e1}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 46, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c9816d3-8a0c-4cae-9210-cb8f75d31b3a}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 19, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {980cb489-b940-4497-94ab-18603a1ff0e1}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 3, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {486a1686-8620-4b1c-911d-d15ce896cce3}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 4, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faf9f490-f34d-43ab-bfa4-8da38b18c7d5}, !- Handle
  Space Function Washroom - other-sch-H Thermostat 20, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99773eb3-db50-4244-9583-f8a7b349af37}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 32, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b75684fc-a2d6-464b-93a3-2c8c2768c4f5}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 33, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8c6b7ee-7a27-49be-8ad5-55ece450a7b2}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 20, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e872582-420f-4db9-a4e7-4e28e1b648d8}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d5c1bc9-6471-4793-92d6-23833d5ec50f}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 4, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6bbf1a0-2777-490f-a9fc-04f36a3c61b5}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 34, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcf8f003-5b6f-4daf-ae82-3ad45af70685}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 30, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83f2de57-07c2-44ef-b133-b32dca0f67ff}, !- Handle
  Space Function Stairway/Stairwell-sch-H Thermostat 4, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30d760bb-cb75-4363-be59-feb7db7ed017}, !- Handle
  Space Function Lobby - elevator Thermostat 4, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66d956eb-cbe1-4d8d-b751-fec5817ebd32}, !- Handle
  Space Function Stairway/Stairwell-sch-H Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09c629ef-d6b7-4b16-b2a0-8ed07ee7edb2}, !- Handle
  Space Function Stairway/Stairwell-sch-H Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7ac1501-14a7-4f90-a2b5-fd8483940e4f}, !- Zone Air Inlet Port List
  {450a5156-e23b-4f72-940a-84a6ff3b2ac7}, !- Zone Air Exhaust Port List
  {357ac6de-2ae5-453e-b14e-2853da8d76f4}, !- Zone Air Node Name
  {a73c99d1-3761-42f0-ac5e-dbb192e263d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91c0efa3-4d8c-48e2-90fc-7529479435a4}, !- Group Rendering Name
  {a69a83dc-29dd-4f2c-8c07-e17ef15102e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb6b50ea-26c4-4b77-b8a3-e8f7773018ce}, !- Handle
  Node 1,                                 !- Name
  {357ac6de-2ae5-453e-b14e-2853da8d76f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {357ac6de-2ae5-453e-b14e-2853da8d76f4}, !- Handle
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}, !- Source Object
  11,                                     !- Outlet Port
  {bb6b50ea-26c4-4b77-b8a3-e8f7773018ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7ac1501-14a7-4f90-a2b5-fd8483940e4f}, !- Handle
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}, !- HVAC Component
  {bb21862f-4039-4d3d-9bed-e13afa016b98}; !- Port 1

OS:PortList,
  {450a5156-e23b-4f72-940a-84a6ff3b2ac7}, !- Handle
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}; !- HVAC Component

OS:PortList,
  {a73c99d1-3761-42f0-ac5e-dbb192e263d2}, !- Handle
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}, !- HVAC Component
  {e20fe938-798a-493b-8e9d-da5ffdf92e5e}; !- Port 1

OS:Sizing:Zone,
  {b74999fe-e64e-4003-bfa5-abbba20a8a55}, !- Handle
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34aad9d6-d4a8-4728-9da3-4464fe12ac29}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f61686a0-8969-4268-addd-0e4d963dc225}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3615c86b-f50e-4ccf-9e76-7cce32e189c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {395398fa-8897-4287-9f0f-f870ed9a0776}, !- Handle
  Space Function Washroom - other-sch-A,  !- Name
  ,                                       !- Default Construction Set Name
  {44d3f501-08c1-40ae-bb66-bc87851ee321}, !- Default Schedule Set Name
  {7206beff-8916-4dbe-848c-2765bc1eb165}, !- Group Rendering Name
  {d4edde08-eb51-4595-be0a-4f676c420373}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom - other-sch-A;                 !- Standards Space Type

OS:People:Definition,
  {36d97530-b9a6-43fb-a2bf-b9f1a5f5ff78}, !- Handle
  Space Function Washroom - other-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6adf499-c6ef-46d3-8282-c94428a1db4c}, !- Handle
  Space Function Washroom - other-sch-A People, !- Name
  {36d97530-b9a6-43fb-a2bf-b9f1a5f5ff78}, !- People Definition Name
  {395398fa-8897-4287-9f0f-f870ed9a0776}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9c5cc2a1-d443-4c63-a4de-83b8f0e0212d}, !- Handle
  Space Function Washroom - other-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80000657674926,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aba70bc2-a949-4f73-86bb-a9be69775050}, !- Handle
  Space Function Washroom - other-sch-A Lights, !- Name
  {9c5cc2a1-d443-4c63-a4de-83b8f0e0212d}, !- Lights Definition Name
  {395398fa-8897-4287-9f0f-f870ed9a0776}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a57d5abb-f1a1-41bb-80bf-cb9bd0d85e40}, !- Handle
  Space Function Washroom - other-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {18b91372-d944-4945-88c3-861a5aa8ee6e}, !- Handle
  Space Function Washroom - other-sch-A Elec Equip, !- Name
  {a57d5abb-f1a1-41bb-80bf-cb9bd0d85e40}, !- Electric Equipment Definition Name
  {395398fa-8897-4287-9f0f-f870ed9a0776}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d4edde08-eb51-4595-be0a-4f676c420373}, !- Handle
  Space Function Washroom - other-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0e69e054-95c0-4054-ba7d-5e50fd21c700}, !- Handle
  Space Function Washroom - other-sch-A Infiltration, !- Name
  {395398fa-8897-4287-9f0f-f870ed9a0776}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {44d3f501-08c1-40ae-bb66-bc87851ee321}, !- Handle
  Space Function Washroom - other-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6de6237d-4094-43e6-a573-e07d0bf461ad}, !- Handle
  Space Function Washroom - other-sch-A Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a69a83dc-29dd-4f2c-8c07-e17ef15102e9}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55fa501a-395e-4e11-b0ff-d209219976ea}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a163b3b-82f3-4565-832c-a6a7371fdecb}, !- Zone Air Inlet Port List
  {d0317ca8-e56c-440e-8353-782f282d6b0d}, !- Zone Air Exhaust Port List
  {5b5e5be5-ecff-4d75-8545-ad1d2f28d388}, !- Zone Air Node Name
  {8a5c8cd6-0e4b-45fc-a40e-9975353262a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4af3ae2a-1d4b-4337-9727-69491af59d97}, !- Group Rendering Name
  {2e0271f0-c765-427d-a230-01c403d93e4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ff34757-8571-45b1-81a5-da4ca9d95af4}, !- Handle
  Node 4,                                 !- Name
  {5b5e5be5-ecff-4d75-8545-ad1d2f28d388}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b5e5be5-ecff-4d75-8545-ad1d2f28d388}, !- Handle
  {55fa501a-395e-4e11-b0ff-d209219976ea}, !- Source Object
  11,                                     !- Outlet Port
  {3ff34757-8571-45b1-81a5-da4ca9d95af4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a163b3b-82f3-4565-832c-a6a7371fdecb}, !- Handle
  {55fa501a-395e-4e11-b0ff-d209219976ea}, !- HVAC Component
  {927c2d39-4039-4c52-95e0-a0661d0729ee}; !- Port 1

OS:PortList,
  {d0317ca8-e56c-440e-8353-782f282d6b0d}, !- Handle
  {55fa501a-395e-4e11-b0ff-d209219976ea}; !- HVAC Component

OS:PortList,
  {8a5c8cd6-0e4b-45fc-a40e-9975353262a9}, !- Handle
  {55fa501a-395e-4e11-b0ff-d209219976ea}, !- HVAC Component
  {03bbeaa9-4c80-40ec-8ec3-803b281a9c3b}; !- Port 1

OS:Sizing:Zone,
  {1be43c44-3e8a-47ad-b4a5-475bd3128314}, !- Handle
  {55fa501a-395e-4e11-b0ff-d209219976ea}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {caa5a0c5-c439-4ed8-84f6-0aebfbbf4794}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {55fa501a-395e-4e11-b0ff-d209219976ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e52cc7f-7ce9-4af4-83d0-3f54432e12a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {60962c04-f844-41a6-971d-9855983ea1d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2e0271f0-c765-427d-a230-01c403d93e4e}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d63f8c2-7430-404f-9b19-6e9dc4ae5b2c}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 1_SCHA, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ec8b496-9637-4d79-854b-e4d81283a8b3}, !- Zone Air Inlet Port List
  {b9bdbd17-f71e-44f6-a35b-13991fc86398}, !- Zone Air Exhaust Port List
  {46f219d4-4e6e-4c32-a4cd-eca9c5fb1f56}, !- Zone Air Node Name
  {9e3e1547-048c-45f0-8f53-e77833c66e77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d94e43b-89f6-4b95-b65a-c9b2546a77e1}, !- Group Rendering Name
  {8bd61edf-c8e7-4ef5-b6a5-43921b51758b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c416d36-7e74-427f-9be8-71f6ff9daceb}, !- Handle
  Node 7,                                 !- Name
  {46f219d4-4e6e-4c32-a4cd-eca9c5fb1f56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46f219d4-4e6e-4c32-a4cd-eca9c5fb1f56}, !- Handle
  {7d63f8c2-7430-404f-9b19-6e9dc4ae5b2c}, !- Source Object
  11,                                     !- Outlet Port
  {0c416d36-7e74-427f-9be8-71f6ff9daceb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ec8b496-9637-4d79-854b-e4d81283a8b3}, !- Handle
  {7d63f8c2-7430-404f-9b19-6e9dc4ae5b2c}, !- HVAC Component
  {d0f3054f-9328-43e7-99a8-7b070697d4a5}; !- Port 1

OS:PortList,
  {b9bdbd17-f71e-44f6-a35b-13991fc86398}, !- Handle
  {7d63f8c2-7430-404f-9b19-6e9dc4ae5b2c}; !- HVAC Component

OS:PortList,
  {9e3e1547-048c-45f0-8f53-e77833c66e77}, !- Handle
  {7d63f8c2-7430-404f-9b19-6e9dc4ae5b2c}, !- HVAC Component
  {ca4cb4e4-040e-4be9-8954-04782a0d21fa}; !- Port 1

OS:Sizing:Zone,
  {b5369d37-e94d-4b70-8516-32f5f1b5962e}, !- Handle
  {7d63f8c2-7430-404f-9b19-6e9dc4ae5b2c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06b0d19d-6573-4b57-af89-4455be7d211d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7d63f8c2-7430-404f-9b19-6e9dc4ae5b2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79794048-04b2-488f-99cd-24446249ae63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0190b751-86b1-4c28-b327-59f858f5ca35}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {47ca2410-8c21-4964-ad55-891d5ada321d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:SpaceType,
  {1d133a61-7475-4fc9-815e-4aa3817f2346}, !- Handle
  Space Function Locker room-sch-A,       !- Name
  ,                                       !- Default Construction Set Name
  {b5c1caa7-f54a-4bd5-b51c-9feffbeb7a1d}, !- Default Schedule Set Name
  {7d4669a7-fb37-461c-8f0d-92d861be27db}, !- Group Rendering Name
  {345dc414-f274-4b36-8336-8046add59204}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Locker room-sch-A;                      !- Standards Space Type

OS:People:Definition,
  {f6735163-ac45-4d75-b51d-282bb1ebb79a}, !- Handle
  Space Function Locker room-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d32beca-1927-4991-9e98-6cd89ad7731c}, !- Handle
  Space Function Locker room-sch-A People, !- Name
  {f6735163-ac45-4d75-b51d-282bb1ebb79a}, !- People Definition Name
  {1d133a61-7475-4fc9-815e-4aa3817f2346}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bff099b8-5a82-4ef8-9aa8-3f83cab28252}, !- Handle
  Space Function Locker room-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.60000541424694,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b8119bc7-e13c-4e52-95bb-40edf909cf3f}, !- Handle
  Space Function Locker room-sch-A Lights, !- Name
  {bff099b8-5a82-4ef8-9aa8-3f83cab28252}, !- Lights Definition Name
  {1d133a61-7475-4fc9-815e-4aa3817f2346}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9280d947-196d-457f-94a6-3080ef969565}, !- Handle
  Space Function Locker room-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {29035438-4f66-4208-a8ba-1376cdc0e65e}, !- Handle
  Space Function Locker room-sch-A Elec Equip, !- Name
  {9280d947-196d-457f-94a6-3080ef969565}, !- Electric Equipment Definition Name
  {1d133a61-7475-4fc9-815e-4aa3817f2346}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {345dc414-f274-4b36-8336-8046add59204}, !- Handle
  Space Function Locker room-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5414dad2-31fa-4fed-9500-38c6b2707868}, !- Handle
  Space Function Locker room-sch-A Infiltration, !- Name
  {1d133a61-7475-4fc9-815e-4aa3817f2346}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b5c1caa7-f54a-4bd5-b51c-9feffbeb7a1d}, !- Handle
  Space Function Locker room-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {871153dd-12f0-4d5e-b1de-7e54af60ba6a}, !- Handle
  Space Function Locker room-sch-A Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bd61edf-c8e7-4ef5-b6a5-43921b51758b}, !- Handle
  Space Function Locker room-sch-A Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea476e38-1b08-470c-a95b-5b9d4a7f7c38}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 2_SCHA, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddc4e40f-798a-45a8-b462-de967e5f4914}, !- Zone Air Inlet Port List
  {bc8793cf-f7d9-45f0-9810-17ad923b1a1d}, !- Zone Air Exhaust Port List
  {43a3b6e2-98d9-4a58-b0f2-00cb7fed2079}, !- Zone Air Node Name
  {2bcdf4a9-d13c-43ff-884c-9293fdc55f54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8751ec24-0fea-4449-8046-92eefa82873d}, !- Group Rendering Name
  {c943a2f0-e8e4-4fa5-bd9e-8a4a0ecdbc49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {258f40ed-2f2f-4fab-8ca3-df90765181af}, !- Handle
  Node 10,                                !- Name
  {43a3b6e2-98d9-4a58-b0f2-00cb7fed2079}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43a3b6e2-98d9-4a58-b0f2-00cb7fed2079}, !- Handle
  {ea476e38-1b08-470c-a95b-5b9d4a7f7c38}, !- Source Object
  11,                                     !- Outlet Port
  {258f40ed-2f2f-4fab-8ca3-df90765181af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddc4e40f-798a-45a8-b462-de967e5f4914}, !- Handle
  {ea476e38-1b08-470c-a95b-5b9d4a7f7c38}, !- HVAC Component
  {3468807a-740f-4347-90cd-921fe9c6a4ff}; !- Port 1

OS:PortList,
  {bc8793cf-f7d9-45f0-9810-17ad923b1a1d}, !- Handle
  {ea476e38-1b08-470c-a95b-5b9d4a7f7c38}; !- HVAC Component

OS:PortList,
  {2bcdf4a9-d13c-43ff-884c-9293fdc55f54}, !- Handle
  {ea476e38-1b08-470c-a95b-5b9d4a7f7c38}, !- HVAC Component
  {16d91773-2537-4331-b5d0-5ee9aba947a7}; !- Port 1

OS:Sizing:Zone,
  {17ed0055-421f-4ecc-9f1f-48808b9ebc19}, !- Handle
  {ea476e38-1b08-470c-a95b-5b9d4a7f7c38}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d7aa514-5750-486e-8ef2-a279a2290422}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ea476e38-1b08-470c-a95b-5b9d4a7f7c38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f787638e-8a90-4c4c-b22e-dd2f2d7eeb61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa0dae5f-a510-440e-8d5d-816a52803947}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c943a2f0-e8e4-4fa5-bd9e-8a4a0ecdbc49}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d6d6f9b-63a6-4b9f-8338-47f27bb7a3d9}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 3_SCHA, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3a18ec7-122c-4379-8ffb-7f4821480366}, !- Zone Air Inlet Port List
  {b6018bf8-8c4c-4677-9fbd-fbe5cba91ad8}, !- Zone Air Exhaust Port List
  {4acea96d-167a-4a6f-a37d-cbf3ec8faa24}, !- Zone Air Node Name
  {390dfa97-f4b8-49cd-8c18-30e0fb8c5981}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb38eaa8-6bc9-425b-9b90-52d4d66f93ae}, !- Group Rendering Name
  {c6ab49a9-859a-4a85-89a9-1a2ded58f2dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {535e34da-a9a3-47c3-9527-8b2255e80567}, !- Handle
  Node 13,                                !- Name
  {4acea96d-167a-4a6f-a37d-cbf3ec8faa24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4acea96d-167a-4a6f-a37d-cbf3ec8faa24}, !- Handle
  {5d6d6f9b-63a6-4b9f-8338-47f27bb7a3d9}, !- Source Object
  11,                                     !- Outlet Port
  {535e34da-a9a3-47c3-9527-8b2255e80567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3a18ec7-122c-4379-8ffb-7f4821480366}, !- Handle
  {5d6d6f9b-63a6-4b9f-8338-47f27bb7a3d9}, !- HVAC Component
  {ea38e3f7-9304-48cb-948a-3a42dd3265c5}; !- Port 1

OS:PortList,
  {b6018bf8-8c4c-4677-9fbd-fbe5cba91ad8}, !- Handle
  {5d6d6f9b-63a6-4b9f-8338-47f27bb7a3d9}; !- HVAC Component

OS:PortList,
  {390dfa97-f4b8-49cd-8c18-30e0fb8c5981}, !- Handle
  {5d6d6f9b-63a6-4b9f-8338-47f27bb7a3d9}, !- HVAC Component
  {386d3bc0-b6ff-4598-ad78-d03acc2e4505}; !- Port 1

OS:Sizing:Zone,
  {ec4a2f75-0c5a-4b55-9487-b6b5f390d7d3}, !- Handle
  {5d6d6f9b-63a6-4b9f-8338-47f27bb7a3d9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32b1a813-311b-4ec4-a9d9-938f2b5ef219}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5d6d6f9b-63a6-4b9f-8338-47f27bb7a3d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {068ae10c-5979-42e6-95af-6af131f3a68c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a027e1b8-aa89-45aa-8bdf-c80076f8b174}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c6ab49a9-859a-4a85-89a9-1a2ded58f2dd}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 4, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fab88032-0ed7-49e3-9b95-a59c05e8bf49}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 3_SCHA 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4abad3be-c3df-43bd-9a94-23bab875b264}, !- Zone Air Inlet Port List
  {e5ed8197-93d9-4c9e-8666-a6d08617defa}, !- Zone Air Exhaust Port List
  {1367809b-dc01-46b9-987b-407e1ab82098}, !- Zone Air Node Name
  {cf4d78be-499c-483d-aa24-efecf0555c81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08c1f893-c70a-44b3-bcb1-e38bae783ca7}, !- Group Rendering Name
  {f977af62-4704-471e-b946-8f58affd0b8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61bf01a2-0e8f-4fa5-9507-2f7c33d7aa05}, !- Handle
  Node 16,                                !- Name
  {1367809b-dc01-46b9-987b-407e1ab82098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1367809b-dc01-46b9-987b-407e1ab82098}, !- Handle
  {fab88032-0ed7-49e3-9b95-a59c05e8bf49}, !- Source Object
  11,                                     !- Outlet Port
  {61bf01a2-0e8f-4fa5-9507-2f7c33d7aa05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4abad3be-c3df-43bd-9a94-23bab875b264}, !- Handle
  {fab88032-0ed7-49e3-9b95-a59c05e8bf49}, !- HVAC Component
  {97365810-d910-4e45-8218-482618d1d7cb}; !- Port 1

OS:PortList,
  {e5ed8197-93d9-4c9e-8666-a6d08617defa}, !- Handle
  {fab88032-0ed7-49e3-9b95-a59c05e8bf49}; !- HVAC Component

OS:PortList,
  {cf4d78be-499c-483d-aa24-efecf0555c81}, !- Handle
  {fab88032-0ed7-49e3-9b95-a59c05e8bf49}, !- HVAC Component
  {839a76e0-6abb-4bb9-a95d-b27bef857bca}; !- Port 1

OS:Sizing:Zone,
  {c65cd3ed-3999-4bce-afae-203981c92a57}, !- Handle
  {fab88032-0ed7-49e3-9b95-a59c05e8bf49}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9478dd92-60ef-49da-8107-bf138593a000}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {fab88032-0ed7-49e3-9b95-a59c05e8bf49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {295d48c9-8984-41c9-9535-9917280e27c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f2c56a21-e29f-43bd-8864-6449f8500fc1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f977af62-4704-471e-b946-8f58affd0b8a}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 5, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87405b0d-6fd9-4e07-bc3d-cefeec60ac02}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b71e116-dd2d-4e79-b5f5-270417cb3771}, !- Zone Air Inlet Port List
  {f5c3a8dc-9105-4600-90fd-e3b3dd1bae06}, !- Zone Air Exhaust Port List
  {2d33b0e9-75cd-454c-ac4b-54109fd523ac}, !- Zone Air Node Name
  {a475c0fd-3425-46b9-839c-3e7b6e25b4de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {833ce954-7db4-4acd-9173-7fe2aee65398}, !- Group Rendering Name
  {40e31bd0-049f-478b-857b-9fd324d433f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {382a1d1c-fe07-48c7-94cc-148f3d3fa53d}, !- Handle
  Node 19,                                !- Name
  {2d33b0e9-75cd-454c-ac4b-54109fd523ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d33b0e9-75cd-454c-ac4b-54109fd523ac}, !- Handle
  {87405b0d-6fd9-4e07-bc3d-cefeec60ac02}, !- Source Object
  11,                                     !- Outlet Port
  {382a1d1c-fe07-48c7-94cc-148f3d3fa53d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b71e116-dd2d-4e79-b5f5-270417cb3771}, !- Handle
  {87405b0d-6fd9-4e07-bc3d-cefeec60ac02}, !- HVAC Component
  {9968501a-e5a8-493a-a0b3-9ce362559197}; !- Port 1

OS:PortList,
  {f5c3a8dc-9105-4600-90fd-e3b3dd1bae06}, !- Handle
  {87405b0d-6fd9-4e07-bc3d-cefeec60ac02}; !- HVAC Component

OS:PortList,
  {a475c0fd-3425-46b9-839c-3e7b6e25b4de}, !- Handle
  {87405b0d-6fd9-4e07-bc3d-cefeec60ac02}, !- HVAC Component
  {23511296-7b4a-4c91-8675-ce8f30f6b664}; !- Port 1

OS:Sizing:Zone,
  {5e53cfa6-004b-4026-8188-a8c00e71ea52}, !- Handle
  {87405b0d-6fd9-4e07-bc3d-cefeec60ac02}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f4e32af-410f-4dd7-a35c-7d0875cb64ba}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {87405b0d-6fd9-4e07-bc3d-cefeec60ac02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49974368-0dc5-4bc6-a51e-76f8cc2e7cda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d1fae27-8be9-4468-9ee4-611ee44bf0e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {40e31bd0-049f-478b-857b-9fd324d433f9}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 6, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {384eedc2-b820-42c4-ac75-84c165af31ec}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 2_SCHA 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb90106e-4857-48fd-893a-4c2646c1a83e}, !- Zone Air Inlet Port List
  {73f5fd13-a06a-4064-bf5b-cc4173838499}, !- Zone Air Exhaust Port List
  {b593f9fc-d270-4839-8b50-2ee6369eeffe}, !- Zone Air Node Name
  {4315f612-8221-497e-9964-887f0ed412f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {782fd3dd-c852-4fa4-b853-996c57ef3a3e}, !- Group Rendering Name
  {e616a67d-63c6-49de-b9b9-fead45555496}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53a588d3-b7cc-40d3-b35b-b2011be6d28e}, !- Handle
  Node 22,                                !- Name
  {b593f9fc-d270-4839-8b50-2ee6369eeffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b593f9fc-d270-4839-8b50-2ee6369eeffe}, !- Handle
  {384eedc2-b820-42c4-ac75-84c165af31ec}, !- Source Object
  11,                                     !- Outlet Port
  {53a588d3-b7cc-40d3-b35b-b2011be6d28e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb90106e-4857-48fd-893a-4c2646c1a83e}, !- Handle
  {384eedc2-b820-42c4-ac75-84c165af31ec}, !- HVAC Component
  {7155fe74-5267-4de1-9653-47fadcb9bc3f}; !- Port 1

OS:PortList,
  {73f5fd13-a06a-4064-bf5b-cc4173838499}, !- Handle
  {384eedc2-b820-42c4-ac75-84c165af31ec}; !- HVAC Component

OS:PortList,
  {4315f612-8221-497e-9964-887f0ed412f2}, !- Handle
  {384eedc2-b820-42c4-ac75-84c165af31ec}, !- HVAC Component
  {4cac253a-0476-4cbb-9a3d-8c9d38041c1e}; !- Port 1

OS:Sizing:Zone,
  {6f46095a-dc22-473f-831f-f33a3188c25b}, !- Handle
  {384eedc2-b820-42c4-ac75-84c165af31ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bcf62fd-a095-4223-96b2-074e69c4c3ab}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {384eedc2-b820-42c4-ac75-84c165af31ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b979f0e4-3003-4040-b3c5-74ddab05b73a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b592a16-2bbb-4c8d-a460-ecca94b53dce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e616a67d-63c6-49de-b9b9-fead45555496}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 7, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e214351-acbf-4fb8-9e06-dfd8031cfb4f}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 1_SCHA 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70787675-648d-4829-b7db-91ab944ecc10}, !- Zone Air Inlet Port List
  {c40c1223-9433-4713-8d94-f9e6422a008b}, !- Zone Air Exhaust Port List
  {6222eff4-9a4a-4c81-b72d-3dcb09f03a41}, !- Zone Air Node Name
  {cc17b345-6288-4cec-ae69-ecbbcfde7652}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d262fcfa-4e69-4882-8812-8f85e340c68b}, !- Group Rendering Name
  {a6529276-f626-4bf7-bb6c-03b3e219d0e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c125591-cd6a-4995-b411-909394377d8f}, !- Handle
  Node 25,                                !- Name
  {6222eff4-9a4a-4c81-b72d-3dcb09f03a41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6222eff4-9a4a-4c81-b72d-3dcb09f03a41}, !- Handle
  {1e214351-acbf-4fb8-9e06-dfd8031cfb4f}, !- Source Object
  11,                                     !- Outlet Port
  {4c125591-cd6a-4995-b411-909394377d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70787675-648d-4829-b7db-91ab944ecc10}, !- Handle
  {1e214351-acbf-4fb8-9e06-dfd8031cfb4f}, !- HVAC Component
  {493b3a4a-70c8-4e0f-b85a-580e8ff3c07e}; !- Port 1

OS:PortList,
  {c40c1223-9433-4713-8d94-f9e6422a008b}, !- Handle
  {1e214351-acbf-4fb8-9e06-dfd8031cfb4f}; !- HVAC Component

OS:PortList,
  {cc17b345-6288-4cec-ae69-ecbbcfde7652}, !- Handle
  {1e214351-acbf-4fb8-9e06-dfd8031cfb4f}, !- HVAC Component
  {94b52545-e0e8-4ffe-945e-6a9173557854}; !- Port 1

OS:Sizing:Zone,
  {4876ba25-c21d-4dde-8451-79a42b453b31}, !- Handle
  {1e214351-acbf-4fb8-9e06-dfd8031cfb4f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88d80136-3648-412e-b450-ce86cf46caa0}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {1e214351-acbf-4fb8-9e06-dfd8031cfb4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1914c205-8f52-4484-9bfe-7855b10d056e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8f4c88b5-eb92-436f-b149-71ce4388fff7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2e0c1c14-eb5e-4402-b521-7a732ddd45ad}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a6529276-f626-4bf7-bb6c-03b3e219d0e4}, !- Handle
  Space Function Locker room-sch-A Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a9a47aad-bb39-478e-a226-1de22a80c657}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 2_SCHA 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {371ccd3f-935a-4b93-b789-d836c894fdb3}, !- Zone Air Inlet Port List
  {614012e0-bdc4-4f30-9b98-61a1c4f01928}, !- Zone Air Exhaust Port List
  {a6b25493-ad88-4f86-9da7-bb4716971c42}, !- Zone Air Node Name
  {e7223db2-1b71-4e40-9348-09a89939e614}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdc39990-7410-4031-8f32-519c89eaa22f}, !- Group Rendering Name
  {8fc90814-a2a2-482b-ba5c-fffd0dbf461e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b160935-4b54-4d8d-ab2e-ecf62bbb207c}, !- Handle
  Node 28,                                !- Name
  {a6b25493-ad88-4f86-9da7-bb4716971c42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6b25493-ad88-4f86-9da7-bb4716971c42}, !- Handle
  {a9a47aad-bb39-478e-a226-1de22a80c657}, !- Source Object
  11,                                     !- Outlet Port
  {0b160935-4b54-4d8d-ab2e-ecf62bbb207c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {371ccd3f-935a-4b93-b789-d836c894fdb3}, !- Handle
  {a9a47aad-bb39-478e-a226-1de22a80c657}, !- HVAC Component
  {0c2eba10-96ee-4785-9b13-ae3982d26d26}; !- Port 1

OS:PortList,
  {614012e0-bdc4-4f30-9b98-61a1c4f01928}, !- Handle
  {a9a47aad-bb39-478e-a226-1de22a80c657}; !- HVAC Component

OS:PortList,
  {e7223db2-1b71-4e40-9348-09a89939e614}, !- Handle
  {a9a47aad-bb39-478e-a226-1de22a80c657}, !- HVAC Component
  {0e10f269-8937-428f-a1e9-face8eb83588}; !- Port 1

OS:Sizing:Zone,
  {9e53ab31-016d-4633-ba97-66f8771085ac}, !- Handle
  {a9a47aad-bb39-478e-a226-1de22a80c657}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0aeaf4bc-9a63-474b-9fc9-b1a40302f39f}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a9a47aad-bb39-478e-a226-1de22a80c657}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {672df058-99c5-4e6a-9c6f-29a8ad0a6aab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c485d430-c6f1-4fc2-85d8-a7cb5f86c805}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8fc90814-a2a2-482b-ba5c-fffd0dbf461e}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 8, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2499e794-dcf1-4081-a993-b5400ce30e45}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11cbc479-4751-46f1-b512-399d4c91246a}, !- Zone Air Inlet Port List
  {5245c209-7c73-4d48-b73e-83e56c521c81}, !- Zone Air Exhaust Port List
  {19cbfc3e-dd46-42b5-a6f6-680855de5ba1}, !- Zone Air Node Name
  {5288aa7b-59cc-41b9-9843-454574045ff3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f5fa969-30d6-4352-9486-10b1daa2ee5b}, !- Group Rendering Name
  {71c5e255-eeea-4a57-98e5-503b27b2e255}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acaf3a12-2d52-4de3-bc99-735e2dedfdb6}, !- Handle
  Node 31,                                !- Name
  {19cbfc3e-dd46-42b5-a6f6-680855de5ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19cbfc3e-dd46-42b5-a6f6-680855de5ba1}, !- Handle
  {2499e794-dcf1-4081-a993-b5400ce30e45}, !- Source Object
  11,                                     !- Outlet Port
  {acaf3a12-2d52-4de3-bc99-735e2dedfdb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11cbc479-4751-46f1-b512-399d4c91246a}, !- Handle
  {2499e794-dcf1-4081-a993-b5400ce30e45}, !- HVAC Component
  {c47d66c1-fbcb-4963-bd9e-0a39b2fc6504}; !- Port 1

OS:PortList,
  {5245c209-7c73-4d48-b73e-83e56c521c81}, !- Handle
  {2499e794-dcf1-4081-a993-b5400ce30e45}; !- HVAC Component

OS:PortList,
  {5288aa7b-59cc-41b9-9843-454574045ff3}, !- Handle
  {2499e794-dcf1-4081-a993-b5400ce30e45}, !- HVAC Component
  {2525d719-50e8-497c-bdbc-7c9ab94d6ce9}; !- Port 1

OS:Sizing:Zone,
  {2bafb006-03ce-4b04-a93a-9b7637fe7d21}, !- Handle
  {2499e794-dcf1-4081-a993-b5400ce30e45}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff78f1cf-1754-4aaf-8f4c-a95c77e1d937}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2499e794-dcf1-4081-a993-b5400ce30e45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fd814d6-53a9-4b93-9ab0-da19cf6e3eaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89a85bd4-9718-4684-a788-fdce42055f69}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {71c5e255-eeea-4a57-98e5-503b27b2e255}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 9, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1582a243-a1f8-429c-8fb2-7e42cf5cedca}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 3_SCHA 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50364702-1d6e-4c2b-8f89-0b1dd93d19ab}, !- Zone Air Inlet Port List
  {2b34b25d-b3f1-4d16-b78a-59f752c48b31}, !- Zone Air Exhaust Port List
  {3d56d803-0dd7-4dc3-9add-6efedbac3319}, !- Zone Air Node Name
  {3abbecdc-808e-4a13-92b0-9e0d8331273b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25839d59-32cc-494a-bf93-67e445bd6219}, !- Group Rendering Name
  {f982d66e-f473-446d-8940-d0d73d268ba5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b122d409-6489-4e03-9ba2-9fca77ff3950}, !- Handle
  Node 34,                                !- Name
  {3d56d803-0dd7-4dc3-9add-6efedbac3319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d56d803-0dd7-4dc3-9add-6efedbac3319}, !- Handle
  {1582a243-a1f8-429c-8fb2-7e42cf5cedca}, !- Source Object
  11,                                     !- Outlet Port
  {b122d409-6489-4e03-9ba2-9fca77ff3950}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50364702-1d6e-4c2b-8f89-0b1dd93d19ab}, !- Handle
  {1582a243-a1f8-429c-8fb2-7e42cf5cedca}, !- HVAC Component
  {8b66f212-1091-4a70-a9f5-d72fda42993b}; !- Port 1

OS:PortList,
  {2b34b25d-b3f1-4d16-b78a-59f752c48b31}, !- Handle
  {1582a243-a1f8-429c-8fb2-7e42cf5cedca}; !- HVAC Component

OS:PortList,
  {3abbecdc-808e-4a13-92b0-9e0d8331273b}, !- Handle
  {1582a243-a1f8-429c-8fb2-7e42cf5cedca}, !- HVAC Component
  {33a0f1ba-579e-4639-90f8-af0a705e44dd}; !- Port 1

OS:Sizing:Zone,
  {bf577ba3-68fa-421d-934c-bd3f9bd8ba9a}, !- Handle
  {1582a243-a1f8-429c-8fb2-7e42cf5cedca}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ce9d438-a552-4b23-9329-f8f8e60b310e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {1582a243-a1f8-429c-8fb2-7e42cf5cedca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cfa38ef-8c8d-44f0-a783-ace5dfbfcc7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {269b3634-9504-4c16-9573-64cff90777e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f982d66e-f473-446d-8940-d0d73d268ba5}, !- Handle
  Space Function Washroom - other-sch-A Thermostat 10, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bdf7d21a-4c61-44b3-ae0a-ae7f13df0e46}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 3_SCHA, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00b60388-dcb7-4e9d-aadb-678e7f9f0f33}, !- Zone Air Inlet Port List
  {b57d5349-f5f5-4b81-9c2d-a0d1cec1b6a6}, !- Zone Air Exhaust Port List
  {a831aa7f-277b-487d-a996-779a892d7c0a}, !- Zone Air Node Name
  {a1b644fc-c225-4012-b6f8-a705b0508ec6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2367a563-435e-46fe-9b97-c8850089ae7f}, !- Group Rendering Name
  {de258f38-3a70-41fa-be63-7af2cad4dac6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc855cc7-9d41-4768-8a3f-184c16dfa6e5}, !- Handle
  Node 37,                                !- Name
  {a831aa7f-277b-487d-a996-779a892d7c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a831aa7f-277b-487d-a996-779a892d7c0a}, !- Handle
  {bdf7d21a-4c61-44b3-ae0a-ae7f13df0e46}, !- Source Object
  11,                                     !- Outlet Port
  {dc855cc7-9d41-4768-8a3f-184c16dfa6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00b60388-dcb7-4e9d-aadb-678e7f9f0f33}, !- Handle
  {bdf7d21a-4c61-44b3-ae0a-ae7f13df0e46}, !- HVAC Component
  {dce5efa2-4675-443f-a800-1f76a64d8b1e}; !- Port 1

OS:PortList,
  {b57d5349-f5f5-4b81-9c2d-a0d1cec1b6a6}, !- Handle
  {bdf7d21a-4c61-44b3-ae0a-ae7f13df0e46}; !- HVAC Component

OS:PortList,
  {a1b644fc-c225-4012-b6f8-a705b0508ec6}, !- Handle
  {bdf7d21a-4c61-44b3-ae0a-ae7f13df0e46}, !- HVAC Component
  {3e31d6f9-7a69-4837-9c5f-759efcf3dfe6}; !- Port 1

OS:Sizing:Zone,
  {f88f8326-4e86-4ad0-920c-7a6459f9e5d6}, !- Handle
  {bdf7d21a-4c61-44b3-ae0a-ae7f13df0e46}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18f39c14-5441-4c32-82a9-39cb878465f6}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {bdf7d21a-4c61-44b3-ae0a-ae7f13df0e46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {236fec00-55a0-4c10-9336-b2403fd6ccfc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83379895-3586-44fc-bf63-9568c5f5d3e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0e48023a-0bed-4817-b1dc-4253f72af6c2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {de258f38-3a70-41fa-be63-7af2cad4dac6}, !- Handle
  Space Function Locker room-sch-A Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bde1d53-e178-44f0-82be-10f3b03b9f3f}, !- Zone Air Inlet Port List
  {cb1418a5-9992-4ff3-9752-ab9d3fc7d48b}, !- Zone Air Exhaust Port List
  {a43f9436-8508-4550-a19a-00b477a8625d}, !- Zone Air Node Name
  {a47c0fc7-8fc6-4049-bd38-b827bd1dff91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81b3057d-a8be-4b3a-b1f2-5b3a899e54fd}, !- Group Rendering Name
  {8af3a135-582d-49cd-b9d7-c90ac4052d6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a90060cf-b0a7-4cf9-8baf-d9e883f0813e}, !- Handle
  Node 40,                                !- Name
  {a43f9436-8508-4550-a19a-00b477a8625d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a43f9436-8508-4550-a19a-00b477a8625d}, !- Handle
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}, !- Source Object
  11,                                     !- Outlet Port
  {a90060cf-b0a7-4cf9-8baf-d9e883f0813e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bde1d53-e178-44f0-82be-10f3b03b9f3f}, !- Handle
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}, !- HVAC Component
  {bf03e4f6-20dd-4157-a8df-a683f313bd64}; !- Port 1

OS:PortList,
  {cb1418a5-9992-4ff3-9752-ab9d3fc7d48b}, !- Handle
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}; !- HVAC Component

OS:PortList,
  {a47c0fc7-8fc6-4049-bd38-b827bd1dff91}, !- Handle
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}, !- HVAC Component
  {c6d72cd3-7cde-4c3f-8547-8a82b5c1976d}; !- Port 1

OS:Sizing:Zone,
  {3348f0a4-f6ae-49cb-9daa-4aa2eb81c45c}, !- Handle
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce0c8970-4093-4047-bd8e-5b0fc5d522f7}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57c8545c-bd9a-4951-b213-37c51402e690}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {11315a9c-7946-4165-a286-c2ed5c9904a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8af3a135-582d-49cd-b9d7-c90ac4052d6a}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 35, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {17314d10-24ae-498d-9a29-c5b89151c7b5}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b564b0c2-b19f-4b96-bd94-80cc960f8c72}, !- Zone Air Inlet Port List
  {3c2f2533-09b5-4e16-9e62-4a38871c0c57}, !- Zone Air Exhaust Port List
  {6b18869d-1cae-4746-abb6-17b62773389f}, !- Zone Air Node Name
  {f7c3c862-97be-43e5-a186-d42ae97b1f12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a17dcfd7-28c1-41be-bcf1-4762b0ab5e15}, !- Group Rendering Name
  {2fbdbfd9-e6c1-428f-93bf-23fc4dd8790b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfe81853-0650-497f-a95f-f7eeaac4fd2a}, !- Handle
  Node 43,                                !- Name
  {6b18869d-1cae-4746-abb6-17b62773389f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b18869d-1cae-4746-abb6-17b62773389f}, !- Handle
  {17314d10-24ae-498d-9a29-c5b89151c7b5}, !- Source Object
  11,                                     !- Outlet Port
  {dfe81853-0650-497f-a95f-f7eeaac4fd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b564b0c2-b19f-4b96-bd94-80cc960f8c72}, !- Handle
  {17314d10-24ae-498d-9a29-c5b89151c7b5}, !- HVAC Component
  {9863dee1-2cd4-4b0e-b1b0-74b0dd647654}; !- Port 1

OS:PortList,
  {3c2f2533-09b5-4e16-9e62-4a38871c0c57}, !- Handle
  {17314d10-24ae-498d-9a29-c5b89151c7b5}; !- HVAC Component

OS:PortList,
  {f7c3c862-97be-43e5-a186-d42ae97b1f12}, !- Handle
  {17314d10-24ae-498d-9a29-c5b89151c7b5}, !- HVAC Component
  {731d3cc1-ec1a-41df-8b43-53d31e286d2e}; !- Port 1

OS:Sizing:Zone,
  {ec2c3563-16ed-4c5b-a173-2a08f4f6bd69}, !- Handle
  {17314d10-24ae-498d-9a29-c5b89151c7b5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8ca6e39-5c1b-4c08-b056-50ea885c1ee5}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {17314d10-24ae-498d-9a29-c5b89151c7b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {941ef613-94ec-403c-96c3-d123249b8662}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {437e8c01-e841-418c-bf4d-9bca85eb8225}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2fbdbfd9-e6c1-428f-93bf-23fc4dd8790b}, !- Handle
  Space Function Laundry/Washing area Thermostat 11, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {066bd041-b83f-4b44-a350-cc1c92945c72}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51720a22-4973-41df-b201-388ee8376f0a}, !- Zone Air Inlet Port List
  {25da7dfa-9f2a-43ac-a1f4-da4146c17644}, !- Zone Air Exhaust Port List
  {ed058844-ca56-46a2-9f3a-02953709ef6b}, !- Zone Air Node Name
  {dda414a7-ca7c-49be-9f63-771b8997b9d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7bb100d-d7de-402d-9546-0d531faa2e83}, !- Group Rendering Name
  {68016cc0-a89d-45cd-b397-87440ec6c9e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0d8df10-3a7f-477b-9596-482ab6a8ec93}, !- Handle
  Node 46,                                !- Name
  {ed058844-ca56-46a2-9f3a-02953709ef6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed058844-ca56-46a2-9f3a-02953709ef6b}, !- Handle
  {066bd041-b83f-4b44-a350-cc1c92945c72}, !- Source Object
  11,                                     !- Outlet Port
  {f0d8df10-3a7f-477b-9596-482ab6a8ec93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51720a22-4973-41df-b201-388ee8376f0a}, !- Handle
  {066bd041-b83f-4b44-a350-cc1c92945c72}, !- HVAC Component
  {e65f20da-365d-4350-bb6c-9fc187c5118b}; !- Port 1

OS:PortList,
  {25da7dfa-9f2a-43ac-a1f4-da4146c17644}, !- Handle
  {066bd041-b83f-4b44-a350-cc1c92945c72}; !- HVAC Component

OS:PortList,
  {dda414a7-ca7c-49be-9f63-771b8997b9d1}, !- Handle
  {066bd041-b83f-4b44-a350-cc1c92945c72}, !- HVAC Component
  {a3f0cfb9-f7d4-47d2-a04c-8366ab4e8681}; !- Port 1

OS:Sizing:Zone,
  {dbb8faf5-9717-4e00-9e9a-6e5dbd2001d9}, !- Handle
  {066bd041-b83f-4b44-a350-cc1c92945c72}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a61c9be-ca27-4729-b299-b2daf5863611}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {066bd041-b83f-4b44-a350-cc1c92945c72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2eef5d7-cc9b-49be-82ce-60275e9dd1c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f2aeed36-3f88-4621-9118-60c02d656cb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {68016cc0-a89d-45cd-b397-87440ec6c9e7}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 21, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f7a2534-1de0-4eaf-af54-fc6e6f28cf7f}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a14014c-efa4-4121-a934-51ec853dace6}, !- Zone Air Inlet Port List
  {8f1efdf1-0306-4ad1-b188-a23b5f3a1e1a}, !- Zone Air Exhaust Port List
  {5d5b3aee-8dbc-48a9-8ee8-83a052c4cd79}, !- Zone Air Node Name
  {bbedab2a-d762-4d54-823f-03743a4e560d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a82ee208-d57b-449a-ae25-f6d01d23c245}, !- Group Rendering Name
  {8db400e6-4934-45ed-a4d2-f81b64a58780}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6647846a-2d26-44ac-ab9a-bef95daac2e0}, !- Handle
  Node 49,                                !- Name
  {5d5b3aee-8dbc-48a9-8ee8-83a052c4cd79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d5b3aee-8dbc-48a9-8ee8-83a052c4cd79}, !- Handle
  {5f7a2534-1de0-4eaf-af54-fc6e6f28cf7f}, !- Source Object
  11,                                     !- Outlet Port
  {6647846a-2d26-44ac-ab9a-bef95daac2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a14014c-efa4-4121-a934-51ec853dace6}, !- Handle
  {5f7a2534-1de0-4eaf-af54-fc6e6f28cf7f}, !- HVAC Component
  {c9d9df2f-02a6-4213-a0a0-6cff8d3e7fc6}; !- Port 1

OS:PortList,
  {8f1efdf1-0306-4ad1-b188-a23b5f3a1e1a}, !- Handle
  {5f7a2534-1de0-4eaf-af54-fc6e6f28cf7f}; !- HVAC Component

OS:PortList,
  {bbedab2a-d762-4d54-823f-03743a4e560d}, !- Handle
  {5f7a2534-1de0-4eaf-af54-fc6e6f28cf7f}, !- HVAC Component
  {bace8cb8-8565-4739-950a-748bb42a8e04}; !- Port 1

OS:Sizing:Zone,
  {a5dc26de-4624-4f62-b1ee-cf2f1124b517}, !- Handle
  {5f7a2534-1de0-4eaf-af54-fc6e6f28cf7f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3fe6887-afbd-442d-8ffd-c06d4734d282}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {5f7a2534-1de0-4eaf-af54-fc6e6f28cf7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37970e8d-f4ca-4801-8d56-2f4fdb906f1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a829812a-7274-4fed-b882-4a37dfd5a019}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8db400e6-4934-45ed-a4d2-f81b64a58780}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 31, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a9449e2-6057-4bcc-8a27-636e090b27f0}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {869bc205-dfc9-4f07-a8fd-4c29ad447f7f}, !- Zone Air Inlet Port List
  {5ef11c79-45f0-439a-835d-b6ba5014557f}, !- Zone Air Exhaust Port List
  {22f14f45-20da-408a-8c9a-0ad4cbd45c41}, !- Zone Air Node Name
  {41f1708e-302d-44ab-ae1d-e147cb26159a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {513eeeba-b23c-4ae4-82aa-4bc4d56e378a}, !- Group Rendering Name
  {d941de2c-7fdb-4eae-9fdc-68435836f440}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c544cd6-be5a-47dc-a7c0-d9f48e788168}, !- Handle
  Node 52,                                !- Name
  {22f14f45-20da-408a-8c9a-0ad4cbd45c41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22f14f45-20da-408a-8c9a-0ad4cbd45c41}, !- Handle
  {5a9449e2-6057-4bcc-8a27-636e090b27f0}, !- Source Object
  11,                                     !- Outlet Port
  {9c544cd6-be5a-47dc-a7c0-d9f48e788168}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {869bc205-dfc9-4f07-a8fd-4c29ad447f7f}, !- Handle
  {5a9449e2-6057-4bcc-8a27-636e090b27f0}, !- HVAC Component
  {912ce53b-8fa8-4ddf-bf8c-dcba0ddc9caf}; !- Port 1

OS:PortList,
  {5ef11c79-45f0-439a-835d-b6ba5014557f}, !- Handle
  {5a9449e2-6057-4bcc-8a27-636e090b27f0}; !- HVAC Component

OS:PortList,
  {41f1708e-302d-44ab-ae1d-e147cb26159a}, !- Handle
  {5a9449e2-6057-4bcc-8a27-636e090b27f0}, !- HVAC Component
  {dfdb029e-5700-4b81-a17b-abe9abe2e1de}; !- Port 1

OS:Sizing:Zone,
  {835981ac-2a6d-4ca2-b3d8-3f689b55bf1d}, !- Handle
  {5a9449e2-6057-4bcc-8a27-636e090b27f0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7aefc83-d2d8-46b0-b006-933e87adf944}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5a9449e2-6057-4bcc-8a27-636e090b27f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f82bcb0e-c28c-4642-8d74-95f0587719ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6cee5c9d-bcd9-43fb-831e-98b1ecfa6945}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d941de2c-7fdb-4eae-9fdc-68435836f440}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 32, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {03488377-6b8c-49c9-9703-9dc2c546a13a}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f8a6d36-88c4-4f84-85ae-c35135054887}, !- Zone Air Inlet Port List
  {9292242b-b0c8-4e10-9ce8-3201208cc971}, !- Zone Air Exhaust Port List
  {cf3a622e-46b3-4274-a6d2-5cd8fce3ab27}, !- Zone Air Node Name
  {209fcd3e-8025-44d2-b96c-be96e766f70c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {336f796b-ccaf-45c7-a232-3faba1952154}, !- Group Rendering Name
  {f60d6c8b-cf13-4b40-a6ef-d9e62d546a8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8ffc342-2d8f-4280-a6c5-09829c2ba1eb}, !- Handle
  Node 55,                                !- Name
  {cf3a622e-46b3-4274-a6d2-5cd8fce3ab27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf3a622e-46b3-4274-a6d2-5cd8fce3ab27}, !- Handle
  {03488377-6b8c-49c9-9703-9dc2c546a13a}, !- Source Object
  11,                                     !- Outlet Port
  {b8ffc342-2d8f-4280-a6c5-09829c2ba1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f8a6d36-88c4-4f84-85ae-c35135054887}, !- Handle
  {03488377-6b8c-49c9-9703-9dc2c546a13a}, !- HVAC Component
  {01f6cd9a-dba9-46bc-92a0-6d39eaeccdf6}; !- Port 1

OS:PortList,
  {9292242b-b0c8-4e10-9ce8-3201208cc971}, !- Handle
  {03488377-6b8c-49c9-9703-9dc2c546a13a}; !- HVAC Component

OS:PortList,
  {209fcd3e-8025-44d2-b96c-be96e766f70c}, !- Handle
  {03488377-6b8c-49c9-9703-9dc2c546a13a}, !- HVAC Component
  {1fe2ea76-0a1b-4961-8c75-b978477af18d}; !- Port 1

OS:Sizing:Zone,
  {13706ce6-40ef-44d9-a0d6-f705603aafe0}, !- Handle
  {03488377-6b8c-49c9-9703-9dc2c546a13a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c634fd5-fd18-413a-8c19-6fd632f28f20}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {03488377-6b8c-49c9-9703-9dc2c546a13a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11053593-5485-4a97-9c8c-9cfa565580e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6128b321-75b2-4531-900a-e6e596df9bc4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f60d6c8b-cf13-4b40-a6ef-d9e62d546a8c}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 36, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {486f59bb-1fbc-417b-aeb9-d25fa4ebb4b9}, !- Zone Air Inlet Port List
  {12f2400f-bf84-4c0c-b533-66608cbc6a4c}, !- Zone Air Exhaust Port List
  {20f9935f-bb81-4956-bb0e-3ed97153dfae}, !- Zone Air Node Name
  {dd5bb0aa-a9f0-4341-b332-3843a1000ba0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5bb52f8-5e81-4f51-9f39-d1575f2e93bf}, !- Group Rendering Name
  {081ede33-25cd-491a-a8ed-920172290a98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dc6c113-b250-4aec-babe-3330cbdad07a}, !- Handle
  Node 58,                                !- Name
  {20f9935f-bb81-4956-bb0e-3ed97153dfae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20f9935f-bb81-4956-bb0e-3ed97153dfae}, !- Handle
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}, !- Source Object
  11,                                     !- Outlet Port
  {4dc6c113-b250-4aec-babe-3330cbdad07a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {486f59bb-1fbc-417b-aeb9-d25fa4ebb4b9}, !- Handle
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}, !- HVAC Component
  {de803ed6-0af5-45a0-9bd6-0560e59a2a81}; !- Port 1

OS:PortList,
  {12f2400f-bf84-4c0c-b533-66608cbc6a4c}, !- Handle
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}; !- HVAC Component

OS:PortList,
  {dd5bb0aa-a9f0-4341-b332-3843a1000ba0}, !- Handle
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}, !- HVAC Component
  {77c353ff-e1a2-4535-a5e7-befa0b8f9c4e}; !- Port 1

OS:Sizing:Zone,
  {43c4d2f6-7857-436f-a05d-1a6d07c57a26}, !- Handle
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ad68364-265b-4c12-b9e6-1089a84daf68}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed05c624-67ad-4c1b-a5b2-e8dd55de0b6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc19d32d-94f2-401b-b0bb-da708a4bf8b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {081ede33-25cd-491a-a8ed-920172290a98}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 22, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e942b6db-c9e2-4205-b35d-0d02d1f8509a}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1d37fe7-0472-48b0-ab6e-dec42b20fd73}, !- Zone Air Inlet Port List
  {13bfaa9e-8feb-456b-9d79-498423eaca75}, !- Zone Air Exhaust Port List
  {5a885c14-d075-4e7c-bbff-198b2c6b2213}, !- Zone Air Node Name
  {5a907910-c05d-45d3-8abb-c843b53b9c6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7be6c4b6-042a-48e5-9032-9195539dcc92}, !- Group Rendering Name
  {6ca2ce27-ec36-4745-9591-ee4dd4eb2241}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecb7bd84-483d-4a9c-b4fd-ddc509df10cc}, !- Handle
  Node 61,                                !- Name
  {5a885c14-d075-4e7c-bbff-198b2c6b2213}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a885c14-d075-4e7c-bbff-198b2c6b2213}, !- Handle
  {e942b6db-c9e2-4205-b35d-0d02d1f8509a}, !- Source Object
  11,                                     !- Outlet Port
  {ecb7bd84-483d-4a9c-b4fd-ddc509df10cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1d37fe7-0472-48b0-ab6e-dec42b20fd73}, !- Handle
  {e942b6db-c9e2-4205-b35d-0d02d1f8509a}, !- HVAC Component
  {200aa694-e538-4468-a9d0-2faf80552652}; !- Port 1

OS:PortList,
  {13bfaa9e-8feb-456b-9d79-498423eaca75}, !- Handle
  {e942b6db-c9e2-4205-b35d-0d02d1f8509a}; !- HVAC Component

OS:PortList,
  {5a907910-c05d-45d3-8abb-c843b53b9c6e}, !- Handle
  {e942b6db-c9e2-4205-b35d-0d02d1f8509a}, !- HVAC Component
  {8c608c9e-e6e0-4c6d-a6aa-cdd4050dbcb0}; !- Port 1

OS:Sizing:Zone,
  {c60599db-c75d-4b3a-81f3-23bed27fb583}, !- Handle
  {e942b6db-c9e2-4205-b35d-0d02d1f8509a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89ebe3a2-9e42-49cb-8d28-d5b1ef2acbab}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {e942b6db-c9e2-4205-b35d-0d02d1f8509a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b573dea-21f6-4e48-a829-f20de6e55b76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4c4245c-e828-4e30-b803-ce320c739b52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6ca2ce27-ec36-4745-9591-ee4dd4eb2241}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 37, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae0607e1-4729-432a-b43a-b2a3c843868e}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 2_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a9e197b-fb6c-44b1-829d-bcd384cc072c}, !- Zone Air Inlet Port List
  {eefabd3a-1a45-44b8-b914-0833bb0a7702}, !- Zone Air Exhaust Port List
  {3a4d45a5-df4a-4681-a5e6-1fd802b57f87}, !- Zone Air Node Name
  {4a9638cc-c082-436f-a185-709398873fad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {752c0537-48a3-4369-b470-ca377005a0ec}, !- Group Rendering Name
  {12d88803-c02a-411b-bd25-210438e02266}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63bb3413-7e00-44af-b1ac-c7f70634d5be}, !- Handle
