  Node 64,                                !- Name
  {3a4d45a5-df4a-4681-a5e6-1fd802b57f87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a4d45a5-df4a-4681-a5e6-1fd802b57f87}, !- Handle
  {ae0607e1-4729-432a-b43a-b2a3c843868e}, !- Source Object
  11,                                     !- Outlet Port
  {63bb3413-7e00-44af-b1ac-c7f70634d5be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a9e197b-fb6c-44b1-829d-bcd384cc072c}, !- Handle
  {ae0607e1-4729-432a-b43a-b2a3c843868e}, !- HVAC Component
  {0376e468-a850-402e-8c34-0068b363346f}; !- Port 1

OS:PortList,
  {eefabd3a-1a45-44b8-b914-0833bb0a7702}, !- Handle
  {ae0607e1-4729-432a-b43a-b2a3c843868e}; !- HVAC Component

OS:PortList,
  {4a9638cc-c082-436f-a185-709398873fad}, !- Handle
  {ae0607e1-4729-432a-b43a-b2a3c843868e}, !- HVAC Component
  {f7744fa9-52c3-4f17-bfa3-aba5e58c3a3c}; !- Port 1

OS:Sizing:Zone,
  {fb3c7583-6bfb-47d1-b567-91a62e031703}, !- Handle
  {ae0607e1-4729-432a-b43a-b2a3c843868e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dba27e74-d210-4ad4-a244-422dbda5956a}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {ae0607e1-4729-432a-b43a-b2a3c843868e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bf842e2-2d83-4023-9efe-b15ac4769372}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {03e355f6-55b2-4b0a-a7ea-ea84dead6acd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {12d88803-c02a-411b-bd25-210438e02266}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 9, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a772279-8a7a-4981-8700-0d030300ad49}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {977b09b8-f9ef-4d46-9b8b-53c245026295}, !- Zone Air Inlet Port List
  {ab31a54b-0563-442b-9b66-8e62ac481db9}, !- Zone Air Exhaust Port List
  {4bd48055-9782-499e-b378-097b81829df3}, !- Zone Air Node Name
  {8bf00232-ff4c-48ca-9a08-c4115e6d3bae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f197078b-695c-4383-96e2-7b3054076e10}, !- Group Rendering Name
  {9d0b05f2-b900-4636-8ba9-8a6f57155ecd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e6b2bce-7be7-4e56-9ef3-44253cb413dd}, !- Handle
  Node 67,                                !- Name
  {4bd48055-9782-499e-b378-097b81829df3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bd48055-9782-499e-b378-097b81829df3}, !- Handle
  {4a772279-8a7a-4981-8700-0d030300ad49}, !- Source Object
  11,                                     !- Outlet Port
  {5e6b2bce-7be7-4e56-9ef3-44253cb413dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {977b09b8-f9ef-4d46-9b8b-53c245026295}, !- Handle
  {4a772279-8a7a-4981-8700-0d030300ad49}, !- HVAC Component
  {5d9ed80d-4289-46fb-bf5c-4a5731796aa6}; !- Port 1

OS:PortList,
  {ab31a54b-0563-442b-9b66-8e62ac481db9}, !- Handle
  {4a772279-8a7a-4981-8700-0d030300ad49}; !- HVAC Component

OS:PortList,
  {8bf00232-ff4c-48ca-9a08-c4115e6d3bae}, !- Handle
  {4a772279-8a7a-4981-8700-0d030300ad49}, !- HVAC Component
  {27745eaa-e97c-4c59-a95e-eee8b138756f}; !- Port 1

OS:Sizing:Zone,
  {685b54f1-1531-4b56-a67a-4b67ed2d25ce}, !- Handle
  {4a772279-8a7a-4981-8700-0d030300ad49}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ab693b6-264e-4d9d-b289-34f854ef72ee}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {4a772279-8a7a-4981-8700-0d030300ad49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bb71f3b-cb64-496b-99a2-961c1272342b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee5bad49-f60a-44ce-9bb5-e46ec91d91d2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9d0b05f2-b900-4636-8ba9-8a6f57155ecd}, !- Handle
  Space Function Laundry/Washing area Thermostat 12, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {73febf1c-79f8-46ba-8c95-759657693292}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82bf88da-3349-43b1-905c-64265cb2d276}, !- Zone Air Inlet Port List
  {57533fba-d779-4fda-b2bf-c35fa35533cf}, !- Zone Air Exhaust Port List
  {f577c0ac-991f-4521-95f7-9b4362ce8383}, !- Zone Air Node Name
  {37cc99af-824c-493e-b07f-c12d1a077f01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62658790-6fc9-42ab-ba91-ae1009b72262}, !- Group Rendering Name
  {aa78d4a2-86b2-48ea-a193-3c6bc828fa41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c782665c-b1a0-420d-ab06-d67dbf853313}, !- Handle
  Node 70,                                !- Name
  {f577c0ac-991f-4521-95f7-9b4362ce8383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f577c0ac-991f-4521-95f7-9b4362ce8383}, !- Handle
  {73febf1c-79f8-46ba-8c95-759657693292}, !- Source Object
  11,                                     !- Outlet Port
  {c782665c-b1a0-420d-ab06-d67dbf853313}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82bf88da-3349-43b1-905c-64265cb2d276}, !- Handle
  {73febf1c-79f8-46ba-8c95-759657693292}, !- HVAC Component
  {d8c62895-e799-406d-92bc-e63a9ff22ed7}; !- Port 1

OS:PortList,
  {57533fba-d779-4fda-b2bf-c35fa35533cf}, !- Handle
  {73febf1c-79f8-46ba-8c95-759657693292}; !- HVAC Component

OS:PortList,
  {37cc99af-824c-493e-b07f-c12d1a077f01}, !- Handle
  {73febf1c-79f8-46ba-8c95-759657693292}, !- HVAC Component
  {37edbbeb-7c56-4663-8ead-d73120b45528}; !- Port 1

OS:Sizing:Zone,
  {1da9205e-735e-435e-bacb-03c5b1a839d8}, !- Handle
  {73febf1c-79f8-46ba-8c95-759657693292}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be37be45-5ddf-44b3-865c-359f5ccec7cf}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {73febf1c-79f8-46ba-8c95-759657693292}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f90c1b4-af91-4db6-9559-7dd593c99bbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3964ead-f374-4e01-b5cc-54ddb40c12dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aa78d4a2-86b2-48ea-a193-3c6bc828fa41}, !- Handle
  Space Function Health care facility imaging room Thermostat 7, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {597502a9-be7f-4559-b1db-712a52ca731a}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 3_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4969c495-f82d-4447-8f30-2f0d12afae0e}, !- Zone Air Inlet Port List
  {db464975-1f00-4dde-9817-9e92caa1aa86}, !- Zone Air Exhaust Port List
  {a98e54de-62c1-484e-81d1-ddb6733e20ab}, !- Zone Air Node Name
  {e37e3b83-cb99-418c-a264-13c36f3525e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9fd223b-ff47-45ee-a221-68b0e72fe6ed}, !- Group Rendering Name
  {ac4c5827-ba3e-46fd-b8dd-1aec23575929}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c347c96b-cdc1-47fa-a97f-6fa49d4a35c5}, !- Handle
  Node 73,                                !- Name
  {a98e54de-62c1-484e-81d1-ddb6733e20ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a98e54de-62c1-484e-81d1-ddb6733e20ab}, !- Handle
  {597502a9-be7f-4559-b1db-712a52ca731a}, !- Source Object
  11,                                     !- Outlet Port
  {c347c96b-cdc1-47fa-a97f-6fa49d4a35c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4969c495-f82d-4447-8f30-2f0d12afae0e}, !- Handle
  {597502a9-be7f-4559-b1db-712a52ca731a}, !- HVAC Component
  {e55c78a8-23f2-4ed3-a47f-2c81abfd1f38}; !- Port 1

OS:PortList,
  {db464975-1f00-4dde-9817-9e92caa1aa86}, !- Handle
  {597502a9-be7f-4559-b1db-712a52ca731a}; !- HVAC Component

OS:PortList,
  {e37e3b83-cb99-418c-a264-13c36f3525e0}, !- Handle
  {597502a9-be7f-4559-b1db-712a52ca731a}, !- HVAC Component
  {38376ec4-e1cb-46cf-acf0-d870a529a724}; !- Port 1

OS:Sizing:Zone,
  {c30a1de3-e2e8-41bd-aed7-b329945c8697}, !- Handle
  {597502a9-be7f-4559-b1db-712a52ca731a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b7189ac-3296-4fa2-96d4-021b71691928}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {597502a9-be7f-4559-b1db-712a52ca731a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77855e20-2a86-44e5-92af-4ef308eb1bf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c6b1534-55c6-484f-843e-f66ea7f03ad3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ac4c5827-ba3e-46fd-b8dd-1aec23575929}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 23, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6602c55f-8db5-444f-8138-d967238ca259}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dee3857-c77a-4246-af45-56b1454a934b}, !- Zone Air Inlet Port List
  {bc1e8047-8f52-4a8c-a000-a32f46134e4a}, !- Zone Air Exhaust Port List
  {92e8a7aa-ee9f-4c58-a802-fa5620d80610}, !- Zone Air Node Name
  {05167157-346e-4e6e-bd3a-f72aef331484}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57ad3967-d34c-4b82-92a1-c9777f7858f1}, !- Group Rendering Name
  {8baf7059-70cc-41d8-a170-b85512f486e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dccc6553-46a3-4b17-bd5f-cedda19a3a3c}, !- Handle
  Node 76,                                !- Name
  {92e8a7aa-ee9f-4c58-a802-fa5620d80610}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92e8a7aa-ee9f-4c58-a802-fa5620d80610}, !- Handle
  {6602c55f-8db5-444f-8138-d967238ca259}, !- Source Object
  11,                                     !- Outlet Port
  {dccc6553-46a3-4b17-bd5f-cedda19a3a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dee3857-c77a-4246-af45-56b1454a934b}, !- Handle
  {6602c55f-8db5-444f-8138-d967238ca259}, !- HVAC Component
  {e964713c-6a5b-40fe-8099-2a065d07105f}; !- Port 1

OS:PortList,
  {bc1e8047-8f52-4a8c-a000-a32f46134e4a}, !- Handle
  {6602c55f-8db5-444f-8138-d967238ca259}; !- HVAC Component

OS:PortList,
  {05167157-346e-4e6e-bd3a-f72aef331484}, !- Handle
  {6602c55f-8db5-444f-8138-d967238ca259}, !- HVAC Component
  {b6722083-684f-4693-9275-465b7969a917}; !- Port 1

OS:Sizing:Zone,
  {48669777-9854-4982-b2f4-e47b4b955816}, !- Handle
  {6602c55f-8db5-444f-8138-d967238ca259}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {518cc3b1-a986-49d9-913c-44d4d7ab6003}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {6602c55f-8db5-444f-8138-d967238ca259}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67e41345-8312-4708-a7a1-c9d0ab33e05e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7332e383-1d94-49db-9c05-dfe2abed6dd5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8baf7059-70cc-41d8-a170-b85512f486e6}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 24, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {adfd0090-46e8-4687-b3d3-13115198c9a6}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47833e98-d263-42ef-9b0c-6f6d17214f22}, !- Zone Air Inlet Port List
  {bf53a0e5-6dd9-4601-bdd1-a504dffdc89f}, !- Zone Air Exhaust Port List
  {ee5b3b6f-9a57-4099-b218-68540145ba6d}, !- Zone Air Node Name
  {bad94539-f989-462e-b654-5a1e82b7365a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ccc81d8-dad5-4f5c-8f53-d8e5d00d9a8b}, !- Group Rendering Name
  {0704a0b5-2d19-4e1f-b8c1-302a0aae5bb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59f106d2-f4c9-4a13-9e29-42bb94cd711c}, !- Handle
  Node 79,                                !- Name
  {ee5b3b6f-9a57-4099-b218-68540145ba6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee5b3b6f-9a57-4099-b218-68540145ba6d}, !- Handle
  {adfd0090-46e8-4687-b3d3-13115198c9a6}, !- Source Object
  11,                                     !- Outlet Port
  {59f106d2-f4c9-4a13-9e29-42bb94cd711c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47833e98-d263-42ef-9b0c-6f6d17214f22}, !- Handle
  {adfd0090-46e8-4687-b3d3-13115198c9a6}, !- HVAC Component
  {338ed625-379a-40e2-98de-86906ec7d770}; !- Port 1

OS:PortList,
  {bf53a0e5-6dd9-4601-bdd1-a504dffdc89f}, !- Handle
  {adfd0090-46e8-4687-b3d3-13115198c9a6}; !- HVAC Component

OS:PortList,
  {bad94539-f989-462e-b654-5a1e82b7365a}, !- Handle
  {adfd0090-46e8-4687-b3d3-13115198c9a6}, !- HVAC Component
  {da3f8fe7-08c4-409d-b396-8e6bdb390cfa}; !- Port 1

OS:Sizing:Zone,
  {8c1b070a-dad6-40d0-8ad2-fb17f3e0ff00}, !- Handle
  {adfd0090-46e8-4687-b3d3-13115198c9a6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89149622-632e-4b0c-88ea-d11692b031e8}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {adfd0090-46e8-4687-b3d3-13115198c9a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {979df85d-a95c-4d2d-8cc7-d07d3f3069aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bd0f40f-77d5-4111-8f3d-b98ad16232d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0704a0b5-2d19-4e1f-b8c1-302a0aae5bb3}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 7, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5da9a59b-4521-478e-aa28-31bf8d0d972d}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1192843c-b3e4-4992-9ec5-4a2d196c4b4c}, !- Zone Air Inlet Port List
  {f4210a3e-4459-4223-9808-3f8cd4e45998}, !- Zone Air Exhaust Port List
  {70dbb4ce-3d19-4eb7-9750-777c69a9d0bf}, !- Zone Air Node Name
  {58be2d49-e02a-4d62-adc7-9267f160f965}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7042178b-f29c-40be-a9c5-65a3ca52a65e}, !- Group Rendering Name
  {653d7e1f-32c9-4954-8deb-794f05abd15f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bce9972-1d06-447d-8056-d4b3442a7c86}, !- Handle
  Node 82,                                !- Name
  {70dbb4ce-3d19-4eb7-9750-777c69a9d0bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70dbb4ce-3d19-4eb7-9750-777c69a9d0bf}, !- Handle
  {5da9a59b-4521-478e-aa28-31bf8d0d972d}, !- Source Object
  11,                                     !- Outlet Port
  {0bce9972-1d06-447d-8056-d4b3442a7c86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1192843c-b3e4-4992-9ec5-4a2d196c4b4c}, !- Handle
  {5da9a59b-4521-478e-aa28-31bf8d0d972d}, !- HVAC Component
  {8610a89b-06eb-4c03-bf6a-f38687c7d698}; !- Port 1

OS:PortList,
  {f4210a3e-4459-4223-9808-3f8cd4e45998}, !- Handle
  {5da9a59b-4521-478e-aa28-31bf8d0d972d}; !- HVAC Component

OS:PortList,
  {58be2d49-e02a-4d62-adc7-9267f160f965}, !- Handle
  {5da9a59b-4521-478e-aa28-31bf8d0d972d}, !- HVAC Component
  {433b89c2-34fe-42e8-bcc8-3e2575d57cc6}; !- Port 1

OS:Sizing:Zone,
  {8279c881-9594-4ceb-a1b0-ce4609e2e220}, !- Handle
  {5da9a59b-4521-478e-aa28-31bf8d0d972d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51204954-97cc-412a-b1d4-98a48259e576}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {5da9a59b-4521-478e-aa28-31bf8d0d972d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28997253-929c-4a19-8e03-390a3c007ec6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {585e872b-6cfe-4461-ad48-8dced1613ab3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {653d7e1f-32c9-4954-8deb-794f05abd15f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 38, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f632c7a-8be0-42eb-948f-6e84ac734d1c}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee442550-0251-48eb-98dd-4f7fe58601ce}, !- Zone Air Inlet Port List
  {2b805724-2609-4272-a231-9fce150b98eb}, !- Zone Air Exhaust Port List
  {c9754aec-324d-4959-99e1-71ac13e29682}, !- Zone Air Node Name
  {0534f7e7-fa98-4bfc-bda6-e03b33d0b2df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36dc5638-933e-4c80-8730-5a2c8ba91955}, !- Group Rendering Name
  {e5387ee0-4e77-46df-87c3-f66ec671ac63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd623560-2eef-4c73-b598-95f9be944115}, !- Handle
  Node 85,                                !- Name
  {c9754aec-324d-4959-99e1-71ac13e29682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9754aec-324d-4959-99e1-71ac13e29682}, !- Handle
  {7f632c7a-8be0-42eb-948f-6e84ac734d1c}, !- Source Object
  11,                                     !- Outlet Port
  {dd623560-2eef-4c73-b598-95f9be944115}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee442550-0251-48eb-98dd-4f7fe58601ce}, !- Handle
  {7f632c7a-8be0-42eb-948f-6e84ac734d1c}, !- HVAC Component
  {549dfcdf-7790-4a1c-b674-d17f28dfef4c}; !- Port 1

OS:PortList,
  {2b805724-2609-4272-a231-9fce150b98eb}, !- Handle
  {7f632c7a-8be0-42eb-948f-6e84ac734d1c}; !- HVAC Component

OS:PortList,
  {0534f7e7-fa98-4bfc-bda6-e03b33d0b2df}, !- Handle
  {7f632c7a-8be0-42eb-948f-6e84ac734d1c}, !- HVAC Component
  {12127328-88a7-4ed7-91df-d76b39cc86a9}; !- Port 1

OS:Sizing:Zone,
  {23979c96-6203-4a73-9869-0dfa5499759b}, !- Handle
  {7f632c7a-8be0-42eb-948f-6e84ac734d1c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6860f25f-f39a-47e7-983e-56b418eb9e6d}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {7f632c7a-8be0-42eb-948f-6e84ac734d1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc05246b-df19-4b72-ab37-68bdf2b1be3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5bc104b-bc5d-429a-92e4-b0a5bd10dd2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e5387ee0-4e77-46df-87c3-f66ec671ac63}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 5, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41d3a957-a79d-460e-93b0-117406d7bebc}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f112cc58-e0a1-4039-ab10-06a17b6c3704}, !- Zone Air Inlet Port List
  {ddfa376d-0663-421b-8d62-16788fde7ed2}, !- Zone Air Exhaust Port List
  {e62d0997-b143-4ec3-aeea-ff83b6055a81}, !- Zone Air Node Name
  {17d9ef61-0862-4b73-ad7d-f7cb62b33d07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {039143af-4174-43b1-8506-0c9a046e6c78}, !- Group Rendering Name
  {3f4f12ba-0a24-48ee-93e6-9110a9f9cdd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a746fbb-5dee-44a9-a04f-8014e1283fab}, !- Handle
  Node 88,                                !- Name
  {e62d0997-b143-4ec3-aeea-ff83b6055a81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e62d0997-b143-4ec3-aeea-ff83b6055a81}, !- Handle
  {41d3a957-a79d-460e-93b0-117406d7bebc}, !- Source Object
  11,                                     !- Outlet Port
  {1a746fbb-5dee-44a9-a04f-8014e1283fab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f112cc58-e0a1-4039-ab10-06a17b6c3704}, !- Handle
  {41d3a957-a79d-460e-93b0-117406d7bebc}, !- HVAC Component
  {4c90736f-6c27-406c-9824-d71de397a17c}; !- Port 1

OS:PortList,
  {ddfa376d-0663-421b-8d62-16788fde7ed2}, !- Handle
  {41d3a957-a79d-460e-93b0-117406d7bebc}; !- HVAC Component

OS:PortList,
  {17d9ef61-0862-4b73-ad7d-f7cb62b33d07}, !- Handle
  {41d3a957-a79d-460e-93b0-117406d7bebc}, !- HVAC Component
  {258229c6-85d2-4805-ba36-12246d7242eb}; !- Port 1

OS:Sizing:Zone,
  {d66b7db6-c712-4343-980b-e44ac2fc1771}, !- Handle
  {41d3a957-a79d-460e-93b0-117406d7bebc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b2284c8-e826-4540-b2a8-7c0696079d15}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {41d3a957-a79d-460e-93b0-117406d7bebc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64c35ec5-0694-403d-8ca1-87427b1c90de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {404233be-8f00-4d8d-9ee6-66a548605981}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3f4f12ba-0a24-48ee-93e6-9110a9f9cdd5}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 10, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6443a732-5eaa-4ec0-996f-475d8f683b9a}, !- Zone Air Inlet Port List
  {699cd72b-69f5-4837-82e6-6e055ea0f7ef}, !- Zone Air Exhaust Port List
  {ccfce54a-ca0e-4854-a2f2-bf1d2f42be05}, !- Zone Air Node Name
  {66969072-bc60-4ecd-9bcc-10c3a4870e51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {861e33fa-9744-484b-b512-7a9e68a5b863}, !- Group Rendering Name
  {ec643307-69d3-45a7-b506-9654027c9fda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aad07169-9040-4cbf-901c-028db359873d}, !- Handle
  Node 91,                                !- Name
  {ccfce54a-ca0e-4854-a2f2-bf1d2f42be05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccfce54a-ca0e-4854-a2f2-bf1d2f42be05}, !- Handle
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}, !- Source Object
  11,                                     !- Outlet Port
  {aad07169-9040-4cbf-901c-028db359873d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6443a732-5eaa-4ec0-996f-475d8f683b9a}, !- Handle
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}, !- HVAC Component
  {c3c67ae6-8899-4e97-90dd-d74905012af0}; !- Port 1

OS:PortList,
  {699cd72b-69f5-4837-82e6-6e055ea0f7ef}, !- Handle
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}; !- HVAC Component

OS:PortList,
  {66969072-bc60-4ecd-9bcc-10c3a4870e51}, !- Handle
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}, !- HVAC Component
  {a3cc323c-13de-4d89-9e7a-9fd43547f442}; !- Port 1

OS:Sizing:Zone,
  {8140fa2e-f98f-461a-8dc7-8efcfb04b3e1}, !- Handle
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b89e434-e00a-4964-b331-a99691f0a271}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {586228a3-769f-4e3f-897a-064e5e0917b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7bec86ca-2ab4-4169-83fc-c566b958ade1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec643307-69d3-45a7-b506-9654027c9fda}, !- Handle
  Space Function Health care facility operating room Thermostat 11, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92815877-dff9-411c-b96e-30a3c624e119}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {765ca84c-97f4-4a05-b24e-bc098ea49733}, !- Zone Air Inlet Port List
  {24b0528f-db81-467d-b904-d0165393271e}, !- Zone Air Exhaust Port List
  {e30894b1-c18f-4b58-a451-3e9521c6e9f1}, !- Zone Air Node Name
  {2ad900e6-7531-4a2f-ab06-84fea927aaaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9fc2f515-ca58-4a62-8f7c-efe9cb0b4b0d}, !- Group Rendering Name
  {4c3383b8-b693-431e-9742-27d6ad851379}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82ebe774-0f4a-466e-99ea-02f2145ca417}, !- Handle
  Node 94,                                !- Name
  {e30894b1-c18f-4b58-a451-3e9521c6e9f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e30894b1-c18f-4b58-a451-3e9521c6e9f1}, !- Handle
  {92815877-dff9-411c-b96e-30a3c624e119}, !- Source Object
  11,                                     !- Outlet Port
  {82ebe774-0f4a-466e-99ea-02f2145ca417}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {765ca84c-97f4-4a05-b24e-bc098ea49733}, !- Handle
  {92815877-dff9-411c-b96e-30a3c624e119}, !- HVAC Component
  {e767e502-7fb3-43bd-bce7-2c243064bb26}; !- Port 1

OS:PortList,
  {24b0528f-db81-467d-b904-d0165393271e}, !- Handle
  {92815877-dff9-411c-b96e-30a3c624e119}; !- HVAC Component

OS:PortList,
  {2ad900e6-7531-4a2f-ab06-84fea927aaaa}, !- Handle
  {92815877-dff9-411c-b96e-30a3c624e119}, !- HVAC Component
  {1dab4b4c-1003-4306-b5fc-da6a8ab97341}; !- Port 1

OS:Sizing:Zone,
  {44834df9-fb97-41eb-815c-79c05a22d3dc}, !- Handle
  {92815877-dff9-411c-b96e-30a3c624e119}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3a7bda8-fd0c-442e-8638-964c1a47d064}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {92815877-dff9-411c-b96e-30a3c624e119}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f527677-0e0f-4c1d-b33e-2065a23e6004}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e45f1a7-7623-458e-9fd2-cc528afaf55a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4c3383b8-b693-431e-9742-27d6ad851379}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 33, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adf94279-b8b1-4b22-b49f-244328e01d16}, !- Zone Air Inlet Port List
  {1ba99355-8c63-4a7a-8b09-4ca78ea76b7c}, !- Zone Air Exhaust Port List
  {4560758e-faa8-46cc-b53a-be336346a793}, !- Zone Air Node Name
  {4147ba2b-51fd-4bfa-baed-91a62873c2ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {871166d6-62f0-4848-83c2-d1aff4392803}, !- Group Rendering Name
  {32914222-0081-4bec-8076-6997e39b50f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e30c82e7-da38-4229-9589-adbac3a8c058}, !- Handle
  Node 97,                                !- Name
  {4560758e-faa8-46cc-b53a-be336346a793}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4560758e-faa8-46cc-b53a-be336346a793}, !- Handle
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}, !- Source Object
  11,                                     !- Outlet Port
  {e30c82e7-da38-4229-9589-adbac3a8c058}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adf94279-b8b1-4b22-b49f-244328e01d16}, !- Handle
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}, !- HVAC Component
  {923c0986-3848-4fbd-bcad-e2efc73e3847}; !- Port 1

OS:PortList,
  {1ba99355-8c63-4a7a-8b09-4ca78ea76b7c}, !- Handle
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}; !- HVAC Component

OS:PortList,
  {4147ba2b-51fd-4bfa-baed-91a62873c2ec}, !- Handle
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}, !- HVAC Component
  {535feb1a-8a46-48e6-bdc0-df5811690920}; !- Port 1

OS:Sizing:Zone,
  {ab4d47cd-604f-42b4-a8cd-3f03b8a91398}, !- Handle
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcc1c62a-a4d9-47bf-b457-3ffecf4b2015}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4974481-4a77-4aab-8b0e-f8c57d09f657}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ba4b5aa-78d4-41ff-8283-cd03056d3524}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {32914222-0081-4bec-8076-6997e39b50f2}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 5, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd847756-8c62-4a5c-a74e-7c6ab7f29915}, !- Zone Air Inlet Port List
  {c443da7c-c300-452f-b151-1691f344760b}, !- Zone Air Exhaust Port List
  {3809f841-0e20-49eb-93b1-d07efb8daf1b}, !- Zone Air Node Name
  {e9485f33-e94d-4540-92c9-32af2ddec78b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96a4f977-2a0a-49dd-89e9-5551cb7a7c50}, !- Group Rendering Name
  {5514df07-6543-48d3-87c3-f1691e1aaef9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b2c7e57-0172-4766-8c79-92929d2e34ad}, !- Handle
  Node 100,                               !- Name
  {3809f841-0e20-49eb-93b1-d07efb8daf1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3809f841-0e20-49eb-93b1-d07efb8daf1b}, !- Handle
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}, !- Source Object
  11,                                     !- Outlet Port
  {2b2c7e57-0172-4766-8c79-92929d2e34ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd847756-8c62-4a5c-a74e-7c6ab7f29915}, !- Handle
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}, !- HVAC Component
  {b08bc70d-c190-45b9-92d8-3e1083002678}; !- Port 1

OS:PortList,
  {c443da7c-c300-452f-b151-1691f344760b}, !- Handle
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}; !- HVAC Component

OS:PortList,
  {e9485f33-e94d-4540-92c9-32af2ddec78b}, !- Handle
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}, !- HVAC Component
  {bd4da471-0d67-42a5-8b82-1db24b4ed472}; !- Port 1

OS:Sizing:Zone,
  {e307b179-f257-4ae0-801b-04c6a9979054}, !- Handle
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb673273-c565-4ae0-b94e-f7f32cda6220}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {005e3cf1-afea-4d52-a4e4-5b2d060e28b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12ecc029-ee7c-49bd-8c74-d8beb5eadd3f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5514df07-6543-48d3-87c3-f1691e1aaef9}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 25, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5aff9b28-19e8-458a-a089-1dce91555297}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c6b9acf-3ba2-4400-baad-2558f2ff05b6}, !- Zone Air Inlet Port List
  {b2a3c028-e7ed-40bf-8969-75644474fce4}, !- Zone Air Exhaust Port List
  {eb8fb64c-2369-480a-b38b-e459b4d9818e}, !- Zone Air Node Name
  {0e9e19db-c16b-4683-975d-f324c75febab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6554afc-7932-4a2d-b788-7b49699d5ff9}, !- Group Rendering Name
  {a6f07059-c1b2-46f2-ab22-5d9a7324ca29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30dca45f-4e54-4429-8713-1db0dd19c0f9}, !- Handle
  Node 103,                               !- Name
  {eb8fb64c-2369-480a-b38b-e459b4d9818e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb8fb64c-2369-480a-b38b-e459b4d9818e}, !- Handle
  {5aff9b28-19e8-458a-a089-1dce91555297}, !- Source Object
  11,                                     !- Outlet Port
  {30dca45f-4e54-4429-8713-1db0dd19c0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c6b9acf-3ba2-4400-baad-2558f2ff05b6}, !- Handle
  {5aff9b28-19e8-458a-a089-1dce91555297}, !- HVAC Component
  {b0a266ea-f0f9-445e-a146-417cb34716d5}; !- Port 1

OS:PortList,
  {b2a3c028-e7ed-40bf-8969-75644474fce4}, !- Handle
  {5aff9b28-19e8-458a-a089-1dce91555297}; !- HVAC Component

OS:PortList,
  {0e9e19db-c16b-4683-975d-f324c75febab}, !- Handle
  {5aff9b28-19e8-458a-a089-1dce91555297}, !- HVAC Component
  {0fbb2dd5-8ce0-434b-bd17-e7935a76a19f}; !- Port 1

OS:Sizing:Zone,
  {1312cfe5-6252-4411-8560-7c1b3610349d}, !- Handle
  {5aff9b28-19e8-458a-a089-1dce91555297}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56c8e0b8-e7eb-4dc1-b124-d37acb7c30de}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {5aff9b28-19e8-458a-a089-1dce91555297}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c22afca5-9213-4940-83e2-bb38dffc67c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ccc4389-93e1-47cb-97c9-ab56931b6c88}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6f07059-c1b2-46f2-ab22-5d9a7324ca29}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 26, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f770790-9b7e-4a83-9d3c-3b5e869992a5}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9d772ad-2906-4e07-a1bb-98751448bb4f}, !- Zone Air Inlet Port List
  {f6cb0ae6-3241-4e2c-bfed-9eadca4797db}, !- Zone Air Exhaust Port List
  {0f67bf9e-94f9-4845-b24c-a781937b537d}, !- Zone Air Node Name
  {8f5137d5-201c-4529-945c-189c9732aa90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9710405-5452-4dd2-846f-8914d9a9937d}, !- Group Rendering Name
  {c0230bc5-12fd-4f44-9877-2dfa5de91391}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd6644eb-ad9a-42ef-9781-7c3f84993fb2}, !- Handle
  Node 106,                               !- Name
  {0f67bf9e-94f9-4845-b24c-a781937b537d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f67bf9e-94f9-4845-b24c-a781937b537d}, !- Handle
  {7f770790-9b7e-4a83-9d3c-3b5e869992a5}, !- Source Object
  11,                                     !- Outlet Port
  {fd6644eb-ad9a-42ef-9781-7c3f84993fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9d772ad-2906-4e07-a1bb-98751448bb4f}, !- Handle
  {7f770790-9b7e-4a83-9d3c-3b5e869992a5}, !- HVAC Component
  {289e926f-b75f-4944-ac7e-489314f5042e}; !- Port 1

OS:PortList,
  {f6cb0ae6-3241-4e2c-bfed-9eadca4797db}, !- Handle
  {7f770790-9b7e-4a83-9d3c-3b5e869992a5}; !- HVAC Component

OS:PortList,
  {8f5137d5-201c-4529-945c-189c9732aa90}, !- Handle
  {7f770790-9b7e-4a83-9d3c-3b5e869992a5}, !- HVAC Component
  {13b1ed1e-6c8e-4158-a605-baa3210ae6a2}; !- Port 1

OS:Sizing:Zone,
  {27cdc0f5-94d6-4863-9194-e0163af68676}, !- Handle
  {7f770790-9b7e-4a83-9d3c-3b5e869992a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {358c24c7-ee56-4053-822d-f53a97088d96}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {7f770790-9b7e-4a83-9d3c-3b5e869992a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acc9ff87-9b07-4653-adce-dd5654c8dc29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f8e8ce6-39b0-4018-a740-27e5a1ec0a9f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c0230bc5-12fd-4f44-9877-2dfa5de91391}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 39, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb2582b9-7210-4633-92ea-57703d4a2185}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {446998dd-8175-403a-bde1-8487470c621a}, !- Zone Air Inlet Port List
  {1cb4a208-2b17-4ee1-b4dd-6144aa2e2bcb}, !- Zone Air Exhaust Port List
  {4d577d57-2cb8-481f-b387-64c5687c9e2d}, !- Zone Air Node Name
  {0f3c7e48-4443-4d86-adf9-5a119390c7aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d577ece-ca4c-4070-8395-82746cbc4a4f}, !- Group Rendering Name
  {1dedf3b3-2299-4158-b6a4-d3cc53d23a58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {524e4e6b-8fcc-4fea-b7a5-f6aa4a6f086c}, !- Handle
  Node 109,                               !- Name
  {4d577d57-2cb8-481f-b387-64c5687c9e2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d577d57-2cb8-481f-b387-64c5687c9e2d}, !- Handle
  {eb2582b9-7210-4633-92ea-57703d4a2185}, !- Source Object
  11,                                     !- Outlet Port
  {524e4e6b-8fcc-4fea-b7a5-f6aa4a6f086c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {446998dd-8175-403a-bde1-8487470c621a}, !- Handle
  {eb2582b9-7210-4633-92ea-57703d4a2185}, !- HVAC Component
  {f269eb84-0823-427b-b798-403ae79b7cb3}; !- Port 1

OS:PortList,
  {1cb4a208-2b17-4ee1-b4dd-6144aa2e2bcb}, !- Handle
  {eb2582b9-7210-4633-92ea-57703d4a2185}; !- HVAC Component

OS:PortList,
  {0f3c7e48-4443-4d86-adf9-5a119390c7aa}, !- Handle
  {eb2582b9-7210-4633-92ea-57703d4a2185}, !- HVAC Component
  {a3d3c77c-0208-477e-9d99-c833618d2860}; !- Port 1

OS:Sizing:Zone,
  {86b6bf89-89ec-469f-9abe-7830e11fdf7d}, !- Handle
  {eb2582b9-7210-4633-92ea-57703d4a2185}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50e76ccd-fb54-46ce-b84c-53e22029e041}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {eb2582b9-7210-4633-92ea-57703d4a2185}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {593aa59c-b0da-4407-bd3f-b05431ab8e7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {602ceafc-5dc6-4f6e-ba51-27b309864467}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1dedf3b3-2299-4158-b6a4-d3cc53d23a58}, !- Handle
  Space Function Health care facility nurses station Thermostat 9, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bb35dd9-45dd-4666-a3ee-69da09f8dafd}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68e26a6c-7fd8-4a57-af24-e2c781aec6b9}, !- Zone Air Inlet Port List
  {5cbb49b5-2c52-4f7e-acb8-79e9f61b7ddd}, !- Zone Air Exhaust Port List
  {889346b8-2986-4f4e-a0e2-67b56d771a9f}, !- Zone Air Node Name
  {236ccc16-89bd-4504-bcb4-fbef245b0e67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c96f764c-f548-4269-910b-9f7a598f14f7}, !- Group Rendering Name
  {492fdcac-8e1d-4052-a224-95a265530170}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0b731df-eb7f-4c00-9c39-99925545d054}, !- Handle
  Node 112,                               !- Name
  {889346b8-2986-4f4e-a0e2-67b56d771a9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {889346b8-2986-4f4e-a0e2-67b56d771a9f}, !- Handle
  {6bb35dd9-45dd-4666-a3ee-69da09f8dafd}, !- Source Object
  11,                                     !- Outlet Port
  {b0b731df-eb7f-4c00-9c39-99925545d054}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68e26a6c-7fd8-4a57-af24-e2c781aec6b9}, !- Handle
  {6bb35dd9-45dd-4666-a3ee-69da09f8dafd}, !- HVAC Component
  {d659802f-d38d-4393-9cd9-b92ae789f0d7}; !- Port 1

OS:PortList,
  {5cbb49b5-2c52-4f7e-acb8-79e9f61b7ddd}, !- Handle
  {6bb35dd9-45dd-4666-a3ee-69da09f8dafd}; !- HVAC Component

OS:PortList,
  {236ccc16-89bd-4504-bcb4-fbef245b0e67}, !- Handle
  {6bb35dd9-45dd-4666-a3ee-69da09f8dafd}, !- HVAC Component
  {a0ae6478-67ab-4a98-ac4e-c7ad19c8f060}; !- Port 1

OS:Sizing:Zone,
  {19a9a89f-2225-417e-abe4-c2d79824f237}, !- Handle
  {6bb35dd9-45dd-4666-a3ee-69da09f8dafd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f92e39e8-1efe-4967-8f4c-8afdf1de2c88}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {6bb35dd9-45dd-4666-a3ee-69da09f8dafd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25fea980-0d3c-4418-ae03-8e1f4aae4350}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a364eda-589e-47a5-82c4-4824f0ebe58f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {492fdcac-8e1d-4052-a224-95a265530170}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 40, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85d89e9c-e0b8-4ae0-9bee-ac37440ab4b9}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4f76177-8a7c-49b4-a356-b0fffa64064f}, !- Zone Air Inlet Port List
  {54ab713b-02ea-42c3-a505-7fe20845b9a1}, !- Zone Air Exhaust Port List
  {54d2ad17-1575-4f33-92a5-c97883e2545c}, !- Zone Air Node Name
  {e12751e3-52b9-45af-93db-f2734ec8cdf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65e64ba2-7e68-43fc-bade-d47e9d886c38}, !- Group Rendering Name
  {2a6cd252-aa74-4cf1-a072-c6c15c8ed9c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {201331fe-f890-4621-bd4b-0867e085a6eb}, !- Handle
  Node 115,                               !- Name
  {54d2ad17-1575-4f33-92a5-c97883e2545c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54d2ad17-1575-4f33-92a5-c97883e2545c}, !- Handle
  {85d89e9c-e0b8-4ae0-9bee-ac37440ab4b9}, !- Source Object
  11,                                     !- Outlet Port
  {201331fe-f890-4621-bd4b-0867e085a6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4f76177-8a7c-49b4-a356-b0fffa64064f}, !- Handle
  {85d89e9c-e0b8-4ae0-9bee-ac37440ab4b9}, !- HVAC Component
  {a203cdf8-7410-4763-9a86-343bfabc6944}; !- Port 1

OS:PortList,
  {54ab713b-02ea-42c3-a505-7fe20845b9a1}, !- Handle
  {85d89e9c-e0b8-4ae0-9bee-ac37440ab4b9}; !- HVAC Component

OS:PortList,
  {e12751e3-52b9-45af-93db-f2734ec8cdf1}, !- Handle
  {85d89e9c-e0b8-4ae0-9bee-ac37440ab4b9}, !- HVAC Component
  {633998e6-626e-4e3b-b067-ce2afda8b8fb}; !- Port 1

OS:Sizing:Zone,
  {1f0184ce-b8e7-4469-bfed-92459d2f08f1}, !- Handle
  {85d89e9c-e0b8-4ae0-9bee-ac37440ab4b9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c54336df-b906-46d0-bf15-12b5ce83fe0d}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {85d89e9c-e0b8-4ae0-9bee-ac37440ab4b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {460dae4d-79b5-44fa-8251-95699a3ebf4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cf9f601f-bf4a-4c3b-add1-2a9a1a88a3a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2a6cd252-aa74-4cf1-a072-c6c15c8ed9c1}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 34, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a544e751-284a-4a18-b793-38eb7ff6259a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1345fe83-f260-4b98-9ad9-a43d763dfe7d}, !- Zone Air Inlet Port List
  {f656ffaf-7f8d-4be8-9375-35319be1ccb6}, !- Zone Air Exhaust Port List
  {8864f8ed-7a46-4076-ad34-43610551324b}, !- Zone Air Node Name
  {dc902764-1a4f-4f74-bcac-8851d157f3e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2bb075b-7619-4a22-a75d-616c7e760814}, !- Group Rendering Name
  {a32ca547-47b2-43a3-9842-d41a2e050301}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {488a6ac7-c094-4b5a-8b68-953019dd2794}, !- Handle
  Node 118,                               !- Name
  {8864f8ed-7a46-4076-ad34-43610551324b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8864f8ed-7a46-4076-ad34-43610551324b}, !- Handle
  {a544e751-284a-4a18-b793-38eb7ff6259a}, !- Source Object
  11,                                     !- Outlet Port
  {488a6ac7-c094-4b5a-8b68-953019dd2794}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1345fe83-f260-4b98-9ad9-a43d763dfe7d}, !- Handle
  {a544e751-284a-4a18-b793-38eb7ff6259a}, !- HVAC Component
  {c877f113-a5b5-4d0e-acfb-5221d4fbdb6b}; !- Port 1

OS:PortList,
  {f656ffaf-7f8d-4be8-9375-35319be1ccb6}, !- Handle
  {a544e751-284a-4a18-b793-38eb7ff6259a}; !- HVAC Component

OS:PortList,
  {dc902764-1a4f-4f74-bcac-8851d157f3e9}, !- Handle
  {a544e751-284a-4a18-b793-38eb7ff6259a}, !- HVAC Component
  {28eef8d1-0313-4e4e-a694-6b44e6dd8353}; !- Port 1

OS:Sizing:Zone,
  {e05912d9-5a25-43cb-87b6-a95edfd7963a}, !- Handle
  {a544e751-284a-4a18-b793-38eb7ff6259a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce63d4c9-eeac-4259-8fa5-7960055353cc}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {a544e751-284a-4a18-b793-38eb7ff6259a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {610cb8b5-3c47-4602-ad13-307657aab671}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50c3ef21-ff7c-418f-b1bf-383a122bbd82}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a32ca547-47b2-43a3-9842-d41a2e050301}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 35, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ee20fa1-29f2-4a9c-bdf1-3491cacc3a61}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96464daf-03eb-4435-8bb5-b5570031cb60}, !- Zone Air Inlet Port List
  {67fda493-93e9-4aee-8488-ac9697c6f67a}, !- Zone Air Exhaust Port List
  {eeac6cef-9e33-47f1-909d-00e929796adc}, !- Zone Air Node Name
  {9f1a399b-f357-431d-93e9-656f3715001d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cadf177-18f0-40b7-bf9c-3705e56c2d05}, !- Group Rendering Name
  {13b4e7b0-9888-4edf-afdf-23c9dabee19a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b6cd1e8-257f-49ff-90e7-4d8f3bb55292}, !- Handle
  Node 121,                               !- Name
  {eeac6cef-9e33-47f1-909d-00e929796adc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeac6cef-9e33-47f1-909d-00e929796adc}, !- Handle
  {9ee20fa1-29f2-4a9c-bdf1-3491cacc3a61}, !- Source Object
  11,                                     !- Outlet Port
  {1b6cd1e8-257f-49ff-90e7-4d8f3bb55292}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96464daf-03eb-4435-8bb5-b5570031cb60}, !- Handle
  {9ee20fa1-29f2-4a9c-bdf1-3491cacc3a61}, !- HVAC Component
  {9f4201fb-b496-4e58-a3b8-4481180c6dd3}; !- Port 1

OS:PortList,
  {67fda493-93e9-4aee-8488-ac9697c6f67a}, !- Handle
  {9ee20fa1-29f2-4a9c-bdf1-3491cacc3a61}; !- HVAC Component

OS:PortList,
  {9f1a399b-f357-431d-93e9-656f3715001d}, !- Handle
  {9ee20fa1-29f2-4a9c-bdf1-3491cacc3a61}, !- HVAC Component
  {5477ec94-91d0-425e-bbe6-afbeaf2a9f6c}; !- Port 1

OS:Sizing:Zone,
  {cfce679f-a2e3-470a-82e4-594388ba0ea9}, !- Handle
  {9ee20fa1-29f2-4a9c-bdf1-3491cacc3a61}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66123cb5-49ed-45a4-9274-ce1c1748def4}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {9ee20fa1-29f2-4a9c-bdf1-3491cacc3a61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c142e30-a6eb-405a-a281-542c28d6884b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {edd2076b-fe51-49e5-b560-59419cf9b036}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {13b4e7b0-9888-4edf-afdf-23c9dabee19a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 36, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36a95800-e84f-4426-98ef-9898c3d219c9}, !- Zone Air Inlet Port List
  {6d2104b8-149a-454b-b239-632834706014}, !- Zone Air Exhaust Port List
  {b95335eb-1276-46cd-8ae0-52e034368ac1}, !- Zone Air Node Name
  {bc258a67-9617-42c5-9e05-582ec4ca145f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0998a3ee-0cc1-48f5-bb6b-96e4968daa02}, !- Group Rendering Name
  {f0bd746c-cc8d-4c5b-b037-b833a6747ac2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8804a55-973e-4674-b9d0-2463398edd48}, !- Handle
  Node 124,                               !- Name
  {b95335eb-1276-46cd-8ae0-52e034368ac1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b95335eb-1276-46cd-8ae0-52e034368ac1}, !- Handle
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}, !- Source Object
  11,                                     !- Outlet Port
  {e8804a55-973e-4674-b9d0-2463398edd48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36a95800-e84f-4426-98ef-9898c3d219c9}, !- Handle
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}, !- HVAC Component
  {8966ce47-0077-4109-a39e-1c9ba78da41f}; !- Port 1

OS:PortList,
  {6d2104b8-149a-454b-b239-632834706014}, !- Handle
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}; !- HVAC Component

OS:PortList,
  {bc258a67-9617-42c5-9e05-582ec4ca145f}, !- Handle
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}, !- HVAC Component
  {010087ae-559e-4476-9e1b-8196759bc2d7}; !- Port 1

OS:Sizing:Zone,
  {e19fe01b-1725-4d09-a1b9-2eff72c0528f}, !- Handle
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ce7c624-723f-48b9-a3a0-db470f580235}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f341a35e-cce6-487e-aee1-146a6ec17ffa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a2d6d71-2109-4141-9378-84e74a6cb50e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f0bd746c-cc8d-4c5b-b037-b833a6747ac2}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 6, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {451ef092-968f-4c75-94b6-a78c99d7d1be}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5d95a94-4e3c-4948-a2c8-35cb2ffa4bba}, !- Zone Air Inlet Port List
  {895c0c81-0cb5-4385-9d00-50119d0786cd}, !- Zone Air Exhaust Port List
  {6030846b-fb02-45d5-b680-9b9249635688}, !- Zone Air Node Name
  {0ea3bf9b-46e2-4133-9a87-52973270cf3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {055907ff-c167-4d4d-ac9b-3d267e485f95}, !- Group Rendering Name
  {ed2fd7dc-bd63-4561-ac40-7de53ebc92f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f3e87ec-ea2c-427c-b8a8-023ef158c8ae}, !- Handle
  Node 127,                               !- Name
  {6030846b-fb02-45d5-b680-9b9249635688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6030846b-fb02-45d5-b680-9b9249635688}, !- Handle
  {451ef092-968f-4c75-94b6-a78c99d7d1be}, !- Source Object
  11,                                     !- Outlet Port
  {5f3e87ec-ea2c-427c-b8a8-023ef158c8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5d95a94-4e3c-4948-a2c8-35cb2ffa4bba}, !- Handle
  {451ef092-968f-4c75-94b6-a78c99d7d1be}, !- HVAC Component
  {a4f60ecf-5efe-4fc1-a82a-745cca94fcaa}; !- Port 1

OS:PortList,
  {895c0c81-0cb5-4385-9d00-50119d0786cd}, !- Handle
  {451ef092-968f-4c75-94b6-a78c99d7d1be}; !- HVAC Component

OS:PortList,
  {0ea3bf9b-46e2-4133-9a87-52973270cf3a}, !- Handle
  {451ef092-968f-4c75-94b6-a78c99d7d1be}, !- HVAC Component
  {8296c468-11ac-4aad-8af1-b5e8de9ded63}; !- Port 1

OS:Sizing:Zone,
  {f92d35a6-9b18-4087-9055-68e86a1d33e1}, !- Handle
  {451ef092-968f-4c75-94b6-a78c99d7d1be}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a3a3cd6-b4b4-4ef6-bbb4-7c1ad14d4aa2}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {451ef092-968f-4c75-94b6-a78c99d7d1be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4da23f38-2749-402e-9455-6746f8d07fc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2a118968-3e32-480d-ab69-fd5ccebeb849}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ed2fd7dc-bd63-4561-ac40-7de53ebc92f9}, !- Handle
  Space Function Health care facility operating room Thermostat 12, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abfed141-126f-4b87-b3b3-fe7382bce0df}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 1_SCH=B 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a956f25d-2074-4caf-8d19-dd77b9f4a2a9}, !- Zone Air Inlet Port List
  {1c805ffe-eccf-4f59-8fb9-a99109ed76c5}, !- Zone Air Exhaust Port List
  {160a750d-55ff-43b9-bd2c-12bae9514e16}, !- Zone Air Node Name
  {1a1fb0ce-a4b8-4d7f-a58f-b705c37c9dce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb156926-bb65-4b16-8df5-7c13cef825c5}, !- Group Rendering Name
  {cb910608-b7d6-4a89-a6b8-ba5862bff0df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {575ac7ca-0dba-4b9b-ae94-006d28f0d659}, !- Handle
  Node 130,                               !- Name
  {160a750d-55ff-43b9-bd2c-12bae9514e16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {160a750d-55ff-43b9-bd2c-12bae9514e16}, !- Handle
  {abfed141-126f-4b87-b3b3-fe7382bce0df}, !- Source Object
  11,                                     !- Outlet Port
  {575ac7ca-0dba-4b9b-ae94-006d28f0d659}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a956f25d-2074-4caf-8d19-dd77b9f4a2a9}, !- Handle
  {abfed141-126f-4b87-b3b3-fe7382bce0df}, !- HVAC Component
  {048fcc3b-450e-4c5c-b7c9-91434c16e234}; !- Port 1

OS:PortList,
  {1c805ffe-eccf-4f59-8fb9-a99109ed76c5}, !- Handle
  {abfed141-126f-4b87-b3b3-fe7382bce0df}; !- HVAC Component

OS:PortList,
  {1a1fb0ce-a4b8-4d7f-a58f-b705c37c9dce}, !- Handle
  {abfed141-126f-4b87-b3b3-fe7382bce0df}, !- HVAC Component
  {166d9d5f-3c90-4cfa-9f58-52c17701d02b}; !- Port 1

OS:Sizing:Zone,
  {3a00f56e-7bbd-4743-af7b-b167ebfe7467}, !- Handle
  {abfed141-126f-4b87-b3b3-fe7382bce0df}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09a83cb3-955d-4ab6-ba58-90c0034a1581}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {abfed141-126f-4b87-b3b3-fe7382bce0df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58a567c8-a0b3-4a29-80d9-0fdd1e8be59a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9cd5bb33-9496-4450-830d-e68d9d867807}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cb910608-b7d6-4a89-a6b8-ba5862bff0df}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 11, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01c3d905-9be9-4635-b52c-f34d4861e551}, !- Zone Air Inlet Port List
  {b545cc9c-5a40-4c53-8cff-38eb015af774}, !- Zone Air Exhaust Port List
  {5c553dbc-58cb-4617-af14-177a9d06d809}, !- Zone Air Node Name
  {945e54e5-dd32-4da0-a97c-020eee870dd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62eb59fc-ee71-4d0b-913c-e11f71a25583}, !- Group Rendering Name
  {7fa07b6f-66d3-4b63-b537-9679da781de0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a85e583a-36b0-4854-95c7-d6665fa4c98d}, !- Handle
  Node 133,                               !- Name
  {5c553dbc-58cb-4617-af14-177a9d06d809}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c553dbc-58cb-4617-af14-177a9d06d809}, !- Handle
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}, !- Source Object
  11,                                     !- Outlet Port
  {a85e583a-36b0-4854-95c7-d6665fa4c98d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01c3d905-9be9-4635-b52c-f34d4861e551}, !- Handle
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}, !- HVAC Component
  {810be3cf-913c-4e1e-a1ae-84972ea46aff}; !- Port 1

OS:PortList,
  {b545cc9c-5a40-4c53-8cff-38eb015af774}, !- Handle
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}; !- HVAC Component

OS:PortList,
  {945e54e5-dd32-4da0-a97c-020eee870dd5}, !- Handle
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}, !- HVAC Component
  {9c38936a-f365-41f3-9df7-b881818f7466}; !- Port 1

OS:Sizing:Zone,
  {27b6ca78-5c48-46f1-a58b-c8961ee9b7a7}, !- Handle
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ee2a341-c313-4e3a-b47d-53f23bd0676e}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9756c096-407d-44b2-bc01-7b8a296f1625}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c283c84f-e128-4a66-8598-0dbe1b6f91f5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7fa07b6f-66d3-4b63-b537-9679da781de0}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 8, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3e32e63-3477-43b8-bd38-0603d0c5bc1c}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29f01454-25ff-4756-8d76-8c6bdf0cb5d6}, !- Zone Air Inlet Port List
  {16d07de1-0460-4dc0-9c85-01aedc0df859}, !- Zone Air Exhaust Port List
  {3aea6375-94df-48d2-b732-c6fc362373cd}, !- Zone Air Node Name
  {474bc520-e29c-4bb3-903b-bbf22747bfa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c7a2c7e-f280-4955-8f35-42f7e4d55282}, !- Group Rendering Name
  {326f22aa-0bfb-4b7b-a2a6-a6fe95161a04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ac7b3c5-a7bc-4ad6-a53a-597ed1cf59fe}, !- Handle
  Node 136,                               !- Name
  {3aea6375-94df-48d2-b732-c6fc362373cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aea6375-94df-48d2-b732-c6fc362373cd}, !- Handle
  {a3e32e63-3477-43b8-bd38-0603d0c5bc1c}, !- Source Object
  11,                                     !- Outlet Port
  {1ac7b3c5-a7bc-4ad6-a53a-597ed1cf59fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f01454-25ff-4756-8d76-8c6bdf0cb5d6}, !- Handle
  {a3e32e63-3477-43b8-bd38-0603d0c5bc1c}, !- HVAC Component
  {14649f0c-8579-4744-87b6-147735ebc6db}; !- Port 1

OS:PortList,
  {16d07de1-0460-4dc0-9c85-01aedc0df859}, !- Handle
  {a3e32e63-3477-43b8-bd38-0603d0c5bc1c}; !- HVAC Component

OS:PortList,
  {474bc520-e29c-4bb3-903b-bbf22747bfa1}, !- Handle
  {a3e32e63-3477-43b8-bd38-0603d0c5bc1c}, !- HVAC Component
  {64866053-9850-4546-bd30-6ef44c82a396}; !- Port 1

OS:Sizing:Zone,
  {dff3fd6f-0851-47a1-b7a8-1847cfe79725}, !- Handle
  {a3e32e63-3477-43b8-bd38-0603d0c5bc1c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5e1976f-43d0-4bc4-b603-3cfa967abd37}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {a3e32e63-3477-43b8-bd38-0603d0c5bc1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ffa5cf4-212d-4a2e-a586-7e54d73f7078}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1eca85a2-cf33-4194-8568-659ca2a659be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {326f22aa-0bfb-4b7b-a2a6-a6fe95161a04}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 37, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c10f62ad-d395-4f9e-81c2-a6b5e4191c15}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cee79ef2-ef36-4367-8be8-e52b56a0e81f}, !- Zone Air Inlet Port List
  {8e7dd564-6094-45ac-88f6-ded3b93def69}, !- Zone Air Exhaust Port List
  {903e6c31-d950-4d83-af84-e442d3923974}, !- Zone Air Node Name
  {f311b515-52df-451d-8baf-de2e191ce477}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {563856d9-b6af-481d-aaa2-d0b20e9d91c2}, !- Group Rendering Name
  {3db1b68d-6fe6-4595-80a8-79fdad3be9d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02bcb879-cac0-432b-a1ed-0bc0ab47c1c5}, !- Handle
  Node 139,                               !- Name
  {903e6c31-d950-4d83-af84-e442d3923974}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {903e6c31-d950-4d83-af84-e442d3923974}, !- Handle
  {c10f62ad-d395-4f9e-81c2-a6b5e4191c15}, !- Source Object
  11,                                     !- Outlet Port
  {02bcb879-cac0-432b-a1ed-0bc0ab47c1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cee79ef2-ef36-4367-8be8-e52b56a0e81f}, !- Handle
  {c10f62ad-d395-4f9e-81c2-a6b5e4191c15}, !- HVAC Component
  {2dcacc60-1618-4caf-9d67-df70a87fabc0}; !- Port 1

OS:PortList,
  {8e7dd564-6094-45ac-88f6-ded3b93def69}, !- Handle
  {c10f62ad-d395-4f9e-81c2-a6b5e4191c15}; !- HVAC Component

OS:PortList,
  {f311b515-52df-451d-8baf-de2e191ce477}, !- Handle
  {c10f62ad-d395-4f9e-81c2-a6b5e4191c15}, !- HVAC Component
  {8b33a21d-c884-4104-bedd-c183bc9dbca7}; !- Port 1

OS:Sizing:Zone,
  {40db15f1-a644-4cdb-b0d8-6528f7fa620c}, !- Handle
  {c10f62ad-d395-4f9e-81c2-a6b5e4191c15}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f31b184b-8259-4426-9c48-e92112ce49c4}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {c10f62ad-d395-4f9e-81c2-a6b5e4191c15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03932dc7-e14c-463e-a445-240c4138be57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ae738cb-9654-4689-98b7-e0c552ef5f2d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3db1b68d-6fe6-4595-80a8-79fdad3be9d9}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 38, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {adc04319-7124-4fab-8928-dca8657ec78b}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7afca49-739d-4658-8307-0ee6cf0b7397}, !- Zone Air Inlet Port List
  {4a0cb96d-e495-4fc7-adda-8028cbdfe407}, !- Zone Air Exhaust Port List
  {dd897665-07c7-4f94-83bd-8a798a23bb84}, !- Zone Air Node Name
  {dab72efc-e1b0-46b8-8ca7-8b38daace481}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0969df19-dedf-4fa9-babb-2ebf5dcb39f6}, !- Group Rendering Name
  {777b6d3e-7a0a-45f2-9fde-6334989dc773}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18852c4e-087b-429f-8c5b-e2b1b33bda25}, !- Handle
  Node 142,                               !- Name
  {dd897665-07c7-4f94-83bd-8a798a23bb84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd897665-07c7-4f94-83bd-8a798a23bb84}, !- Handle
  {adc04319-7124-4fab-8928-dca8657ec78b}, !- Source Object
  11,                                     !- Outlet Port
  {18852c4e-087b-429f-8c5b-e2b1b33bda25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7afca49-739d-4658-8307-0ee6cf0b7397}, !- Handle
  {adc04319-7124-4fab-8928-dca8657ec78b}, !- HVAC Component
  {da362337-7ac9-40da-bbbe-b47d9b2f2749}; !- Port 1

OS:PortList,
  {4a0cb96d-e495-4fc7-adda-8028cbdfe407}, !- Handle
  {adc04319-7124-4fab-8928-dca8657ec78b}; !- HVAC Component

OS:PortList,
  {dab72efc-e1b0-46b8-8ca7-8b38daace481}, !- Handle
  {adc04319-7124-4fab-8928-dca8657ec78b}, !- HVAC Component
  {3fd88289-90ec-4368-a18b-ddee00d11ccf}; !- Port 1

OS:Sizing:Zone,
  {ab61c387-7f79-449f-b9ac-2d2f4d396f3a}, !- Handle
  {adc04319-7124-4fab-8928-dca8657ec78b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2840703-51ca-4078-b637-b7a69249f963}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {adc04319-7124-4fab-8928-dca8657ec78b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8091525-c3ec-4829-9971-a9fc77cc1e2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5b797de-af69-4e88-b88c-843e3a132129}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {777b6d3e-7a0a-45f2-9fde-6334989dc773}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 41, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cff4b72-91f7-47b0-a0c3-ef2e0442976a}, !- Zone Air Inlet Port List
  {ae325860-7096-4ed0-8792-901647730be8}, !- Zone Air Exhaust Port List
  {be760329-af5b-4466-b550-f1523157897e}, !- Zone Air Node Name
  {85534fdf-96ad-423d-885f-7003bec346f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dc8b0ee-5f06-410e-a18d-8daebc063bd6}, !- Group Rendering Name
  {f622adf4-afcc-4f1e-9b4b-2c3b62f8e0c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {411a0929-2a33-4733-8d0d-33e2a1d53970}, !- Handle
  Node 145,                               !- Name
  {be760329-af5b-4466-b550-f1523157897e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be760329-af5b-4466-b550-f1523157897e}, !- Handle
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}, !- Source Object
  11,                                     !- Outlet Port
  {411a0929-2a33-4733-8d0d-33e2a1d53970}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cff4b72-91f7-47b0-a0c3-ef2e0442976a}, !- Handle
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}, !- HVAC Component
  {aa9e9fdb-d0a3-41ca-aa2f-fa46cabee3fe}; !- Port 1

OS:PortList,
  {ae325860-7096-4ed0-8792-901647730be8}, !- Handle
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}; !- HVAC Component

OS:PortList,
  {85534fdf-96ad-423d-885f-7003bec346f0}, !- Handle
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}, !- HVAC Component
  {e339d5d6-a769-4d8a-a4f6-d2880e8a52ce}; !- Port 1

OS:Sizing:Zone,
  {7428174b-23cd-45bf-8b8a-f42dd52b7a3d}, !- Handle
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef82e5b0-23e4-4e62-831c-75bd3ddbf199}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84b7a980-6fac-48af-b13f-0c829714a21b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53164b05-2a23-4dc6-9bbb-256da5716eb9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f622adf4-afcc-4f1e-9b4b-2c3b62f8e0c0}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 27, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 3_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6eacde5-7402-4fb2-910a-cb2059b016d3}, !- Zone Air Inlet Port List
  {7bf2fccb-588c-4278-9dfa-eb0adb342559}, !- Zone Air Exhaust Port List
  {897f0fe9-ee14-412b-b7c0-6a2c74d90c10}, !- Zone Air Node Name
  {fdf8f250-97fc-4d88-b8db-b573a8b64783}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ebd14ee-83f2-4527-99da-8edaaffa5900}, !- Group Rendering Name
  {ba3d4194-95f5-4fc1-a42e-4620df3580d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac85b5a8-44f2-4505-9d01-f812a2cf9940}, !- Handle
  Node 148,                               !- Name
  {897f0fe9-ee14-412b-b7c0-6a2c74d90c10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {897f0fe9-ee14-412b-b7c0-6a2c74d90c10}, !- Handle
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}, !- Source Object
  11,                                     !- Outlet Port
  {ac85b5a8-44f2-4505-9d01-f812a2cf9940}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6eacde5-7402-4fb2-910a-cb2059b016d3}, !- Handle
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}, !- HVAC Component
  {4566a636-5f23-4fd4-8681-043ac1df0f76}; !- Port 1

OS:PortList,
  {7bf2fccb-588c-4278-9dfa-eb0adb342559}, !- Handle
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}; !- HVAC Component

OS:PortList,
  {fdf8f250-97fc-4d88-b8db-b573a8b64783}, !- Handle
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}, !- HVAC Component
  {4c30106c-0011-4bca-8bb6-ba7cdbe8be5c}; !- Port 1

OS:Sizing:Zone,
  {843eb265-178e-4141-90e1-da1d4e04efd0}, !- Handle
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40c71d4d-ca32-45f7-89f3-6f9f7bb2ebc6}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1981ee0-2321-4148-bd54-b193e9be00df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a71adb66-5b39-48fb-9ca2-5f2bfd597bed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba3d4194-95f5-4fc1-a42e-4620df3580d5}, !- Handle
  Space Function Lounge/Break room - health care facility Thermostat 12, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c78416a8-34c8-447d-b568-e99cfd3c94c4}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eb8f2bc-cde7-48a0-890f-4c0a288283cd}, !- Zone Air Inlet Port List
  {8efa6a4d-4b66-4b56-b835-f2d04e730a44}, !- Zone Air Exhaust Port List
  {91a2d35d-4ad8-4b73-885c-dc3f7e77fa58}, !- Zone Air Node Name
  {121f20c7-5fbf-4c78-899c-1793b3a50549}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b5e83a8-1382-4dcc-8f0f-9ed2b1241fbb}, !- Group Rendering Name
  {df6e1a86-3348-422a-9aa8-9148fa455e11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f037cef8-05c6-4a98-ba07-f38e41c4c9fc}, !- Handle
  Node 151,                               !- Name
  {91a2d35d-4ad8-4b73-885c-dc3f7e77fa58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a2d35d-4ad8-4b73-885c-dc3f7e77fa58}, !- Handle
  {c78416a8-34c8-447d-b568-e99cfd3c94c4}, !- Source Object
  11,                                     !- Outlet Port
  {f037cef8-05c6-4a98-ba07-f38e41c4c9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eb8f2bc-cde7-48a0-890f-4c0a288283cd}, !- Handle
  {c78416a8-34c8-447d-b568-e99cfd3c94c4}, !- HVAC Component
  {ddcb193c-9be2-4338-ba1f-629f7889e9bf}; !- Port 1

OS:PortList,
  {8efa6a4d-4b66-4b56-b835-f2d04e730a44}, !- Handle
  {c78416a8-34c8-447d-b568-e99cfd3c94c4}; !- HVAC Component

OS:PortList,
  {121f20c7-5fbf-4c78-899c-1793b3a50549}, !- Handle
  {c78416a8-34c8-447d-b568-e99cfd3c94c4}, !- HVAC Component
  {70fe9c20-d28b-4223-9683-4b78c3e0fa8f}; !- Port 1

OS:Sizing:Zone,
  {b68f698c-3deb-47d7-a52a-fba0dbad70cc}, !- Handle
  {c78416a8-34c8-447d-b568-e99cfd3c94c4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19f53eaf-6dca-423e-8ca1-b22c3393c5ec}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {c78416a8-34c8-447d-b568-e99cfd3c94c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73db96bc-731b-4f76-b57f-cf4f1e9968a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26fd7f03-1ccd-4616-8456-7b5472a32db0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {df6e1a86-3348-422a-9aa8-9148fa455e11}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 42, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ddb39fcf-cb9e-45ee-ad43-1659c1e07285}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8648e468-9d97-40e8-8eef-69e7b5b0aecf}, !- Zone Air Inlet Port List
  {a8b00335-ce0d-4b19-ab4b-fc7bbcf32cbf}, !- Zone Air Exhaust Port List
  {84e93589-5160-4f31-837b-1084f44789ec}, !- Zone Air Node Name
  {696f1c13-4bc7-4d65-9d74-4c4b95fdcb68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc62c90b-a483-4f61-b914-da32edb099d4}, !- Group Rendering Name
  {4f2fb945-00ce-46cb-affa-838be73c1c22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e940153c-ea7e-4520-ad2d-f2d12fc1f69d}, !- Handle
  Node 154,                               !- Name
  {84e93589-5160-4f31-837b-1084f44789ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84e93589-5160-4f31-837b-1084f44789ec}, !- Handle
  {ddb39fcf-cb9e-45ee-ad43-1659c1e07285}, !- Source Object
  11,                                     !- Outlet Port
  {e940153c-ea7e-4520-ad2d-f2d12fc1f69d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8648e468-9d97-40e8-8eef-69e7b5b0aecf}, !- Handle
  {ddb39fcf-cb9e-45ee-ad43-1659c1e07285}, !- HVAC Component
  {98109fb7-0d4d-44b8-9c22-9b73b590e9b6}; !- Port 1

OS:PortList,
  {a8b00335-ce0d-4b19-ab4b-fc7bbcf32cbf}, !- Handle
  {ddb39fcf-cb9e-45ee-ad43-1659c1e07285}; !- HVAC Component

OS:PortList,
  {696f1c13-4bc7-4d65-9d74-4c4b95fdcb68}, !- Handle
  {ddb39fcf-cb9e-45ee-ad43-1659c1e07285}, !- HVAC Component
  {3fe40e55-a285-4a8e-bcfc-4411ac1a9999}; !- Port 1

OS:Sizing:Zone,
  {38678d6d-ff8c-49e2-a390-fc7aafa27026}, !- Handle
  {ddb39fcf-cb9e-45ee-ad43-1659c1e07285}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3566cfcb-30cc-4b67-8bfb-5d30e17d0b90}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {ddb39fcf-cb9e-45ee-ad43-1659c1e07285}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca708028-2732-4681-beb9-2fe2eec40ea4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7bd23445-c9be-4c4f-b8f7-b494f8dae0ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4f2fb945-00ce-46cb-affa-838be73c1c22}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 43, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {707b0782-e16d-485e-9993-619794e75b91}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e25ed39-822e-4738-8f80-bf44cab5fc34}, !- Zone Air Inlet Port List
  {28dd4f88-6c5a-4bf7-b203-dd7b7ea5f339}, !- Zone Air Exhaust Port List
  {a802b4ce-1d15-4595-8287-40761cf3a31d}, !- Zone Air Node Name
  {73036539-857d-4273-92ee-53916c22766c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1db5e3e6-c35f-4305-8040-ccda4b5f4a2b}, !- Group Rendering Name
  {92a4239b-f832-454b-b149-f087e9bf61a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7409cf96-1c92-48f0-b625-4191c63608fc}, !- Handle
  Node 157,                               !- Name
  {a802b4ce-1d15-4595-8287-40761cf3a31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a802b4ce-1d15-4595-8287-40761cf3a31d}, !- Handle
  {707b0782-e16d-485e-9993-619794e75b91}, !- Source Object
  11,                                     !- Outlet Port
  {7409cf96-1c92-48f0-b625-4191c63608fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e25ed39-822e-4738-8f80-bf44cab5fc34}, !- Handle
  {707b0782-e16d-485e-9993-619794e75b91}, !- HVAC Component
  {f4dba839-249c-4ab0-b311-29ef254655fa}; !- Port 1

OS:PortList,
  {28dd4f88-6c5a-4bf7-b203-dd7b7ea5f339}, !- Handle
  {707b0782-e16d-485e-9993-619794e75b91}; !- HVAC Component

OS:PortList,
  {73036539-857d-4273-92ee-53916c22766c}, !- Handle
  {707b0782-e16d-485e-9993-619794e75b91}, !- HVAC Component
  {dfa9ed81-2113-42d0-9632-930884b63c9a}; !- Port 1

OS:Sizing:Zone,
  {e48950f0-ebb7-44c0-895f-0c925967649e}, !- Handle
  {707b0782-e16d-485e-9993-619794e75b91}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53facb5a-e77e-4772-b3b4-c10b3ae8f1a4}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {707b0782-e16d-485e-9993-619794e75b91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a18377a-8872-4813-b1e8-f1fc4a8bd9a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f79a337e-aeab-4400-9709-ce7fd6612630}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {92a4239b-f832-454b-b149-f087e9bf61a3}, !- Handle
  Space Function Health care facility patient room Thermostat 5, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16778680-554a-4b81-b239-bae05fb6441c}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cff4f94f-1c72-438a-a246-bd54274e30bf}, !- Zone Air Inlet Port List
  {d20ad515-955b-4941-a7d1-5c812366480a}, !- Zone Air Exhaust Port List
  {99a31dd1-7481-4a6a-889e-7052e0bad872}, !- Zone Air Node Name
  {6b8487f0-bcb5-4198-a7ae-2e75a1b8a62d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eacae44d-1a05-463d-bf00-87313b0407e6}, !- Group Rendering Name
  {23930ff8-79b0-4bf2-8ca1-6c0cd234ef8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65924b59-64b3-40a4-ace9-6f86b7e2752f}, !- Handle
  Node 160,                               !- Name
  {99a31dd1-7481-4a6a-889e-7052e0bad872}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99a31dd1-7481-4a6a-889e-7052e0bad872}, !- Handle
  {16778680-554a-4b81-b239-bae05fb6441c}, !- Source Object
  11,                                     !- Outlet Port
  {65924b59-64b3-40a4-ace9-6f86b7e2752f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cff4f94f-1c72-438a-a246-bd54274e30bf}, !- Handle
  {16778680-554a-4b81-b239-bae05fb6441c}, !- HVAC Component
  {0e78eff4-80e2-4c5a-b360-635c6b5d4a43}; !- Port 1

OS:PortList,
  {d20ad515-955b-4941-a7d1-5c812366480a}, !- Handle
  {16778680-554a-4b81-b239-bae05fb6441c}; !- HVAC Component

OS:PortList,
  {6b8487f0-bcb5-4198-a7ae-2e75a1b8a62d}, !- Handle
  {16778680-554a-4b81-b239-bae05fb6441c}, !- HVAC Component
  {fccf7611-8fc3-4bfb-89fc-b17fc687fa06}; !- Port 1

OS:Sizing:Zone,
  {73a3cc9d-d9c3-4a23-a140-f1ee21746b6b}, !- Handle
  {16778680-554a-4b81-b239-bae05fb6441c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86137b81-1819-463f-b77d-426d6f6c752e}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {16778680-554a-4b81-b239-bae05fb6441c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {561876da-da3e-4327-9f2e-084be978e44d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31838a0c-2ccf-4b0b-84fd-157eddcb634e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {23930ff8-79b0-4bf2-8ca1-6c0cd234ef8a}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 44, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da7160f3-1447-41b8-9b30-30d905eb09b4}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2735e41d-0409-4685-a593-87292a06600d}, !- Zone Air Inlet Port List
  {8afbdf54-279e-474f-92c0-6ed2401a94c4}, !- Zone Air Exhaust Port List
  {4d05b3e0-dd51-44ec-9bc6-75e2f3614140}, !- Zone Air Node Name
  {3db84583-ca72-4d58-bd9f-fa7ead945ccb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e50110e-572d-48cb-a047-2d6cedc06a27}, !- Group Rendering Name
  {f615f222-60ca-4b33-8a8a-6dca97686140}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85a5c93d-4809-4ccc-843a-a5e9e4b3378e}, !- Handle
  Node 163,                               !- Name
  {4d05b3e0-dd51-44ec-9bc6-75e2f3614140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d05b3e0-dd51-44ec-9bc6-75e2f3614140}, !- Handle
  {da7160f3-1447-41b8-9b30-30d905eb09b4}, !- Source Object
  11,                                     !- Outlet Port
  {85a5c93d-4809-4ccc-843a-a5e9e4b3378e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2735e41d-0409-4685-a593-87292a06600d}, !- Handle
  {da7160f3-1447-41b8-9b30-30d905eb09b4}, !- HVAC Component
  {8ee2d7bd-d1ae-4509-a1de-c917a83b0eb8}; !- Port 1

OS:PortList,
  {8afbdf54-279e-474f-92c0-6ed2401a94c4}, !- Handle
  {da7160f3-1447-41b8-9b30-30d905eb09b4}; !- HVAC Component

OS:PortList,
  {3db84583-ca72-4d58-bd9f-fa7ead945ccb}, !- Handle
  {da7160f3-1447-41b8-9b30-30d905eb09b4}, !- HVAC Component
  {5d978ee4-7416-4f2f-a606-24d53be82d00}; !- Port 1

OS:Sizing:Zone,
  {5d413571-57f3-409f-9d25-5ed565c1481a}, !- Handle
  {da7160f3-1447-41b8-9b30-30d905eb09b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ce3a749-e440-4ac5-9775-ff1326f542e5}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {da7160f3-1447-41b8-9b30-30d905eb09b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b9225e2-139a-4d27-939b-f5fa161b6655}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {113796b2-a4d9-4bc1-b571-3aa3fbd9c5d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f615f222-60ca-4b33-8a8a-6dca97686140}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 39, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0baca1b-5407-49a9-b279-5712fb793637}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cdf4f6e-a1dd-4ddb-92be-b9d1b4e79ccc}, !- Zone Air Inlet Port List
  {177544ff-4f10-452f-a991-020d5205dea2}, !- Zone Air Exhaust Port List
  {bf6f1d69-ecce-4ac3-8deb-d25c3057b7b8}, !- Zone Air Node Name
  {9e397e13-9275-4a29-bfd9-a7e99e429845}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e4894cc-5a06-48d5-80d8-0e5b60f7cb51}, !- Group Rendering Name
  {bd28a5ea-f4ae-4b11-adc7-b677595ae60d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c824ed2d-3ac7-4767-8369-88b9465c99d8}, !- Handle
  Node 166,                               !- Name
  {bf6f1d69-ecce-4ac3-8deb-d25c3057b7b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf6f1d69-ecce-4ac3-8deb-d25c3057b7b8}, !- Handle
  {a0baca1b-5407-49a9-b279-5712fb793637}, !- Source Object
  11,                                     !- Outlet Port
  {c824ed2d-3ac7-4767-8369-88b9465c99d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cdf4f6e-a1dd-4ddb-92be-b9d1b4e79ccc}, !- Handle
  {a0baca1b-5407-49a9-b279-5712fb793637}, !- HVAC Component
  {630a46e9-99b0-4b3a-bb83-848a8b990f60}; !- Port 1

OS:PortList,
  {177544ff-4f10-452f-a991-020d5205dea2}, !- Handle
  {a0baca1b-5407-49a9-b279-5712fb793637}; !- HVAC Component

OS:PortList,
  {9e397e13-9275-4a29-bfd9-a7e99e429845}, !- Handle
  {a0baca1b-5407-49a9-b279-5712fb793637}, !- HVAC Component
  {25eb8988-2926-48c6-809e-588cac70f03c}; !- Port 1

OS:Sizing:Zone,
  {bd39c68a-9e58-412a-b349-072539e48e5a}, !- Handle
  {a0baca1b-5407-49a9-b279-5712fb793637}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bebc855-5525-47eb-a762-dcb5b8fc9959}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {a0baca1b-5407-49a9-b279-5712fb793637}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df41e016-fcf4-47c8-9db8-b68e5b32cd15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bef35695-6f87-4a30-95b5-bd84cc4e453b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bd28a5ea-f4ae-4b11-adc7-b677595ae60d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 40, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f479b19e-449a-4191-ac6e-b6ef2d074b4e}, !- Zone Air Inlet Port List
  {de7ce603-ad68-4a5c-b53e-5f771e851654}, !- Zone Air Exhaust Port List
  {8b18e74e-2368-4183-8b25-ed3eb6e83682}, !- Zone Air Node Name
  {11f82f02-76c6-4266-b3a1-2dfe75a50714}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18b7a7f9-a0b8-46ca-a567-ac605ed0805d}, !- Group Rendering Name
  {dd991c70-085d-473c-8eb3-ef51c4662d3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77d9ec57-fca3-4296-a9da-ca1f611845ae}, !- Handle
  Node 169,                               !- Name
  {8b18e74e-2368-4183-8b25-ed3eb6e83682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b18e74e-2368-4183-8b25-ed3eb6e83682}, !- Handle
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}, !- Source Object
  11,                                     !- Outlet Port
  {77d9ec57-fca3-4296-a9da-ca1f611845ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f479b19e-449a-4191-ac6e-b6ef2d074b4e}, !- Handle
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}, !- HVAC Component
  {8120b0d1-ffca-45ba-b4c3-1fef898934de}; !- Port 1

OS:PortList,
  {de7ce603-ad68-4a5c-b53e-5f771e851654}, !- Handle
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}; !- HVAC Component

OS:PortList,
  {11f82f02-76c6-4266-b3a1-2dfe75a50714}, !- Handle
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}, !- HVAC Component
  {c18cb1fb-b2e0-4f15-9866-308a47b42e4c}; !- Port 1

OS:Sizing:Zone,
  {fa04565f-df81-426b-b1fc-3dc471fe98ce}, !- Handle
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3a4ab5c-5b64-43d9-9729-c9a8b8c473b8}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5de2e00a-9352-4fe6-abbe-d9c93ee6a2b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {517aa39d-e204-4751-b467-47391946e786}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd991c70-085d-473c-8eb3-ef51c4662d3a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 9, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9a57f4b-5650-4c73-844d-088cfded686e}, !- Zone Air Inlet Port List
  {5d82daac-e077-49f8-87dc-11b6302f772c}, !- Zone Air Exhaust Port List
  {2cf91a2d-46ad-4e75-a736-9c99872a8820}, !- Zone Air Node Name
  {c16cad95-529d-46af-99d7-e75be6ddf568}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e396f56-89be-4de2-92fc-78b2999ab561}, !- Group Rendering Name
  {5258b5dd-45ee-4cef-a748-97c78ababf54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe3f792f-185f-4303-93f8-e4a7ada6af75}, !- Handle
  Node 172,                               !- Name
  {2cf91a2d-46ad-4e75-a736-9c99872a8820}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cf91a2d-46ad-4e75-a736-9c99872a8820}, !- Handle
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}, !- Source Object
  11,                                     !- Outlet Port
  {fe3f792f-185f-4303-93f8-e4a7ada6af75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9a57f4b-5650-4c73-844d-088cfded686e}, !- Handle
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}, !- HVAC Component
  {c444deeb-5eb1-4ea9-9240-28753a117f81}; !- Port 1

OS:PortList,
  {5d82daac-e077-49f8-87dc-11b6302f772c}, !- Handle
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}; !- HVAC Component

OS:PortList,
  {c16cad95-529d-46af-99d7-e75be6ddf568}, !- Handle
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}, !- HVAC Component
  {02f14d55-acd7-4af0-a34f-aa68f078fe13}; !- Port 1

OS:Sizing:Zone,
  {a42d7b08-c874-4b68-86b7-d017f181065b}, !- Handle
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d82aa9d-1ea1-4de7-907d-238011bc26dd}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a8e5b66-4aaa-4beb-bed1-ae4f89251746}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {666ac680-39a8-4cbb-827b-5413b768a25e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5258b5dd-45ee-4cef-a748-97c78ababf54}, !- Handle
  Space Function Health care facility operating room Thermostat 13, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {305b9910-5531-480a-8e30-329a9dc3a42c}, !- Zone Air Inlet Port List
  {6a734662-bffa-4626-895d-16f418925225}, !- Zone Air Exhaust Port List
  {08207bde-22f2-4a3f-8fdf-e3eb953dd473}, !- Zone Air Node Name
  {f05edea8-cfb8-48c9-9cbd-7e2038817558}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47190a32-76a5-44ee-9f68-c36ac2b7acc2}, !- Group Rendering Name
  {a75a1539-a534-4ff3-ad94-1c575933d9ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b8b4118-8159-4811-a970-a65eca22b0bb}, !- Handle
  Node 175,                               !- Name
  {08207bde-22f2-4a3f-8fdf-e3eb953dd473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08207bde-22f2-4a3f-8fdf-e3eb953dd473}, !- Handle
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}, !- Source Object
  11,                                     !- Outlet Port
  {9b8b4118-8159-4811-a970-a65eca22b0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {305b9910-5531-480a-8e30-329a9dc3a42c}, !- Handle
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}, !- HVAC Component
  {a821f1b0-0c69-4c09-8fb6-d222d150d3a4}; !- Port 1

OS:PortList,
  {6a734662-bffa-4626-895d-16f418925225}, !- Handle
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}; !- HVAC Component

OS:PortList,
  {f05edea8-cfb8-48c9-9cbd-7e2038817558}, !- Handle
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}, !- HVAC Component
  {2a380467-a82f-4cf3-8472-935a4499ba4f}; !- Port 1

OS:Sizing:Zone,
  {2557b2c0-3b90-4172-aefc-82b2604eb3ef}, !- Handle
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18fb4556-a3d0-4d27-9e15-6887fa4cb095}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fe8f4b8-19d8-4065-90b8-cf34d0e18881}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {daad33ac-a882-46b9-935c-7467d4a207d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a75a1539-a534-4ff3-ad94-1c575933d9ac}, !- Handle
  Space Function Lobby - elevator Thermostat 5, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d1cb676-89f9-455c-af3d-eb45aa6a0bd7}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {349c996b-cde3-43a5-af47-a5c3a68ea077}, !- Zone Air Inlet Port List
  {144266b9-55e3-47c6-ad2b-08c62dd111ca}, !- Zone Air Exhaust Port List
  {7eee3cd5-e451-4d48-a5d1-01e80a46f716}, !- Zone Air Node Name
  {4c764b57-c88d-4d11-932c-88c921f70c53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0732fb7-14c2-4dcf-aeac-b807c930b51f}, !- Group Rendering Name
  {2e48f209-8eba-4d13-b9dd-21ae4f8e4249}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d33c8b1d-7962-4bd0-90b9-f546f70a7556}, !- Handle
  Node 178,                               !- Name
  {7eee3cd5-e451-4d48-a5d1-01e80a46f716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eee3cd5-e451-4d48-a5d1-01e80a46f716}, !- Handle
  {8d1cb676-89f9-455c-af3d-eb45aa6a0bd7}, !- Source Object
  11,                                     !- Outlet Port
  {d33c8b1d-7962-4bd0-90b9-f546f70a7556}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {349c996b-cde3-43a5-af47-a5c3a68ea077}, !- Handle
  {8d1cb676-89f9-455c-af3d-eb45aa6a0bd7}, !- HVAC Component
  {dbe8010c-8316-43f8-b51d-6a8d4d999888}; !- Port 1

OS:PortList,
  {144266b9-55e3-47c6-ad2b-08c62dd111ca}, !- Handle
  {8d1cb676-89f9-455c-af3d-eb45aa6a0bd7}; !- HVAC Component

OS:PortList,
  {4c764b57-c88d-4d11-932c-88c921f70c53}, !- Handle
  {8d1cb676-89f9-455c-af3d-eb45aa6a0bd7}, !- HVAC Component
  {be9d91e8-3eb4-4c52-aa07-e09747218f47}; !- Port 1

OS:Sizing:Zone,
  {9f5cc285-a7bb-496a-8a07-613e8b05657b}, !- Handle
  {8d1cb676-89f9-455c-af3d-eb45aa6a0bd7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9bd8bca-abc6-43ba-ae13-4c1e820628d6}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {8d1cb676-89f9-455c-af3d-eb45aa6a0bd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3deb7102-9249-4113-bfae-3a6f90e4d59c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06444ff0-71c2-4114-864f-e1237865e689}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2e48f209-8eba-4d13-b9dd-21ae4f8e4249}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 45, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4cdf3d0-50c5-44a1-b579-daf4fa9d4660}, !- Zone Air Inlet Port List
  {b2423740-8128-4e27-9883-634205dfd7ba}, !- Zone Air Exhaust Port List
  {f1952ab9-edff-464c-8d95-2d0c2d45c5dc}, !- Zone Air Node Name
  {8c6fe504-8a76-48f9-9ea2-53d325b7705f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a170779d-6508-4bed-b2c1-a231ff567e53}, !- Group Rendering Name
  {23d5738d-481c-4a4a-8935-c228a21d8228}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d73449f6-e6d6-4a37-a088-86960f4a9df6}, !- Handle
  Node 181,                               !- Name
  {f1952ab9-edff-464c-8d95-2d0c2d45c5dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1952ab9-edff-464c-8d95-2d0c2d45c5dc}, !- Handle
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}, !- Source Object
  11,                                     !- Outlet Port
  {d73449f6-e6d6-4a37-a088-86960f4a9df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4cdf3d0-50c5-44a1-b579-daf4fa9d4660}, !- Handle
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}, !- HVAC Component
  {af909b62-879f-4cf5-a3e1-0db491705ca8}; !- Port 1

OS:PortList,
  {b2423740-8128-4e27-9883-634205dfd7ba}, !- Handle
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}; !- HVAC Component

OS:PortList,
  {8c6fe504-8a76-48f9-9ea2-53d325b7705f}, !- Handle
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}, !- HVAC Component
  {17195ac0-ead3-4fb0-8714-a9776db367d6}; !- Port 1

OS:Sizing:Zone,
  {388d3429-44c2-4db7-b0a0-4b9265881f49}, !- Handle
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99792982-21fb-4f08-bfcb-c2bbc03ad92f}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00b31b59-5687-4988-8696-b47f395dcd07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5b5827c-2025-4ca2-8cf6-6d6b789cce00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {23d5738d-481c-4a4a-8935-c228a21d8228}, !- Handle
  Space Function Health care facility operating room Thermostat 14, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e396cfa-b031-445a-abc0-40616373fb17}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {505b7164-07bf-4721-8066-309f412cb238}, !- Zone Air Inlet Port List
  {a7fa4168-07db-49cb-8d6a-b76db6bd807e}, !- Zone Air Exhaust Port List
  {40df995d-6be4-482d-8e22-26b00756ca4e}, !- Zone Air Node Name
  {666da470-f8f4-4d9c-9f90-10d5970570e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7186fd94-b546-4d3d-b01b-e64de3f8018b}, !- Group Rendering Name
  {4501aac7-3cee-46d7-8e3e-c61b4dcc1602}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {072c071f-ca2f-4115-adc4-b266b347ac81}, !- Handle
  Node 184,                               !- Name
  {40df995d-6be4-482d-8e22-26b00756ca4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40df995d-6be4-482d-8e22-26b00756ca4e}, !- Handle
  {0e396cfa-b031-445a-abc0-40616373fb17}, !- Source Object
  11,                                     !- Outlet Port
  {072c071f-ca2f-4115-adc4-b266b347ac81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {505b7164-07bf-4721-8066-309f412cb238}, !- Handle
  {0e396cfa-b031-445a-abc0-40616373fb17}, !- HVAC Component
  {e5a6d77c-e418-4c36-a6ec-8523eff388e9}; !- Port 1

OS:PortList,
  {a7fa4168-07db-49cb-8d6a-b76db6bd807e}, !- Handle
  {0e396cfa-b031-445a-abc0-40616373fb17}; !- HVAC Component

OS:PortList,
  {666da470-f8f4-4d9c-9f90-10d5970570e0}, !- Handle
  {0e396cfa-b031-445a-abc0-40616373fb17}, !- HVAC Component
  {e7052f23-9e81-4a84-a725-e40786a4d04a}; !- Port 1

OS:Sizing:Zone,
  {0a58ed00-b44d-4117-b7b7-60829c57b47e}, !- Handle
  {0e396cfa-b031-445a-abc0-40616373fb17}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b519a1f8-57ec-4782-84b7-c1d937087f59}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {0e396cfa-b031-445a-abc0-40616373fb17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08b0394a-65cf-4e82-be74-828a1ffccbf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {62eff3f2-a033-4174-bfea-622fe724d28b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4501aac7-3cee-46d7-8e3e-c61b4dcc1602}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 3, !- Name
  {74e0aefd-7f54-4a51-8a85-b0212f708254}, !- Heating Setpoint Temperature Schedule Name
  {06e568d4-e41f-4849-841f-9451f3a530d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd2967e8-f742-443f-a6e4-2419bf2a64f1}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8606243-3d5c-483d-a913-140b5b0c3103}, !- Zone Air Inlet Port List
  {64f984ec-54af-4e41-bd0d-098d0d882802}, !- Zone Air Exhaust Port List
  {9330a67d-8072-4d18-9900-dff372f2e5cd}, !- Zone Air Node Name
  {581ea91a-6277-46db-817f-aaef60323f68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb4fd526-c979-4150-83d8-e4b8af376dc8}, !- Group Rendering Name
  {dd823e94-a16b-43d3-8400-5662e90c7ddf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5bc7349-8d27-4ca5-a69a-56e901c59d92}, !- Handle
  Node 187,                               !- Name
  {9330a67d-8072-4d18-9900-dff372f2e5cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9330a67d-8072-4d18-9900-dff372f2e5cd}, !- Handle
  {dd2967e8-f742-443f-a6e4-2419bf2a64f1}, !- Source Object
  11,                                     !- Outlet Port
  {d5bc7349-8d27-4ca5-a69a-56e901c59d92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8606243-3d5c-483d-a913-140b5b0c3103}, !- Handle
  {dd2967e8-f742-443f-a6e4-2419bf2a64f1}, !- HVAC Component
  {c0cd8861-3cf7-43f9-8056-de7a967ae5dc}; !- Port 1

OS:PortList,
  {64f984ec-54af-4e41-bd0d-098d0d882802}, !- Handle
  {dd2967e8-f742-443f-a6e4-2419bf2a64f1}; !- HVAC Component

OS:PortList,
  {581ea91a-6277-46db-817f-aaef60323f68}, !- Handle
  {dd2967e8-f742-443f-a6e4-2419bf2a64f1}, !- HVAC Component
  {82deeaff-766b-4ff3-989b-58954b8ec1cb}; !- Port 1

OS:Sizing:Zone,
  {fc034394-4864-4a77-9ca4-c1e5fe10496c}, !- Handle
  {dd2967e8-f742-443f-a6e4-2419bf2a64f1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {866d55f0-574e-43ca-bef8-1bad66906104}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {dd2967e8-f742-443f-a6e4-2419bf2a64f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7181a4a6-90b0-4018-b8df-28a993211345}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c4a0436-c148-482f-a94b-860235810d7a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd823e94-a16b-43d3-8400-5662e90c7ddf}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 46, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {220a2a3f-62e3-49e4-8d8b-3ae74a38232b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bf18513-d711-4ea2-815f-ddc064a2acdc}, !- Zone Air Inlet Port List
  {d97982ea-93d7-44f3-9dd2-87fd172d803d}, !- Zone Air Exhaust Port List
  {634c7e8e-a302-4b3c-a8c2-6daa2c112c4f}, !- Zone Air Node Name
  {13cf8c2c-959b-4a76-83c4-b7fd3107a12a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a0929b4-a001-4d27-b7a1-9912eadbf4f4}, !- Group Rendering Name
  {3c8aa726-e1de-43f1-a38d-3263e887783f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1af006d-191b-4f02-8d59-deb841dcdd82}, !- Handle
  Node 190,                               !- Name
  {634c7e8e-a302-4b3c-a8c2-6daa2c112c4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {634c7e8e-a302-4b3c-a8c2-6daa2c112c4f}, !- Handle
  {220a2a3f-62e3-49e4-8d8b-3ae74a38232b}, !- Source Object
  11,                                     !- Outlet Port
  {d1af006d-191b-4f02-8d59-deb841dcdd82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bf18513-d711-4ea2-815f-ddc064a2acdc}, !- Handle
  {220a2a3f-62e3-49e4-8d8b-3ae74a38232b}, !- HVAC Component
  {6c32fcf9-4724-4a81-a460-f5b166357ba8}; !- Port 1

OS:PortList,
  {d97982ea-93d7-44f3-9dd2-87fd172d803d}, !- Handle
  {220a2a3f-62e3-49e4-8d8b-3ae74a38232b}; !- HVAC Component

OS:PortList,
  {13cf8c2c-959b-4a76-83c4-b7fd3107a12a}, !- Handle
  {220a2a3f-62e3-49e4-8d8b-3ae74a38232b}, !- HVAC Component
  {2a0ee2c3-781e-4d40-8ba7-9c10dc01ed81}; !- Port 1

OS:Sizing:Zone,
  {a26d34a3-0a57-46b9-a594-4aba3db0fac6}, !- Handle
  {220a2a3f-62e3-49e4-8d8b-3ae74a38232b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5e09b21-7cc7-49e2-8bc4-daa43b8e05d6}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {220a2a3f-62e3-49e4-8d8b-3ae74a38232b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f24d83f5-e30b-4d03-b48a-2017aeb0a2a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8252dd13-d8f8-402c-8bef-7f56ef824f43}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3c8aa726-e1de-43f1-a38d-3263e887783f}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 41, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fc6d095-ad03-45a0-b839-e881093e8bbb}, !- Zone Air Inlet Port List
  {000fe860-980e-4b5e-bfa6-dd5d04abc8fe}, !- Zone Air Exhaust Port List
  {0ff3c5cf-acd6-424c-a5a9-cf04058a48fe}, !- Zone Air Node Name
  {a4daa641-f2b1-4320-b630-fcebd9b23561}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a5d4675-3a64-44b2-b04e-a869c8c1ce69}, !- Group Rendering Name
  {703d8e47-e781-4080-b123-0809627a1134}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {073001ac-0f27-4cae-a1b7-dbdf7b908ebe}, !- Handle
  Node 193,                               !- Name
  {0ff3c5cf-acd6-424c-a5a9-cf04058a48fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ff3c5cf-acd6-424c-a5a9-cf04058a48fe}, !- Handle
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}, !- Source Object
  11,                                     !- Outlet Port
  {073001ac-0f27-4cae-a1b7-dbdf7b908ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fc6d095-ad03-45a0-b839-e881093e8bbb}, !- Handle
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}, !- HVAC Component
  {c04e262c-e020-48e7-b8a0-81fe30cf95ab}; !- Port 1

OS:PortList,
  {000fe860-980e-4b5e-bfa6-dd5d04abc8fe}, !- Handle
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}; !- HVAC Component

OS:PortList,
  {a4daa641-f2b1-4320-b630-fcebd9b23561}, !- Handle
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}, !- HVAC Component
  {80e31add-bf32-4c30-ad96-c4ac612e1c75}; !- Port 1

OS:Sizing:Zone,
  {f1b503cc-1aaf-4342-8141-a041ef59d8d1}, !- Handle
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf655508-6193-4878-b41f-7e6bd054b266}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a35f78b-c765-4bad-82e6-8a0961060394}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e75f20ca-9c98-41fb-a6f6-185da16167ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {703d8e47-e781-4080-b123-0809627a1134}, !- Handle
  Space Function Health care facility patient room Thermostat 6, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b45eec29-c526-4cae-9c59-ed8013f06a15}, !- Zone Air Inlet Port List
  {8e8ce14e-f73b-4a49-97a6-83eb85830156}, !- Zone Air Exhaust Port List
  {544e9d1c-1324-460a-b225-4dc8aa070482}, !- Zone Air Node Name
  {71013e34-72b0-4414-a622-6696666f1039}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {925c80b9-e12c-4f6c-a5c6-5bf8661fe532}, !- Group Rendering Name
  {8353b4f0-145e-43db-b340-1a32627d5f3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75bbb12d-77bc-4dda-a671-792938ef3f11}, !- Handle
  Node 196,                               !- Name
  {544e9d1c-1324-460a-b225-4dc8aa070482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {544e9d1c-1324-460a-b225-4dc8aa070482}, !- Handle
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}, !- Source Object
  11,                                     !- Outlet Port
  {75bbb12d-77bc-4dda-a671-792938ef3f11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b45eec29-c526-4cae-9c59-ed8013f06a15}, !- Handle
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}, !- HVAC Component
  {51b0a61c-6f86-40f7-8555-55c95772f441}; !- Port 1

OS:PortList,
  {8e8ce14e-f73b-4a49-97a6-83eb85830156}, !- Handle
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}; !- HVAC Component

OS:PortList,
  {71013e34-72b0-4414-a622-6696666f1039}, !- Handle
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}, !- HVAC Component
  {9eb5dfde-cc95-48bd-82ef-31ed862760b2}; !- Port 1

OS:Sizing:Zone,
  {0d31da32-dd46-4680-9ca0-0db810db4551}, !- Handle
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {950cf6c2-d7a0-42bb-97c4-52d64d36762f}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49acbf1c-90af-42e4-bc9c-b23eab3e7755}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b228a5da-063e-4588-89f9-07b20211334d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8353b4f0-145e-43db-b340-1a32627d5f3e}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 28, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b4cda18-5e05-42f2-afb9-466ce60ec378}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de15483e-28c3-43a4-9161-431b12b6c346}, !- Zone Air Inlet Port List
  {c3ce724a-ec97-4866-90ff-76b6e888b484}, !- Zone Air Exhaust Port List
  {9b59b7fb-0b24-49e4-b2e7-728df4d7220c}, !- Zone Air Node Name
  {95b8b367-c4c6-4d63-baab-ed13000f3b41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {405e6543-163e-4b53-9925-ab683658b9f3}, !- Group Rendering Name
  {c13437dc-1137-49da-ae95-aed33a83f138}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa7bc699-048b-4fc6-bd5b-7c976bf5757f}, !- Handle
  Node 199,                               !- Name
  {9b59b7fb-0b24-49e4-b2e7-728df4d7220c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b59b7fb-0b24-49e4-b2e7-728df4d7220c}, !- Handle
  {9b4cda18-5e05-42f2-afb9-466ce60ec378}, !- Source Object
  11,                                     !- Outlet Port
  {aa7bc699-048b-4fc6-bd5b-7c976bf5757f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de15483e-28c3-43a4-9161-431b12b6c346}, !- Handle
  {9b4cda18-5e05-42f2-afb9-466ce60ec378}, !- HVAC Component
  {9a12df66-3f06-42e9-b63b-468c2198267a}; !- Port 1

OS:PortList,
  {c3ce724a-ec97-4866-90ff-76b6e888b484}, !- Handle
  {9b4cda18-5e05-42f2-afb9-466ce60ec378}; !- HVAC Component

OS:PortList,
  {95b8b367-c4c6-4d63-baab-ed13000f3b41}, !- Handle
  {9b4cda18-5e05-42f2-afb9-466ce60ec378}, !- HVAC Component
  {9b5dfc65-1e6c-44e7-8768-8231042686fc}; !- Port 1

OS:Sizing:Zone,
  {cec8b227-23fa-42ae-b93d-cafe0b9be9bf}, !- Handle
  {9b4cda18-5e05-42f2-afb9-466ce60ec378}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d6b90de-88e5-4fc1-a601-d79086e0ba65}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {9b4cda18-5e05-42f2-afb9-466ce60ec378}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4448093-51c2-4edb-81c0-abae91345577}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {38e3dc03-d1a4-4bef-9e53-d49d9ed4cb7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c13437dc-1137-49da-ae95-aed33a83f138}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 42, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52de5eee-7a54-47d9-94f2-18d1666aff1b}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c04ba0e3-2fa9-4c2e-934a-ab3a15a7b023}, !- Zone Air Inlet Port List
  {40b8db53-e1e8-4208-b836-3113f4b917e4}, !- Zone Air Exhaust Port List
  {df04a97b-f136-4f43-8ace-eff153748d78}, !- Zone Air Node Name
  {851d43bf-3149-403a-b2e4-6de88979ddbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {01c19938-afb4-45f4-baf4-6c55bed792cd}, !- Group Rendering Name
  {41fcadb3-9039-43cc-9f84-0f10c1f5cc8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e108103c-5bdd-4b1e-bf4b-e3805fe223eb}, !- Handle
  Node 202,                               !- Name
  {df04a97b-f136-4f43-8ace-eff153748d78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df04a97b-f136-4f43-8ace-eff153748d78}, !- Handle
  {52de5eee-7a54-47d9-94f2-18d1666aff1b}, !- Source Object
  11,                                     !- Outlet Port
  {e108103c-5bdd-4b1e-bf4b-e3805fe223eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c04ba0e3-2fa9-4c2e-934a-ab3a15a7b023}, !- Handle
  {52de5eee-7a54-47d9-94f2-18d1666aff1b}, !- HVAC Component
  {4737273e-1380-44aa-aa45-c5b8fba4b1ae}; !- Port 1

OS:PortList,
  {40b8db53-e1e8-4208-b836-3113f4b917e4}, !- Handle
  {52de5eee-7a54-47d9-94f2-18d1666aff1b}; !- HVAC Component

OS:PortList,
  {851d43bf-3149-403a-b2e4-6de88979ddbe}, !- Handle
  {52de5eee-7a54-47d9-94f2-18d1666aff1b}, !- HVAC Component
  {977630a0-5824-418e-b85a-fda666c6b0a1}; !- Port 1

OS:Sizing:Zone,
  {daf18021-1bfd-4674-9c32-4f993ef311cd}, !- Handle
  {52de5eee-7a54-47d9-94f2-18d1666aff1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7f50b33-6093-4c32-9df8-60bd746b4e55}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {52de5eee-7a54-47d9-94f2-18d1666aff1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c7484ac-79c9-40ac-86de-88ed616f6e71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6db82e5c-3e90-4c9d-afce-e0ed51b4c96a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {41fcadb3-9039-43cc-9f84-0f10c1f5cc8f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 47, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {898501fb-1524-43c1-8710-9c2dbc7ef167}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1d055c7-199e-4411-b372-c902faa61163}, !- Zone Air Inlet Port List
  {a2add449-727a-461a-b2e2-407d5e5b4d2c}, !- Zone Air Exhaust Port List
  {e06afd56-ef97-458b-89ed-f75686ba0c98}, !- Zone Air Node Name
  {c924bb2a-5c8d-4003-adb7-60c3ae10a98a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5053838b-3ccf-4be8-88c6-0e2b42fc5318}, !- Group Rendering Name
  {0789dc80-0352-4223-b1a4-8866ed487907}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffd4872d-d2f7-4fae-940b-f360234c9d56}, !- Handle
  Node 205,                               !- Name
  {e06afd56-ef97-458b-89ed-f75686ba0c98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e06afd56-ef97-458b-89ed-f75686ba0c98}, !- Handle
  {898501fb-1524-43c1-8710-9c2dbc7ef167}, !- Source Object
  11,                                     !- Outlet Port
  {ffd4872d-d2f7-4fae-940b-f360234c9d56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1d055c7-199e-4411-b372-c902faa61163}, !- Handle
  {898501fb-1524-43c1-8710-9c2dbc7ef167}, !- HVAC Component
  {5356bc97-2ac7-4ba9-8b0c-f0ad5531284a}; !- Port 1

OS:PortList,
  {a2add449-727a-461a-b2e2-407d5e5b4d2c}, !- Handle
  {898501fb-1524-43c1-8710-9c2dbc7ef167}; !- HVAC Component

OS:PortList,
  {c924bb2a-5c8d-4003-adb7-60c3ae10a98a}, !- Handle
  {898501fb-1524-43c1-8710-9c2dbc7ef167}, !- HVAC Component
  {7ce7c4e5-7954-4acd-94ad-d44a345a3544}; !- Port 1

OS:Sizing:Zone,
  {8f007cab-f55c-4fd9-aa55-5086b4324f55}, !- Handle
  {898501fb-1524-43c1-8710-9c2dbc7ef167}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4358d26d-18e4-489a-849e-15bbb49d133f}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {898501fb-1524-43c1-8710-9c2dbc7ef167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {615ad6a7-a6bd-4070-9c23-20920c889fa4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2bca12ab-7494-47ca-99ff-4f83b7f63b4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0789dc80-0352-4223-b1a4-8866ed487907}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 48, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {938922cb-bb3d-4d0f-b3d2-04368867ee05}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {406e870a-0848-46f6-8d25-9806a304fdf9}, !- Zone Air Inlet Port List
  {036408b4-f1e9-44f9-b0cd-f63d28295eee}, !- Zone Air Exhaust Port List
  {91043b1b-2cd4-4680-b474-26e7ff06caf7}, !- Zone Air Node Name
  {1f91598a-f541-40e2-a68d-b2d8c4588d24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53d8ede1-472b-4199-a3dd-3293fbd82912}, !- Group Rendering Name
  {44a134a5-3886-40f9-a261-719235b1b79b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f99cd4ad-1a17-44a9-aca4-1e40900d59c0}, !- Handle
  Node 208,                               !- Name
  {91043b1b-2cd4-4680-b474-26e7ff06caf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91043b1b-2cd4-4680-b474-26e7ff06caf7}, !- Handle
  {938922cb-bb3d-4d0f-b3d2-04368867ee05}, !- Source Object
  11,                                     !- Outlet Port
  {f99cd4ad-1a17-44a9-aca4-1e40900d59c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {406e870a-0848-46f6-8d25-9806a304fdf9}, !- Handle
  {938922cb-bb3d-4d0f-b3d2-04368867ee05}, !- HVAC Component
  {6ec300ea-9132-4119-b695-6584db87270a}; !- Port 1

OS:PortList,
  {036408b4-f1e9-44f9-b0cd-f63d28295eee}, !- Handle
  {938922cb-bb3d-4d0f-b3d2-04368867ee05}; !- HVAC Component

OS:PortList,
  {1f91598a-f541-40e2-a68d-b2d8c4588d24}, !- Handle
  {938922cb-bb3d-4d0f-b3d2-04368867ee05}, !- HVAC Component
  {0945776d-037d-452d-88a2-8ed75a609ef5}; !- Port 1

OS:Sizing:Zone,
  {e2ff4992-9721-4d4b-a999-e752bbfd4272}, !- Handle
  {938922cb-bb3d-4d0f-b3d2-04368867ee05}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c386535e-b8a9-491f-998c-ea3f0360348d}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {938922cb-bb3d-4d0f-b3d2-04368867ee05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b64beb7-f389-44db-9959-e888be1bc11c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f8816294-b782-4932-b23d-78e746324f9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {44a134a5-3886-40f9-a261-719235b1b79b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 6, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8b11e4b-8fa5-4d4f-a017-7e75acc06cd5}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2addfe99-20f7-4b9a-8081-bd9a21940f31}, !- Zone Air Inlet Port List
  {af2bf838-8f04-464a-a67a-525f386b0675}, !- Zone Air Exhaust Port List
  {18e06372-4d59-4e76-90cf-eab472fd2004}, !- Zone Air Node Name
  {cb765c07-70f7-462a-8b9d-3efe6957e239}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d02a8cce-e47d-4f45-9cd4-449d576ec540}, !- Group Rendering Name
  {0d0482e8-5010-4022-8cb1-73a736b347e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8d9bef3-44bf-49e2-a446-5682afa859b4}, !- Handle
  Node 211,                               !- Name
  {18e06372-4d59-4e76-90cf-eab472fd2004}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18e06372-4d59-4e76-90cf-eab472fd2004}, !- Handle
  {a8b11e4b-8fa5-4d4f-a017-7e75acc06cd5}, !- Source Object
  11,                                     !- Outlet Port
  {a8d9bef3-44bf-49e2-a446-5682afa859b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2addfe99-20f7-4b9a-8081-bd9a21940f31}, !- Handle
  {a8b11e4b-8fa5-4d4f-a017-7e75acc06cd5}, !- HVAC Component
  {fff6d989-9f69-474e-83c6-9b4ba2160562}; !- Port 1

OS:PortList,
  {af2bf838-8f04-464a-a67a-525f386b0675}, !- Handle
  {a8b11e4b-8fa5-4d4f-a017-7e75acc06cd5}; !- HVAC Component

OS:PortList,
  {cb765c07-70f7-462a-8b9d-3efe6957e239}, !- Handle
  {a8b11e4b-8fa5-4d4f-a017-7e75acc06cd5}, !- HVAC Component
  {ca727b05-6bd0-4e8f-b6e5-bd3b80c95e86}; !- Port 1

OS:Sizing:Zone,
  {c08d8f65-6830-40c8-b2cd-a9882815eea9}, !- Handle
  {a8b11e4b-8fa5-4d4f-a017-7e75acc06cd5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf1e9eac-0d93-4735-9c1c-abc533db6a7d}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {a8b11e4b-8fa5-4d4f-a017-7e75acc06cd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67e07fdf-591f-4d25-afbc-36b15e78a223}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b37a89a9-2463-4651-affc-cbf1fc6f3ac5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d0482e8-5010-4022-8cb1-73a736b347e4}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 49, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}, !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc8d8bc8-ad91-4650-8b2e-e1cbfb3808ff}, !- Zone Air Inlet Port List
  {7f55bfe2-43df-49bb-94f5-c31ae4090d3d}, !- Zone Air Exhaust Port List
  {e47ad7f4-dd33-45de-a023-bf74cc2aa509}, !- Zone Air Node Name
  {76a05d78-f197-4fb3-8013-a54d9f67ea38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {446b7169-3ca9-41ba-b359-2478e9e15811}, !- Group Rendering Name
  {f583b09d-4643-4581-9968-f0b3e2756abe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e2ba341-301d-4e0e-a5a0-e5edca35dba5}, !- Handle
  Node 214,                               !- Name
  {e47ad7f4-dd33-45de-a023-bf74cc2aa509}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e47ad7f4-dd33-45de-a023-bf74cc2aa509}, !- Handle
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}, !- Source Object
  11,                                     !- Outlet Port
  {5e2ba341-301d-4e0e-a5a0-e5edca35dba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc8d8bc8-ad91-4650-8b2e-e1cbfb3808ff}, !- Handle
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}, !- HVAC Component
  {fa49610d-e2cf-4c92-9396-432bdec78022}; !- Port 1

OS:PortList,
  {7f55bfe2-43df-49bb-94f5-c31ae4090d3d}, !- Handle
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}; !- HVAC Component

OS:PortList,
  {76a05d78-f197-4fb3-8013-a54d9f67ea38}, !- Handle
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}, !- HVAC Component
  {ce8f95f2-01a3-4e7f-ac9c-23dab42412d9}; !- Port 1

OS:Sizing:Zone,
  {36464a8d-8ba1-4230-8246-58850541ebfa}, !- Handle
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2402570-1a1b-42b4-8921-77449832f232}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a40f991-11e5-4884-80dc-21cab2808ff5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3b9d46f-ea54-44ec-8ec4-144f576b9664}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f583b09d-4643-4581-9968-f0b3e2756abe}, !- Handle
  Space Function Health care facility recovery room Thermostat 3, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf362c6c-757c-4ff1-81e3-4d5362c6d02d}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54fbf4e2-bd72-435b-9a29-7a8083616e8f}, !- Zone Air Inlet Port List
  {92893bde-d987-4119-a183-51556c9b94e5}, !- Zone Air Exhaust Port List
  {68b7bd1e-47b9-4cb5-b1fe-fb67627152bd}, !- Zone Air Node Name
  {4b8872b3-cf55-42f6-8b65-432dc159325b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {337b9aba-879e-43d5-a00b-0cd648ad1b22}, !- Group Rendering Name
  {8a00fe59-ed06-45e2-85c0-96417eb0526b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eb71990-7dc9-4997-9542-80679fdca7a4}, !- Handle
  Node 217,                               !- Name
  {68b7bd1e-47b9-4cb5-b1fe-fb67627152bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68b7bd1e-47b9-4cb5-b1fe-fb67627152bd}, !- Handle
  {bf362c6c-757c-4ff1-81e3-4d5362c6d02d}, !- Source Object
  11,                                     !- Outlet Port
  {6eb71990-7dc9-4997-9542-80679fdca7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54fbf4e2-bd72-435b-9a29-7a8083616e8f}, !- Handle
  {bf362c6c-757c-4ff1-81e3-4d5362c6d02d}, !- HVAC Component
  {cda8129f-f6a2-4def-b1d1-8355a2a2d2a1}; !- Port 1

OS:PortList,
  {92893bde-d987-4119-a183-51556c9b94e5}, !- Handle
  {bf362c6c-757c-4ff1-81e3-4d5362c6d02d}; !- HVAC Component

OS:PortList,
  {4b8872b3-cf55-42f6-8b65-432dc159325b}, !- Handle
  {bf362c6c-757c-4ff1-81e3-4d5362c6d02d}, !- HVAC Component
  {9e1bb338-4a8f-4252-8601-c8b92d72fc8b}; !- Port 1

OS:Sizing:Zone,
  {82a6011f-e38f-458e-822a-1d81411143d9}, !- Handle
  {bf362c6c-757c-4ff1-81e3-4d5362c6d02d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29a6b12c-fa13-4fbd-a87a-62be56f3877e}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {bf362c6c-757c-4ff1-81e3-4d5362c6d02d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77c1bfcf-adcf-429e-bc2a-9a04df52e51e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {62858635-5da1-462c-a347-3f468f9b2f57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8a00fe59-ed06-45e2-85c0-96417eb0526b}, !- Handle
  Space Function Health care facility imaging room Thermostat 8, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a30efb98-eaee-4375-93b0-045ffa129a0e}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17311ad0-7c84-4818-b7ec-a1f8e08b1c19}, !- Zone Air Inlet Port List
  {4a204915-8fc2-44f9-861d-6d6db3ca1458}, !- Zone Air Exhaust Port List
  {8578b48a-ef82-4bba-a050-a323ef0446be}, !- Zone Air Node Name
  {58261d43-1c76-4499-984e-39cf48eb7793}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a20bc1ee-17be-4c6a-b299-594c2be7bbd8}, !- Group Rendering Name
  {0749aeec-d686-4ec6-8437-2eb474986299}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16f4ec01-71a0-4e0a-93bb-bc89abc0fff0}, !- Handle
  Node 220,                               !- Name
  {8578b48a-ef82-4bba-a050-a323ef0446be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8578b48a-ef82-4bba-a050-a323ef0446be}, !- Handle
  {a30efb98-eaee-4375-93b0-045ffa129a0e}, !- Source Object
  11,                                     !- Outlet Port
  {16f4ec01-71a0-4e0a-93bb-bc89abc0fff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17311ad0-7c84-4818-b7ec-a1f8e08b1c19}, !- Handle
  {a30efb98-eaee-4375-93b0-045ffa129a0e}, !- HVAC Component
  {62ff4f6a-318c-4993-baff-a3de75ae0e1f}; !- Port 1

OS:PortList,
  {4a204915-8fc2-44f9-861d-6d6db3ca1458}, !- Handle
  {a30efb98-eaee-4375-93b0-045ffa129a0e}; !- HVAC Component

OS:PortList,
  {58261d43-1c76-4499-984e-39cf48eb7793}, !- Handle
  {a30efb98-eaee-4375-93b0-045ffa129a0e}, !- HVAC Component
  {a5019f54-b488-4ce1-9647-b891ee7710d4}; !- Port 1

OS:Sizing:Zone,
  {82071396-6258-4511-a41f-23c0c719c523}, !- Handle
  {a30efb98-eaee-4375-93b0-045ffa129a0e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e83e8a6e-8ecd-4043-b206-52e5589316ec}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {a30efb98-eaee-4375-93b0-045ffa129a0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c28e290-f805-42dd-a3d9-ecab676a420c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {10cba72e-a849-461a-9441-308a93cf4a45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0749aeec-d686-4ec6-8437-2eb474986299}, !- Handle
  Space Function Health care facility nurses station Thermostat 10, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {732bcf44-9b0a-4026-bc66-2fa0a792f063}, !- Zone Air Inlet Port List
  {86da86c2-ab29-4d1d-9169-dab36149550e}, !- Zone Air Exhaust Port List
  {c302ec70-02dc-44c7-84b4-faef2394fbd7}, !- Zone Air Node Name
  {5266dd98-0dd3-4c31-874e-d60d8e4f7686}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b29b1ceb-743a-464a-b7f2-daf23ea8af29}, !- Group Rendering Name
  {d88e19ac-f0f2-432d-b088-30fdbe9f24ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8712ad5-e77f-4cfd-a76e-02a38ee6210f}, !- Handle
  Node 223,                               !- Name
  {c302ec70-02dc-44c7-84b4-faef2394fbd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c302ec70-02dc-44c7-84b4-faef2394fbd7}, !- Handle
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}, !- Source Object
  11,                                     !- Outlet Port
  {a8712ad5-e77f-4cfd-a76e-02a38ee6210f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {732bcf44-9b0a-4026-bc66-2fa0a792f063}, !- Handle
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}, !- HVAC Component
  {fc02d8fa-f47d-4e59-97c2-17368c07cbc4}; !- Port 1

OS:PortList,
  {86da86c2-ab29-4d1d-9169-dab36149550e}, !- Handle
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}; !- HVAC Component

OS:PortList,
  {5266dd98-0dd3-4c31-874e-d60d8e4f7686}, !- Handle
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}, !- HVAC Component
  {205d7397-2b14-4bd5-be8d-b448928a69c9}; !- Port 1

OS:Sizing:Zone,
  {3bde6e37-f4d4-47cb-8c80-cd6cca138c4a}, !- Handle
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7700e2e-53ef-4645-9998-b936ce41deb4}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51eafb16-e96a-4b38-95eb-cb053337567b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {36b1a725-fd1e-4d19-a7f7-18e7bd45e526}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d88e19ac-f0f2-432d-b088-30fdbe9f24ee}, !- Handle
  Space Function Health care facility operating room Thermostat 15, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 1_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b8c8856-5a3d-487d-8445-378720fb15f2}, !- Zone Air Inlet Port List
  {75bad1f2-5f19-4665-a2f9-50bce25d4eb1}, !- Zone Air Exhaust Port List
  {56546f59-5ee4-4109-82d2-4ed0dd44345a}, !- Zone Air Node Name
  {3580229b-3cd0-4b89-a3fb-3b0024af09b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d53b1bd5-7a62-4b4a-9b6a-663f7858a977}, !- Group Rendering Name
  {46da6efd-3ac9-4c1a-92b2-243574cbd88f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c1e97bf-fb0b-4d92-a16a-f0895ef5a7e9}, !- Handle
  Node 226,                               !- Name
  {56546f59-5ee4-4109-82d2-4ed0dd44345a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56546f59-5ee4-4109-82d2-4ed0dd44345a}, !- Handle
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}, !- Source Object
  11,                                     !- Outlet Port
  {6c1e97bf-fb0b-4d92-a16a-f0895ef5a7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b8c8856-5a3d-487d-8445-378720fb15f2}, !- Handle
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}, !- HVAC Component
  {f1e8787e-7b6a-47e4-a30c-88426f34ed0e}; !- Port 1

OS:PortList,
  {75bad1f2-5f19-4665-a2f9-50bce25d4eb1}, !- Handle
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}; !- HVAC Component

OS:PortList,
  {3580229b-3cd0-4b89-a3fb-3b0024af09b7}, !- Handle
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}, !- HVAC Component
  {33567c53-9240-4e1a-b54a-841f4f3ace40}; !- Port 1

OS:Sizing:Zone,
  {cd050d1e-264b-43f5-9511-e5b42eec6e5b}, !- Handle
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {818a8860-6f5f-43ad-b04e-e58892ec42ed}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b05334fb-4e34-4e08-bb9f-7bfc11bf6469}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0bf0a1fd-c6e3-44eb-bd8c-adc25d410beb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {46da6efd-3ac9-4c1a-92b2-243574cbd88f}, !- Handle
  Space Function Health care facility imaging room Thermostat 9, !- Name
  {5d954581-a6d4-4b1b-b3b0-61a123ffd700}, !- Heating Setpoint Temperature Schedule Name
  {e1ed9e19-a75f-4769-ba65-ee0a86ae5926}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3cf38423-abf0-4a85-87ba-60d85d6de436}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {473c665a-1229-4119-ba0d-c491ae2ff502}, !- Zone Air Inlet Port List
  {7f91d74f-5bd6-48b9-88d8-1ceb703b3ce4}, !- Zone Air Exhaust Port List
  {4ca72218-175c-453b-86f7-ecda3783e86b}, !- Zone Air Node Name
  {4e37bb7b-3d1c-47e8-b97f-951a4c09ef19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67c03b94-ede2-421d-94ec-be2bf1701077}, !- Group Rendering Name
  {f472174f-bbde-444b-9cb9-c4aa0cc40c26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a85b847-9935-4283-b023-783baba60c61}, !- Handle
  Node 229,                               !- Name
  {4ca72218-175c-453b-86f7-ecda3783e86b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ca72218-175c-453b-86f7-ecda3783e86b}, !- Handle
  {3cf38423-abf0-4a85-87ba-60d85d6de436}, !- Source Object
  11,                                     !- Outlet Port
  {8a85b847-9935-4283-b023-783baba60c61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {473c665a-1229-4119-ba0d-c491ae2ff502}, !- Handle
  {3cf38423-abf0-4a85-87ba-60d85d6de436}, !- HVAC Component
  {4ce8be65-9671-477e-88eb-0e572d78beb5}; !- Port 1

OS:PortList,
  {7f91d74f-5bd6-48b9-88d8-1ceb703b3ce4}, !- Handle
  {3cf38423-abf0-4a85-87ba-60d85d6de436}; !- HVAC Component

OS:PortList,
  {4e37bb7b-3d1c-47e8-b97f-951a4c09ef19}, !- Handle
  {3cf38423-abf0-4a85-87ba-60d85d6de436}, !- HVAC Component
  {6a045a07-df47-4097-a82f-b7d96474a942}; !- Port 1

OS:Sizing:Zone,
  {dba22de8-0430-4541-8e13-ef3629528935}, !- Handle
  {3cf38423-abf0-4a85-87ba-60d85d6de436}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf4e86bf-e74d-40f7-a602-f87bffe4ac19}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {3cf38423-abf0-4a85-87ba-60d85d6de436}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01394269-89b5-47a1-874a-ad8b928a257a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c1f148c-6fac-4fab-993e-0490dd387cdf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f472174f-bbde-444b-9cb9-c4aa0cc40c26}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 29, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63bf236a-8021-4e6c-a6a4-9333d4751e2f}, !- Zone Air Inlet Port List
  {39c1af33-2e1a-4111-87b9-4c3f5965bb0e}, !- Zone Air Exhaust Port List
  {47c83c85-cd65-421b-99dd-e275d49ba94f}, !- Zone Air Node Name
  {849f0fd4-686e-493e-a049-90071f05c231}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fa4b214-f843-418b-a245-fc484ddc997a}, !- Group Rendering Name
  {5bdbe257-9566-4603-b9f7-0339a678fb3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3d8f5ed-12ae-4f2a-b2aa-14afb9737d95}, !- Handle
  Node 232,                               !- Name
  {47c83c85-cd65-421b-99dd-e275d49ba94f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47c83c85-cd65-421b-99dd-e275d49ba94f}, !- Handle
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}, !- Source Object
  11,                                     !- Outlet Port
  {f3d8f5ed-12ae-4f2a-b2aa-14afb9737d95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63bf236a-8021-4e6c-a6a4-9333d4751e2f}, !- Handle
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}, !- HVAC Component
  {ae5230ac-7a55-451c-9318-bdf1ea410d2f}; !- Port 1

OS:PortList,
  {39c1af33-2e1a-4111-87b9-4c3f5965bb0e}, !- Handle
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}; !- HVAC Component

OS:PortList,
  {849f0fd4-686e-493e-a049-90071f05c231}, !- Handle
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}, !- HVAC Component
  {f9ad4ae7-fa88-41ed-af06-17e52a30c476}; !- Port 1

OS:Sizing:Zone,
  {22109aa6-d8b5-4737-8860-32fb336642fd}, !- Handle
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca390f98-1b2f-4fe4-87f0-5c48ff9d3ba6}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5302a15-2f9a-4c4c-bac5-f011bd96c8e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3dcae9f-e960-451b-9faf-b7aed71bd386}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5bdbe257-9566-4603-b9f7-0339a678fb3d}, !- Handle
  Space Function Lobby - elevator Thermostat 6, !- Name
  {4cea9b58-c362-46d1-9f67-32dc58b8b184}, !- Heating Setpoint Temperature Schedule Name
  {708148e9-4b23-4c0f-a9c1-ef5415571d2b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba4b5b50-ef1e-4a89-a5f5-bd239d149664}, !- Zone Air Inlet Port List
  {d208967a-4099-429b-98fe-9e7dd98862dc}, !- Zone Air Exhaust Port List
  {cad7dd4e-80fc-4857-9b6a-a54a6e6f916b}, !- Zone Air Node Name
  {e8ee3e7a-4470-49ee-8468-869a0235c310}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b02e2dd-aaf9-4fe5-85f5-7d4d3032dc32}, !- Group Rendering Name
  {426e69ff-f118-461c-979a-f358d5a9417b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30beb83b-1d3d-4646-9f4f-abc211c53fa8}, !- Handle
  Node 235,                               !- Name
  {cad7dd4e-80fc-4857-9b6a-a54a6e6f916b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cad7dd4e-80fc-4857-9b6a-a54a6e6f916b}, !- Handle
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}, !- Source Object
  11,                                     !- Outlet Port
  {30beb83b-1d3d-4646-9f4f-abc211c53fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba4b5b50-ef1e-4a89-a5f5-bd239d149664}, !- Handle
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}, !- HVAC Component
  {7ee1a801-080d-455f-88e4-a2e4c8f0a143}; !- Port 1

OS:PortList,
  {d208967a-4099-429b-98fe-9e7dd98862dc}, !- Handle
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}; !- HVAC Component

OS:PortList,
  {e8ee3e7a-4470-49ee-8468-869a0235c310}, !- Handle
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}, !- HVAC Component
  {29193f37-11b3-4520-bd1a-700e5bed65b6}; !- Port 1

OS:Sizing:Zone,
  {8869dac4-303a-4f18-8a93-8fa316f691a9}, !- Handle
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f06abc53-e591-4a51-8296-1bd49251afe3}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {252495dc-66be-4d8d-b12f-5e6969003269}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d57564c6-5244-43db-9813-61e080161097}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {b92af86b-1149-4cd4-b1db-ab1df683e3ac}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {21837ea4-d8bf-4e58-a9d3-51fb73a23763}, !- Default Schedule Set Name
  {8c46e3d4-a845-45ed-a2db-d7aaac929363}, !- Group Rendering Name
  {fec92d57-d4d7-4b31-85f3-c5617853b27e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area - hospital-sch-A; !- Standards Space Type

OS:People:Definition,
  {b8e66cb8-2251-4359-af08-297169c2798f}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88c1542d-c852-47b3-a18e-adba551d90ad}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A People, !- Name
  {b8e66cb8-2251-4359-af08-297169c2798f}, !- People Definition Name
  {b92af86b-1149-4cd4-b1db-ab1df683e3ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {80fe8bd3-0a84-4284-81e1-733f5bdfb15d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.70000744862601,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c09a571b-341f-4226-83c6-9fc44fcd239e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Lights, !- Name
  {80fe8bd3-0a84-4284-81e1-733f5bdfb15d}, !- Lights Definition Name
  {b92af86b-1149-4cd4-b1db-ab1df683e3ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fec92d57-d4d7-4b31-85f3-c5617853b27e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6b19be4f-efce-4c19-87f0-662cc8fb0e95}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Infiltration, !- Name
  {b92af86b-1149-4cd4-b1db-ab1df683e3ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {21837ea4-d8bf-4e58-a9d3-51fb73a23763}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9665f0f-293b-426c-b0d3-fe7251dd747f}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {426e69ff-f118-461c-979a-f358d5a9417b}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7794cb05-9652-4781-8a04-fc5489eb26d1}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d17ce0f7-af45-404e-b1b9-8d111d68f835}, !- Zone Air Inlet Port List
  {ee70288b-7ad9-4cc3-a77c-8ee762dbb062}, !- Zone Air Exhaust Port List
  {2eab1bbe-9392-4931-a2bb-63d790c0e8b7}, !- Zone Air Node Name
  {82fb2ffb-9b76-4201-addd-1372ac9a72e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90823aca-9637-4d1d-b6ac-1d0116067517}, !- Group Rendering Name
  {cd28ccab-3de0-44ee-8027-1204a7edd6c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dda3381-bedb-4de8-8116-48851edcb27d}, !- Handle
  Node 238,                               !- Name
  {2eab1bbe-9392-4931-a2bb-63d790c0e8b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eab1bbe-9392-4931-a2bb-63d790c0e8b7}, !- Handle
  {7794cb05-9652-4781-8a04-fc5489eb26d1}, !- Source Object
  11,                                     !- Outlet Port
  {5dda3381-bedb-4de8-8116-48851edcb27d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d17ce0f7-af45-404e-b1b9-8d111d68f835}, !- Handle
  {7794cb05-9652-4781-8a04-fc5489eb26d1}, !- HVAC Component
  {7244af09-5d64-4ae4-9f5b-25c2bd3d5e57}; !- Port 1

OS:PortList,
  {ee70288b-7ad9-4cc3-a77c-8ee762dbb062}, !- Handle
  {7794cb05-9652-4781-8a04-fc5489eb26d1}; !- HVAC Component

OS:PortList,
  {82fb2ffb-9b76-4201-addd-1372ac9a72e4}, !- Handle
  {7794cb05-9652-4781-8a04-fc5489eb26d1}, !- HVAC Component
  {f68fda47-7b61-4b2d-ae76-eee48c4f49a7}; !- Port 1

OS:Sizing:Zone,
  {a0014e44-6f1f-4638-91a2-ad46ace6c561}, !- Handle
  {7794cb05-9652-4781-8a04-fc5489eb26d1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a81bea8-cb3e-4a2f-b79e-1a5a4be304e9}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {7794cb05-9652-4781-8a04-fc5489eb26d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c560aa2-c700-4fcc-8e46-371badb2e8c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ec1538ad-d109-488d-9fe4-7e8099d6ea8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cd28ccab-3de0-44ee-8027-1204a7edd6c8}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac605a16-9735-4ca2-b4bc-6cc86631f895}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb26815e-7219-4d6f-aed0-3e6a5c6311ba}, !- Zone Air Inlet Port List
  {da589a4f-0a21-4b88-99bb-c5570365bd13}, !- Zone Air Exhaust Port List
  {a2751896-6909-4bb1-821f-a73397651608}, !- Zone Air Node Name
  {822ef9fd-db71-4dfe-805c-0149a2b033e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa79f3e2-7cb8-4fa3-a866-42e7623315ae}, !- Group Rendering Name
  {2857b91e-fb26-412a-b7f4-df9736ad4c55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7ae65c1-2e3c-48ff-98bc-4b7fb01b716e}, !- Handle
  Node 241,                               !- Name
  {a2751896-6909-4bb1-821f-a73397651608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2751896-6909-4bb1-821f-a73397651608}, !- Handle
  {ac605a16-9735-4ca2-b4bc-6cc86631f895}, !- Source Object
  11,                                     !- Outlet Port
  {f7ae65c1-2e3c-48ff-98bc-4b7fb01b716e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb26815e-7219-4d6f-aed0-3e6a5c6311ba}, !- Handle
  {ac605a16-9735-4ca2-b4bc-6cc86631f895}, !- HVAC Component
  {091119d8-2b4e-453e-8461-263e7edbade9}; !- Port 1

OS:PortList,
  {da589a4f-0a21-4b88-99bb-c5570365bd13}, !- Handle
  {ac605a16-9735-4ca2-b4bc-6cc86631f895}; !- HVAC Component

OS:PortList,
  {822ef9fd-db71-4dfe-805c-0149a2b033e6}, !- Handle
  {ac605a16-9735-4ca2-b4bc-6cc86631f895}, !- HVAC Component
  {f3765110-6eb5-4602-a83d-b82c66a14cfe}; !- Port 1

OS:Sizing:Zone,
  {bd2fe404-3e60-4914-a6d5-ed36297383b5}, !- Handle
  {ac605a16-9735-4ca2-b4bc-6cc86631f895}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a130eb7-8151-4193-9a90-f18afd518ea4}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {ac605a16-9735-4ca2-b4bc-6cc86631f895}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0baa76b-c099-4e1f-b95a-a86e0c047717}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dbbec867-6e38-4baf-8219-0f04eef68656}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2857b91e-fb26-412a-b7f4-df9736ad4c55}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b6fa75c-4a9b-4c69-a2ab-a099893913d0}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-H_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09c20e65-bac1-4645-9a30-25222400e321}, !- Zone Air Inlet Port List
  {8b405a16-346a-4b69-b3c6-c2a5b2646f5a}, !- Zone Air Exhaust Port List
  {dcf3c81f-c066-45f8-aabc-7438795e38fc}, !- Zone Air Node Name
  {36e3137d-dec6-49c7-91a0-471974ed0198}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4605db5e-6149-4d08-9b36-f03dac198904}, !- Group Rendering Name
  {50d17213-3564-43df-8cbc-b0c8afb8bab6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {961922d5-1c9c-4e74-9b3e-00f3edb73fd4}, !- Handle
  Node 244,                               !- Name
  {dcf3c81f-c066-45f8-aabc-7438795e38fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcf3c81f-c066-45f8-aabc-7438795e38fc}, !- Handle
  {5b6fa75c-4a9b-4c69-a2ab-a099893913d0}, !- Source Object
  11,                                     !- Outlet Port
  {961922d5-1c9c-4e74-9b3e-00f3edb73fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09c20e65-bac1-4645-9a30-25222400e321}, !- Handle
  {5b6fa75c-4a9b-4c69-a2ab-a099893913d0}, !- HVAC Component
  {c73e0d28-434a-4416-9c93-f90750829a3b}; !- Port 1

OS:PortList,
  {8b405a16-346a-4b69-b3c6-c2a5b2646f5a}, !- Handle
  {5b6fa75c-4a9b-4c69-a2ab-a099893913d0}; !- HVAC Component

OS:PortList,
  {36e3137d-dec6-49c7-91a0-471974ed0198}, !- Handle
  {5b6fa75c-4a9b-4c69-a2ab-a099893913d0}, !- HVAC Component
  {05538906-7f00-4ddb-8753-eec471474820}; !- Port 1

OS:Sizing:Zone,
  {1291ce15-01be-4634-a5f4-80fae81485b7}, !- Handle
  {5b6fa75c-4a9b-4c69-a2ab-a099893913d0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88659402-5add-44c3-9993-51980c411fea}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {5b6fa75c-4a9b-4c69-a2ab-a099893913d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96195811-8c9b-48de-8a79-c2c8a10d05e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {670a0da0-2fb3-42a5-bd31-8dd13e3b9522}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {b7ad5e42-892a-4d0b-a41c-5cc1dbead4b8}, !- Handle
  Space Function Electrical/Mechanical room-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {8231e607-99b6-4fe9-a465-6359b2144dae}, !- Default Schedule Set Name
  {0da48290-2cce-425e-9594-871077671aef}, !- Group Rendering Name
  {780bed61-1d1d-4b8c-8ec2-a0a45a987990}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical room-sch-A;       !- Standards Space Type

OS:People:Definition,
  {1b7fc7b2-b2ca-40ac-9961-2075a6dc26d2}, !- Handle
  Space Function Electrical/Mechanical room-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a7d35495-65f3-4188-b066-3047b3ea3d79}, !- Handle
  Space Function Electrical/Mechanical room-sch-A People, !- Name
  {1b7fc7b2-b2ca-40ac-9961-2075a6dc26d2}, !- People Definition Name
  {b7ad5e42-892a-4d0b-a41c-5cc1dbead4b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d0cc6be-9df7-42d9-9dd3-263e2d606204}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {55c6da4f-cbe2-4932-b1da-8ee08d8497fb}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Lights, !- Name
  {5d0cc6be-9df7-42d9-9dd3-263e2d606204}, !- Lights Definition Name
  {b7ad5e42-892a-4d0b-a41c-5cc1dbead4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aa1d3896-d81a-4938-bb46-d06ff2fa278d}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0cc55cd4-ac76-4546-abb6-8850d686e781}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Elec Equip, !- Name
  {aa1d3896-d81a-4938-bb46-d06ff2fa278d}, !- Electric Equipment Definition Name
  {b7ad5e42-892a-4d0b-a41c-5cc1dbead4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {780bed61-1d1d-4b8c-8ec2-a0a45a987990}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {75952ad0-20a8-4fef-af6f-409582dceaad}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Infiltration, !- Name
  {b7ad5e42-892a-4d0b-a41c-5cc1dbead4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8231e607-99b6-4fe9-a465-6359b2144dae}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18c7b5a8-4110-41d7-9049-693306ce5bf0}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50d17213-3564-43df-8cbc-b0c8afb8bab6}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82b8371f-f83e-487c-808f-6c29a21e274b}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a9c91ad-78fc-4f19-a29d-fcf0bab4d284}, !- Zone Air Inlet Port List
  {a39a817f-4466-4dc7-8c1d-8c20dd93856a}, !- Zone Air Exhaust Port List
  {fa38f23a-5446-4cd0-a752-dd7b23e022cb}, !- Zone Air Node Name
  {f3bbd9d3-dab8-4d26-9296-f75e1d11ee1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16d21fca-076d-494a-97cf-48efaa1e25b4}, !- Group Rendering Name
  {0b1c5455-bcb4-4c18-8a85-0c8a2f6c84f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6adf9358-da97-4ac2-9bf4-e6fa3eb242cf}, !- Handle
  Node 247,                               !- Name
  {fa38f23a-5446-4cd0-a752-dd7b23e022cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa38f23a-5446-4cd0-a752-dd7b23e022cb}, !- Handle
  {82b8371f-f83e-487c-808f-6c29a21e274b}, !- Source Object
  11,                                     !- Outlet Port
  {6adf9358-da97-4ac2-9bf4-e6fa3eb242cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a9c91ad-78fc-4f19-a29d-fcf0bab4d284}, !- Handle
  {82b8371f-f83e-487c-808f-6c29a21e274b}, !- HVAC Component
  {dadfd223-affb-42b1-923a-74c7a51fd15a}; !- Port 1

OS:PortList,
  {a39a817f-4466-4dc7-8c1d-8c20dd93856a}, !- Handle
  {82b8371f-f83e-487c-808f-6c29a21e274b}; !- HVAC Component

OS:PortList,
  {f3bbd9d3-dab8-4d26-9296-f75e1d11ee1d}, !- Handle
  {82b8371f-f83e-487c-808f-6c29a21e274b}, !- HVAC Component
  {bfe80922-6a1d-481f-bcaf-d50ba6d6307c}; !- Port 1

OS:Sizing:Zone,
  {3543fcca-9436-4be0-b127-b48da6902e7b}, !- Handle
  {82b8371f-f83e-487c-808f-6c29a21e274b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
