  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a51533fe-cb33-4233-95c4-ffc2e5506895}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {82b8371f-f83e-487c-808f-6c29a21e274b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f45d2124-bee6-461f-ba16-ea48b6cb4abe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c6c0595a-4c5a-41d2-968e-06f6274b579e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0b1c5455-bcb4-4c18-8a85-0c8a2f6c84f0}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 4, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1244257e-3e70-4986-a65b-b524de0cbbc5}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df5d6ff7-b9e2-4879-ac34-4a7dac476f0d}, !- Zone Air Inlet Port List
  {892cb442-fed2-48ad-95af-96e448a456c3}, !- Zone Air Exhaust Port List
  {ec93eaf0-d392-454f-bd1a-986f88828052}, !- Zone Air Node Name
  {543ee11f-9c8c-419b-a377-85e0b1b79e3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f4e62f4-61f9-49dc-8c54-fd77601d4537}, !- Group Rendering Name
  {70c9f824-21b0-49ec-a516-30b0dee5218c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0931cd42-40a5-4a03-8fcb-bbd7e5989574}, !- Handle
  Node 250,                               !- Name
  {ec93eaf0-d392-454f-bd1a-986f88828052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec93eaf0-d392-454f-bd1a-986f88828052}, !- Handle
  {1244257e-3e70-4986-a65b-b524de0cbbc5}, !- Source Object
  11,                                     !- Outlet Port
  {0931cd42-40a5-4a03-8fcb-bbd7e5989574}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df5d6ff7-b9e2-4879-ac34-4a7dac476f0d}, !- Handle
  {1244257e-3e70-4986-a65b-b524de0cbbc5}, !- HVAC Component
  {07233b44-952b-4c41-82e3-f1ac400dca90}; !- Port 1

OS:PortList,
  {892cb442-fed2-48ad-95af-96e448a456c3}, !- Handle
  {1244257e-3e70-4986-a65b-b524de0cbbc5}; !- HVAC Component

OS:PortList,
  {543ee11f-9c8c-419b-a377-85e0b1b79e3f}, !- Handle
  {1244257e-3e70-4986-a65b-b524de0cbbc5}, !- HVAC Component
  {68eaf388-0018-453b-b579-1ec8beb3d64a}; !- Port 1

OS:Sizing:Zone,
  {37bef534-2043-4b91-8ed5-5dadfc250a64}, !- Handle
  {1244257e-3e70-4986-a65b-b524de0cbbc5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f862120-5307-47cd-9138-6a56f27816e4}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {1244257e-3e70-4986-a65b-b524de0cbbc5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa508ce4-b91d-4954-b57a-97d7ff5e2f1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {707a1636-c7b3-4b4b-bf50-f42ea21ae49f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {70c9f824-21b0-49ec-a516-30b0dee5218c}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 5, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bede48f4-106c-4c1e-a2bf-87cfda8f4527}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-H_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22836ec2-533c-4115-9e67-cf85cc2672f7}, !- Zone Air Inlet Port List
  {5f487cb0-41cd-4d96-a1c7-6cf5559577ed}, !- Zone Air Exhaust Port List
  {ae369872-6f53-4a29-8cb6-e90d32113d7f}, !- Zone Air Node Name
  {7d6a64a2-56fb-4f24-9d76-2b9828e7af5b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e3ff056-2937-4679-9d04-ea067dce6a1b}, !- Group Rendering Name
  {549297b2-f1c5-403a-8448-5dbad1fe164c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcd596ee-332e-4a3c-ba94-e42242f5c593}, !- Handle
  Node 253,                               !- Name
  {ae369872-6f53-4a29-8cb6-e90d32113d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae369872-6f53-4a29-8cb6-e90d32113d7f}, !- Handle
  {bede48f4-106c-4c1e-a2bf-87cfda8f4527}, !- Source Object
  11,                                     !- Outlet Port
  {bcd596ee-332e-4a3c-ba94-e42242f5c593}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22836ec2-533c-4115-9e67-cf85cc2672f7}, !- Handle
  {bede48f4-106c-4c1e-a2bf-87cfda8f4527}, !- HVAC Component
  {5c2d94ed-ffca-46a2-8682-1ae689e6b62c}; !- Port 1

OS:PortList,
  {5f487cb0-41cd-4d96-a1c7-6cf5559577ed}, !- Handle
  {bede48f4-106c-4c1e-a2bf-87cfda8f4527}; !- HVAC Component

OS:PortList,
  {7d6a64a2-56fb-4f24-9d76-2b9828e7af5b}, !- Handle
  {bede48f4-106c-4c1e-a2bf-87cfda8f4527}, !- HVAC Component
  {46d3d56f-909e-42cb-89f1-df498210a440}; !- Port 1

OS:Sizing:Zone,
  {f693eed8-8ace-4437-9363-51f89274bb3d}, !- Handle
  {bede48f4-106c-4c1e-a2bf-87cfda8f4527}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edcf8269-e7ec-4f7d-a1e3-e4a822a27446}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {bede48f4-106c-4c1e-a2bf-87cfda8f4527}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e4c9e3c-b47e-46e0-adae-ca740bf93b9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8de30830-bdba-403e-af6f-3ff67e5ca2e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {d60cfce2-b269-4a02-a5fe-7592aca8624f}, !- Handle
  Space Function Stairway/Stairwell-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {77b3642a-d82b-468a-bd9e-f8f22ca6216e}, !- Default Schedule Set Name
  {b84715e9-8e41-4547-9b63-5cbe8f04af41}, !- Group Rendering Name
  {26eb056d-6d4d-4342-90e1-117eea239f48}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway/Stairwell-sch-A;               !- Standards Space Type

OS:People:Definition,
  {82d786cf-7ef5-4c98-ae68-966715ae20c3}, !- Handle
  Space Function Stairway/Stairwell-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ec49e4a-7dbb-45f8-a388-940cf856b669}, !- Handle
  Space Function Stairway/Stairwell-sch-A People, !- Name
  {82d786cf-7ef5-4c98-ae68-966715ae20c3}, !- People Definition Name
  {d60cfce2-b269-4a02-a5fe-7592aca8624f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {696f4a2c-5166-49f3-b126-5203e6f1cb01}, !- Work Efficiency Schedule Name
  {51a28696-d609-47e5-9e45-a0e091e468d6}, !- Clothing Insulation Schedule Name
  {c02d8abd-a78c-40ca-9098-4a36a68a9439}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1e5a8f0e-f1cf-4390-a77f-d69b537e0ac3}, !- Handle
  Space Function Stairway/Stairwell-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.30000513438527,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8f8e4730-3bd6-4507-8041-b72f631580ae}, !- Handle
  Space Function Stairway/Stairwell-sch-A Lights, !- Name
  {1e5a8f0e-f1cf-4390-a77f-d69b537e0ac3}, !- Lights Definition Name
  {d60cfce2-b269-4a02-a5fe-7592aca8624f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {26eb056d-6d4d-4342-90e1-117eea239f48}, !- Handle
  Space Function Stairway/Stairwell-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b6a6979-cdd2-4854-8c97-d0d673f96103}, !- Handle
  Space Function Stairway/Stairwell-sch-A Infiltration, !- Name
  {d60cfce2-b269-4a02-a5fe-7592aca8624f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {77b3642a-d82b-468a-bd9e-f8f22ca6216e}, !- Handle
  Space Function Stairway/Stairwell-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b6f6b68d-d91b-43d9-9736-268c4bfffe5a}, !- Number of People Schedule Name
  {30439639-e78b-4c71-971d-b19661e96a9b}, !- People Activity Level Schedule Name
  {623bf502-890c-4540-b3de-e1f951958521}, !- Lighting Schedule Name
  {0b7d1212-d615-4106-b1e0-692307df40d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5df3787b-900c-4d20-9688-394e1e5ab79b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75675a66-1b43-45d2-89db-24c0acee3ee4}, !- Handle
  Space Function Stairway/Stairwell-sch-A Thermostat, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {549297b2-f1c5-403a-8448-5dbad1fe164c}, !- Handle
  Space Function Stairway/Stairwell-sch-A Thermostat 1, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {168f0bd5-87b1-45d8-b177-ce4df8c37303}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64e16cd7-c0d0-4b7e-8ea1-0ef6698d6185}, !- Zone Air Inlet Port List
  {ce8fb534-b1c3-474b-813e-4bf56c053fdd}, !- Zone Air Exhaust Port List
  {d8249ccf-8019-42b9-ad7a-a90f96c19f9c}, !- Zone Air Node Name
  {276199fd-cefc-4b26-af3b-93770deaa814}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8f4399a-4120-4e5a-9c9b-5bdfcf091480}, !- Group Rendering Name
  {3e055d0c-c1b4-4ecf-b18f-24f2f3c2a747}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf874cd6-418d-467f-b841-c0fa90a242b3}, !- Handle
  Node 256,                               !- Name
  {d8249ccf-8019-42b9-ad7a-a90f96c19f9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8249ccf-8019-42b9-ad7a-a90f96c19f9c}, !- Handle
  {168f0bd5-87b1-45d8-b177-ce4df8c37303}, !- Source Object
  11,                                     !- Outlet Port
  {cf874cd6-418d-467f-b841-c0fa90a242b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e16cd7-c0d0-4b7e-8ea1-0ef6698d6185}, !- Handle
  {168f0bd5-87b1-45d8-b177-ce4df8c37303}, !- HVAC Component
  {92628e6d-afac-45df-ba1b-935843a5221f}; !- Port 1

OS:PortList,
  {ce8fb534-b1c3-474b-813e-4bf56c053fdd}, !- Handle
  {168f0bd5-87b1-45d8-b177-ce4df8c37303}; !- HVAC Component

OS:PortList,
  {276199fd-cefc-4b26-af3b-93770deaa814}, !- Handle
  {168f0bd5-87b1-45d8-b177-ce4df8c37303}, !- HVAC Component
  {98078ae8-b506-4d92-b5e5-46fdfa351c71}; !- Port 1

OS:Sizing:Zone,
  {f825bced-1e85-4b65-9e2b-b2b3dcd45cb3}, !- Handle
  {168f0bd5-87b1-45d8-b177-ce4df8c37303}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4b70731-85f7-424b-9917-7bfd9b22f94e}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {168f0bd5-87b1-45d8-b177-ce4df8c37303}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b024330-9ffc-48f7-88d8-38ead86ed32d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ba499dd-c7b9-4e51-bfdc-8a08ad2436f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3e055d0c-c1b4-4ecf-b18f-24f2f3c2a747}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 6, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a39e7ba7-96c3-40c5-aff4-de9d301827e7}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {112bdaba-c901-4e55-bfe1-1cac44e872f9}, !- Zone Air Inlet Port List
  {cd855558-ce94-4dbb-b1e1-e8bfc7611eaf}, !- Zone Air Exhaust Port List
  {d9a9c818-5e77-43ef-8aa9-176a06299768}, !- Zone Air Node Name
  {d99ad0a4-7829-4389-aea6-58c5171563ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d6934cf-a800-4e41-a107-c445da039cdf}, !- Group Rendering Name
  {1ca57d4e-d1a9-4528-9045-ed7e9def9bdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8a931af-f64b-4039-a3f6-020f2167246d}, !- Handle
  Node 259,                               !- Name
  {d9a9c818-5e77-43ef-8aa9-176a06299768}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9a9c818-5e77-43ef-8aa9-176a06299768}, !- Handle
  {a39e7ba7-96c3-40c5-aff4-de9d301827e7}, !- Source Object
  11,                                     !- Outlet Port
  {b8a931af-f64b-4039-a3f6-020f2167246d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {112bdaba-c901-4e55-bfe1-1cac44e872f9}, !- Handle
  {a39e7ba7-96c3-40c5-aff4-de9d301827e7}, !- HVAC Component
  {21a7c151-dc86-42c0-a642-f2ab7f7cb0e0}; !- Port 1

OS:PortList,
  {cd855558-ce94-4dbb-b1e1-e8bfc7611eaf}, !- Handle
  {a39e7ba7-96c3-40c5-aff4-de9d301827e7}; !- HVAC Component

OS:PortList,
  {d99ad0a4-7829-4389-aea6-58c5171563ac}, !- Handle
  {a39e7ba7-96c3-40c5-aff4-de9d301827e7}, !- HVAC Component
  {2ed205b7-af1c-4eed-85e7-c785ac91b579}; !- Port 1

OS:Sizing:Zone,
  {f6d89d9b-5d5a-48b2-a698-a326fd4629d2}, !- Handle
  {a39e7ba7-96c3-40c5-aff4-de9d301827e7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b4a49cc-05be-467a-8c15-910aea19146d}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {a39e7ba7-96c3-40c5-aff4-de9d301827e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4f328db-4a01-4ea7-a97f-5e9209ee2160}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a6ba903-47da-43e1-a1ef-6b83f9de4d11}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ca57d4e-d1a9-4528-9045-ed7e9def9bdd}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 7, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b99e174c-136a-41ef-ad13-f5ae8021926a}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b35d7b9-83c7-41a6-8317-5512f952446c}, !- Zone Air Inlet Port List
  {0a653e8c-dea8-44de-8a0a-c39a357f2c8d}, !- Zone Air Exhaust Port List
  {85d68290-73de-4461-8555-45b30a854965}, !- Zone Air Node Name
  {436c2252-67ef-4ca7-a591-5d82897eb7a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74c0c8b1-6f3e-450a-9a4b-e76a4cc1b67c}, !- Group Rendering Name
  {1d43b6b7-63be-4aec-8cce-d0e8d44bf049}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27119890-aca3-4f7a-a9f9-fac8b1372237}, !- Handle
  Node 262,                               !- Name
  {85d68290-73de-4461-8555-45b30a854965}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85d68290-73de-4461-8555-45b30a854965}, !- Handle
  {b99e174c-136a-41ef-ad13-f5ae8021926a}, !- Source Object
  11,                                     !- Outlet Port
  {27119890-aca3-4f7a-a9f9-fac8b1372237}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b35d7b9-83c7-41a6-8317-5512f952446c}, !- Handle
  {b99e174c-136a-41ef-ad13-f5ae8021926a}, !- HVAC Component
  {990164e3-8192-41d4-8e83-6a073985571f}; !- Port 1

OS:PortList,
  {0a653e8c-dea8-44de-8a0a-c39a357f2c8d}, !- Handle
  {b99e174c-136a-41ef-ad13-f5ae8021926a}; !- HVAC Component

OS:PortList,
  {436c2252-67ef-4ca7-a591-5d82897eb7a3}, !- Handle
  {b99e174c-136a-41ef-ad13-f5ae8021926a}, !- HVAC Component
  {7b1af2cf-830e-429c-98a3-6c1b40f12f53}; !- Port 1

OS:Sizing:Zone,
  {82bb308f-1208-4ac1-a8c7-971d7c83a216}, !- Handle
  {b99e174c-136a-41ef-ad13-f5ae8021926a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {717beb5d-c7b8-459e-a7c3-df0a77ebeb0b}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {b99e174c-136a-41ef-ad13-f5ae8021926a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {098dada3-370f-4813-ae7a-8d1be16443b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a147a975-38d6-4697-8952-a9851f67acf1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1d43b6b7-63be-4aec-8cce-d0e8d44bf049}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 8, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f41f3c71-e3e8-42fe-b004-7978821e82b4}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55dfae52-b2d1-46a7-bcf2-c16f75823e1a}, !- Zone Air Inlet Port List
  {087f9a09-8dfe-4be0-862d-6afbaf0938a9}, !- Zone Air Exhaust Port List
  {9d0fbd50-0ebb-4008-bc7b-843fab3dae27}, !- Zone Air Node Name
  {aac42ccd-0ad4-4b21-8f90-1cc1e1f909dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cc6f6b1-d63a-4460-ae7d-e7b18407f0ee}, !- Group Rendering Name
  {6419317a-686b-46d0-86eb-c4a66391d06b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf7874a3-b907-4915-86b6-2427e7a4c519}, !- Handle
  Node 265,                               !- Name
  {9d0fbd50-0ebb-4008-bc7b-843fab3dae27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d0fbd50-0ebb-4008-bc7b-843fab3dae27}, !- Handle
  {f41f3c71-e3e8-42fe-b004-7978821e82b4}, !- Source Object
  11,                                     !- Outlet Port
  {cf7874a3-b907-4915-86b6-2427e7a4c519}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55dfae52-b2d1-46a7-bcf2-c16f75823e1a}, !- Handle
  {f41f3c71-e3e8-42fe-b004-7978821e82b4}, !- HVAC Component
  {e8c50cfd-7f69-44dc-85ea-e5cbccb53f12}; !- Port 1

OS:PortList,
  {087f9a09-8dfe-4be0-862d-6afbaf0938a9}, !- Handle
  {f41f3c71-e3e8-42fe-b004-7978821e82b4}; !- HVAC Component

OS:PortList,
  {aac42ccd-0ad4-4b21-8f90-1cc1e1f909dc}, !- Handle
  {f41f3c71-e3e8-42fe-b004-7978821e82b4}, !- HVAC Component
  {b8379ed8-5fcb-4997-9078-8b768db648ed}; !- Port 1

OS:Sizing:Zone,
  {247c628d-e211-49e9-9e56-05ea5f9263ed}, !- Handle
  {f41f3c71-e3e8-42fe-b004-7978821e82b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aad7cd17-cc13-41fb-be4c-3fd047f54807}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {f41f3c71-e3e8-42fe-b004-7978821e82b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3728837e-7e4e-4399-85e5-74cf2cc2e46e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {570c213a-b53b-4284-976c-4f85245f9b61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6419317a-686b-46d0-86eb-c4a66391d06b}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 9, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82bc12da-068a-454e-8207-6d266ea033f9}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3474b7d5-3d5d-4a1a-aa0f-637208b8fe2d}, !- Zone Air Inlet Port List
  {4ff63e9c-49d0-41dc-bcac-0a7cc1c3b8fb}, !- Zone Air Exhaust Port List
  {3ac945e3-965c-4e74-867a-d8a3d6979c5d}, !- Zone Air Node Name
  {0257ea2a-c84f-4bd6-a8b8-2484a22869c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98f1243d-1c5f-43c3-9d61-1d8b3a8146be}, !- Group Rendering Name
  {707e869e-f16d-49d6-86a9-2f85cf8af6d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66b8ab74-56de-4839-8ba4-597a0cc08cc8}, !- Handle
  Node 268,                               !- Name
  {3ac945e3-965c-4e74-867a-d8a3d6979c5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ac945e3-965c-4e74-867a-d8a3d6979c5d}, !- Handle
  {82bc12da-068a-454e-8207-6d266ea033f9}, !- Source Object
  11,                                     !- Outlet Port
  {66b8ab74-56de-4839-8ba4-597a0cc08cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3474b7d5-3d5d-4a1a-aa0f-637208b8fe2d}, !- Handle
  {82bc12da-068a-454e-8207-6d266ea033f9}, !- HVAC Component
  {66f63ec3-c3e4-4d37-b3bd-2a4243e70811}; !- Port 1

OS:PortList,
  {4ff63e9c-49d0-41dc-bcac-0a7cc1c3b8fb}, !- Handle
  {82bc12da-068a-454e-8207-6d266ea033f9}; !- HVAC Component

OS:PortList,
  {0257ea2a-c84f-4bd6-a8b8-2484a22869c2}, !- Handle
  {82bc12da-068a-454e-8207-6d266ea033f9}, !- HVAC Component
  {07735b94-c5d6-4fc7-81fd-4fe1eb174531}; !- Port 1

OS:Sizing:Zone,
  {99111f16-7b1f-4402-8e6f-fc277f1fbdf3}, !- Handle
  {82bc12da-068a-454e-8207-6d266ea033f9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77447b7d-41f0-4431-86c1-6e9111aef931}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {82bc12da-068a-454e-8207-6d266ea033f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9971e2ef-6b29-4d4b-9d62-9a1b3d393e58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a8c1818a-ee67-49bf-80ec-6832a0d3b69e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {707e869e-f16d-49d6-86a9-2f85cf8af6d8}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 10, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {612f9ab0-8ff3-41d9-b281-47e7fa1871cf}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7119e00-009c-4729-8dc0-3e95a19a60a6}, !- Zone Air Inlet Port List
  {c2650a6c-2e9b-4b86-9e74-3209d33e40f3}, !- Zone Air Exhaust Port List
  {e7f7959c-5e1a-458e-9d54-820ca05bc5f8}, !- Zone Air Node Name
  {e5995fb4-c8e9-46ba-a8bf-ce570adbda60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f7a54e7-8db9-4546-a03b-bc5e3d89e14c}, !- Group Rendering Name
  {ec757548-fd7a-4291-9db1-213364d12b71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2769280-8abd-42d6-bdde-8e274faf7467}, !- Handle
  Node 271,                               !- Name
  {e7f7959c-5e1a-458e-9d54-820ca05bc5f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7f7959c-5e1a-458e-9d54-820ca05bc5f8}, !- Handle
  {612f9ab0-8ff3-41d9-b281-47e7fa1871cf}, !- Source Object
  11,                                     !- Outlet Port
  {a2769280-8abd-42d6-bdde-8e274faf7467}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7119e00-009c-4729-8dc0-3e95a19a60a6}, !- Handle
  {612f9ab0-8ff3-41d9-b281-47e7fa1871cf}, !- HVAC Component
  {e1ba6f3f-c04d-4af7-9d96-8e1a314659e1}; !- Port 1

OS:PortList,
  {c2650a6c-2e9b-4b86-9e74-3209d33e40f3}, !- Handle
  {612f9ab0-8ff3-41d9-b281-47e7fa1871cf}; !- HVAC Component

OS:PortList,
  {e5995fb4-c8e9-46ba-a8bf-ce570adbda60}, !- Handle
  {612f9ab0-8ff3-41d9-b281-47e7fa1871cf}, !- HVAC Component
  {5dc8e031-171d-4116-bccc-0b4116728e34}; !- Port 1

OS:Sizing:Zone,
  {3d3bed87-9994-4e88-8b51-0e98ecc6ef4b}, !- Handle
  {612f9ab0-8ff3-41d9-b281-47e7fa1871cf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dcc1c25-91d2-40cc-add6-1006d85b9db0}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {612f9ab0-8ff3-41d9-b281-47e7fa1871cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b407915-8345-4a12-9d5f-f927bae27f09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {338adf26-c1cd-4012-b822-e13c9a8e6a07}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec757548-fd7a-4291-9db1-213364d12b71}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 11, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {599dbd60-87e8-4a5b-b1b2-42abcf780dab}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf9eb4db-dc06-49ea-ace5-320b17a39bca}, !- Zone Air Inlet Port List
  {5723ab9b-e0cf-4917-b61f-6e52778d5d3f}, !- Zone Air Exhaust Port List
  {c96e18a6-5a83-4d49-86a1-7d2aac8e1d2d}, !- Zone Air Node Name
  {3fad3550-0137-4906-8ecf-85ea0d13abcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c3f1eca-8b4c-4008-87fc-58505c96bec8}, !- Group Rendering Name
  {a135fa06-a839-4f0e-8d78-82d313d7e33c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {181f8994-1854-4583-bbb2-97ceb64469fc}, !- Handle
  Node 274,                               !- Name
  {c96e18a6-5a83-4d49-86a1-7d2aac8e1d2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c96e18a6-5a83-4d49-86a1-7d2aac8e1d2d}, !- Handle
  {599dbd60-87e8-4a5b-b1b2-42abcf780dab}, !- Source Object
  11,                                     !- Outlet Port
  {181f8994-1854-4583-bbb2-97ceb64469fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf9eb4db-dc06-49ea-ace5-320b17a39bca}, !- Handle
  {599dbd60-87e8-4a5b-b1b2-42abcf780dab}, !- HVAC Component
  {c14aafef-7274-418c-8408-c74d9edb4837}; !- Port 1

OS:PortList,
  {5723ab9b-e0cf-4917-b61f-6e52778d5d3f}, !- Handle
  {599dbd60-87e8-4a5b-b1b2-42abcf780dab}; !- HVAC Component

OS:PortList,
  {3fad3550-0137-4906-8ecf-85ea0d13abcf}, !- Handle
  {599dbd60-87e8-4a5b-b1b2-42abcf780dab}, !- HVAC Component
  {7acc89b8-05ab-4b4e-be89-27b890bb6518}; !- Port 1

OS:Sizing:Zone,
  {ffe44d68-a933-47e6-9d10-a15f23ac817e}, !- Handle
  {599dbd60-87e8-4a5b-b1b2-42abcf780dab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb95203b-0e8b-44e1-b574-fc733034410a}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {599dbd60-87e8-4a5b-b1b2-42abcf780dab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f9c82e7-8cd9-4d98-b37a-186ea6653517}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf5d8bae-0b12-4bcb-bf9e-30f63046208b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a135fa06-a839-4f0e-8d78-82d313d7e33c}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 12, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d77d7cf-fb3b-4609-9b1c-711d596a8ade}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e60dd70b-923d-4472-adcd-9ba2c569c277}, !- Zone Air Inlet Port List
  {030a6dde-1e26-4228-bab0-b5c0bc23f462}, !- Zone Air Exhaust Port List
  {fa9d72a0-460a-4141-acd2-e948c1ae0854}, !- Zone Air Node Name
  {d55b0246-8e22-4b0b-8e1f-1f94b04dcc15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {231795ba-26f6-4953-8668-cf9c5166095f}, !- Group Rendering Name
  {95cbf983-d1f7-4d27-8ab0-e9f20f89038a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adff4f9b-ac23-49ad-a415-82e71b2169bc}, !- Handle
  Node 277,                               !- Name
  {fa9d72a0-460a-4141-acd2-e948c1ae0854}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa9d72a0-460a-4141-acd2-e948c1ae0854}, !- Handle
  {0d77d7cf-fb3b-4609-9b1c-711d596a8ade}, !- Source Object
  11,                                     !- Outlet Port
  {adff4f9b-ac23-49ad-a415-82e71b2169bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e60dd70b-923d-4472-adcd-9ba2c569c277}, !- Handle
  {0d77d7cf-fb3b-4609-9b1c-711d596a8ade}, !- HVAC Component
  {1faeb027-d6ae-4262-9837-22d08fa00668}; !- Port 1

OS:PortList,
  {030a6dde-1e26-4228-bab0-b5c0bc23f462}, !- Handle
  {0d77d7cf-fb3b-4609-9b1c-711d596a8ade}; !- HVAC Component

OS:PortList,
  {d55b0246-8e22-4b0b-8e1f-1f94b04dcc15}, !- Handle
  {0d77d7cf-fb3b-4609-9b1c-711d596a8ade}, !- HVAC Component
  {1cf38ec2-f25f-4304-9bda-6bb1d3d2c298}; !- Port 1

OS:Sizing:Zone,
  {60a505d0-2233-4d3c-a027-a8b4a1855c0b}, !- Handle
  {0d77d7cf-fb3b-4609-9b1c-711d596a8ade}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4bfbf985-a60b-400a-8109-f69d0a742207}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {0d77d7cf-fb3b-4609-9b1c-711d596a8ade}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86e2340f-1e79-4e18-82ce-5bc7d769fef5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {913ccfdc-f0b4-42c3-bb3c-be2d9b4fc696}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {95cbf983-d1f7-4d27-8ab0-e9f20f89038a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 13, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {411ed1cf-d02a-432b-b92a-8a5b7ee8e546}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbdb96e1-8703-4903-b925-5dff6233786e}, !- Zone Air Inlet Port List
  {e0c764fe-746d-489e-b1a5-0a8a10d4ff69}, !- Zone Air Exhaust Port List
  {c5758b0c-b427-413f-8c7b-9d3c46298894}, !- Zone Air Node Name
  {c554af42-4588-454d-b62e-bad3c19317d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95730e25-48a1-4d07-abbd-31e57c3353f9}, !- Group Rendering Name
  {5179021a-c687-46d0-8dc6-92a27a61d93b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63020dfd-a612-4df4-8019-eb88a26afdec}, !- Handle
  Node 280,                               !- Name
  {c5758b0c-b427-413f-8c7b-9d3c46298894}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5758b0c-b427-413f-8c7b-9d3c46298894}, !- Handle
  {411ed1cf-d02a-432b-b92a-8a5b7ee8e546}, !- Source Object
  11,                                     !- Outlet Port
  {63020dfd-a612-4df4-8019-eb88a26afdec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbdb96e1-8703-4903-b925-5dff6233786e}, !- Handle
  {411ed1cf-d02a-432b-b92a-8a5b7ee8e546}, !- HVAC Component
  {edfa2492-ed44-464f-ab15-9433c8a9358d}; !- Port 1

OS:PortList,
  {e0c764fe-746d-489e-b1a5-0a8a10d4ff69}, !- Handle
  {411ed1cf-d02a-432b-b92a-8a5b7ee8e546}; !- HVAC Component

OS:PortList,
  {c554af42-4588-454d-b62e-bad3c19317d2}, !- Handle
  {411ed1cf-d02a-432b-b92a-8a5b7ee8e546}, !- HVAC Component
  {b63b4bf9-7ce1-4629-a355-244155d54c34}; !- Port 1

OS:Sizing:Zone,
  {25a117fd-3fde-4b19-ad4b-878b1066b37a}, !- Handle
  {411ed1cf-d02a-432b-b92a-8a5b7ee8e546}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {093d826e-fbac-4e74-b707-f2a8bf035552}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {411ed1cf-d02a-432b-b92a-8a5b7ee8e546}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {421471f1-b5ae-40ed-b979-a32fb0a57f9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ab94b15-61ba-4391-b003-0dd9d411843d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5179021a-c687-46d0-8dc6-92a27a61d93b}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 14, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15526fba-7ab8-4ace-8f8d-7132efea41db}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab4df413-5a97-4667-b303-228130defdf6}, !- Zone Air Inlet Port List
  {7447b2ec-d406-4253-8c86-0fcd43c7603a}, !- Zone Air Exhaust Port List
  {f3ed6af0-191e-4926-937b-7ce1d5ed95ce}, !- Zone Air Node Name
  {937287ee-c39c-425e-9213-e5f2044bb2dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {137a5bfa-7b1b-46ae-8427-f572b787fda8}, !- Group Rendering Name
  {b7750274-bffe-4cfd-bac1-2c186edf97f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d77b252e-f056-4acf-96d0-f92697983d74}, !- Handle
  Node 283,                               !- Name
  {f3ed6af0-191e-4926-937b-7ce1d5ed95ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3ed6af0-191e-4926-937b-7ce1d5ed95ce}, !- Handle
  {15526fba-7ab8-4ace-8f8d-7132efea41db}, !- Source Object
  11,                                     !- Outlet Port
  {d77b252e-f056-4acf-96d0-f92697983d74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab4df413-5a97-4667-b303-228130defdf6}, !- Handle
  {15526fba-7ab8-4ace-8f8d-7132efea41db}, !- HVAC Component
  {10acd114-1f0e-4736-b080-f377e6ea85f5}; !- Port 1

OS:PortList,
  {7447b2ec-d406-4253-8c86-0fcd43c7603a}, !- Handle
  {15526fba-7ab8-4ace-8f8d-7132efea41db}; !- HVAC Component

OS:PortList,
  {937287ee-c39c-425e-9213-e5f2044bb2dc}, !- Handle
  {15526fba-7ab8-4ace-8f8d-7132efea41db}, !- HVAC Component
  {675f9841-765a-4736-ae8d-874e63c6229e}; !- Port 1

OS:Sizing:Zone,
  {5c2f0d9a-410f-43b0-bbda-28ac409b4771}, !- Handle
  {15526fba-7ab8-4ace-8f8d-7132efea41db}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dcdba9c-2306-40d4-bf52-8ffe1556a77d}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {15526fba-7ab8-4ace-8f8d-7132efea41db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {960cd12d-67f7-476c-be51-dd27effbce18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfbe64a8-c371-4c3c-8345-1d4777f1f998}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b7750274-bffe-4cfd-bac1-2c186edf97f3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 15, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f32ce99-a110-4cd1-8ab5-f2cc9c59c797}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-H_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccf3aee2-2b53-420c-ad8e-9bb3dfc67412}, !- Zone Air Inlet Port List
  {5b259e63-2206-4114-9489-28213244c57b}, !- Zone Air Exhaust Port List
  {7f17cfcc-4ab1-4f8d-bd5a-5f6f96579682}, !- Zone Air Node Name
  {4d8c926a-68da-44fb-85c4-425db7a08a0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42452a02-23e5-45db-be25-f3bcf8e25748}, !- Group Rendering Name
  {7b4519c0-0ab7-4fcb-a325-a7616f652f21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {446a30b1-b787-487b-a881-a9466330acf6}, !- Handle
  Node 286,                               !- Name
  {7f17cfcc-4ab1-4f8d-bd5a-5f6f96579682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f17cfcc-4ab1-4f8d-bd5a-5f6f96579682}, !- Handle
  {4f32ce99-a110-4cd1-8ab5-f2cc9c59c797}, !- Source Object
  11,                                     !- Outlet Port
  {446a30b1-b787-487b-a881-a9466330acf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccf3aee2-2b53-420c-ad8e-9bb3dfc67412}, !- Handle
  {4f32ce99-a110-4cd1-8ab5-f2cc9c59c797}, !- HVAC Component
  {5885766d-51d3-4b57-b3a7-d065c3c0015c}; !- Port 1

OS:PortList,
  {5b259e63-2206-4114-9489-28213244c57b}, !- Handle
  {4f32ce99-a110-4cd1-8ab5-f2cc9c59c797}; !- HVAC Component

OS:PortList,
  {4d8c926a-68da-44fb-85c4-425db7a08a0f}, !- Handle
  {4f32ce99-a110-4cd1-8ab5-f2cc9c59c797}, !- HVAC Component
  {16cbb0f3-dabd-4c6f-8e83-e35a61bb2667}; !- Port 1

OS:Sizing:Zone,
  {b9f1daac-631f-4bef-9593-c0095691736b}, !- Handle
  {4f32ce99-a110-4cd1-8ab5-f2cc9c59c797}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {800bcbc6-63c7-4f83-8451-4e052c83c7e1}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {4f32ce99-a110-4cd1-8ab5-f2cc9c59c797}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a07b2f22-3f7a-41a8-bb84-b77a16fc005d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21ffc39d-c6c9-4adf-a5d6-a91ee2169af5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7b4519c0-0ab7-4fcb-a325-a7616f652f21}, !- Handle
  Space Function Stairway/Stairwell-sch-A Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0f85efc-1007-4515-9270-b3b55fd9da28}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ae034ca-7293-4ea1-a46e-de7786731582}, !- Zone Air Inlet Port List
  {2a4638b1-1417-4776-989b-3c758decf6b9}, !- Zone Air Exhaust Port List
  {5df5ec92-3858-41db-b9a8-f35d2a4bbda7}, !- Zone Air Node Name
  {616d3855-625c-4ad3-91cf-536c939553f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cb276ef-51e7-4338-a71b-8382db300ca5}, !- Group Rendering Name
  {351b9e69-d54e-41c9-a4f6-7beb0b4232c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9722bf70-98e5-450e-8163-ed904faec094}, !- Handle
  Node 289,                               !- Name
  {5df5ec92-3858-41db-b9a8-f35d2a4bbda7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5df5ec92-3858-41db-b9a8-f35d2a4bbda7}, !- Handle
  {f0f85efc-1007-4515-9270-b3b55fd9da28}, !- Source Object
  11,                                     !- Outlet Port
  {9722bf70-98e5-450e-8163-ed904faec094}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ae034ca-7293-4ea1-a46e-de7786731582}, !- Handle
  {f0f85efc-1007-4515-9270-b3b55fd9da28}, !- HVAC Component
  {08adf745-6b90-4ddb-97d1-73799066dbc9}; !- Port 1

OS:PortList,
  {2a4638b1-1417-4776-989b-3c758decf6b9}, !- Handle
  {f0f85efc-1007-4515-9270-b3b55fd9da28}; !- HVAC Component

OS:PortList,
  {616d3855-625c-4ad3-91cf-536c939553f6}, !- Handle
  {f0f85efc-1007-4515-9270-b3b55fd9da28}, !- HVAC Component
  {91706e1a-d744-46c3-a070-d2e245a659e0}; !- Port 1

OS:Sizing:Zone,
  {64c72732-09b9-483d-843f-21c7edeae61c}, !- Handle
  {f0f85efc-1007-4515-9270-b3b55fd9da28}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf887ea4-9293-45d8-a894-dc2d5047ae76}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {f0f85efc-1007-4515-9270-b3b55fd9da28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f791fef-4d5a-43d5-8f72-3d6aaa6f2fb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b94b8c19-f9a3-4cf7-abab-ba950120efaa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {351b9e69-d54e-41c9-a4f6-7beb0b4232c6}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 16, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f8bfd6b2-c167-4adc-9491-e380a123230f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-H_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1509fc98-57e2-4e2d-a599-2079256a1358}, !- Zone Air Inlet Port List
  {2fe912ab-cf7b-4e5a-b451-30f97d95510d}, !- Zone Air Exhaust Port List
  {60a34043-f3b6-4a04-8d05-41ba074ab23c}, !- Zone Air Node Name
  {15b19b06-81cb-449b-a37f-122f283c93b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0e2570c-4c74-4506-a09d-014d8e00d462}, !- Group Rendering Name
  {3586f454-36a6-4d8e-b72d-200ec64e2df6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3842d348-1085-4ea9-b202-c7082798dc68}, !- Handle
  Node 292,                               !- Name
  {60a34043-f3b6-4a04-8d05-41ba074ab23c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60a34043-f3b6-4a04-8d05-41ba074ab23c}, !- Handle
  {f8bfd6b2-c167-4adc-9491-e380a123230f}, !- Source Object
  11,                                     !- Outlet Port
  {3842d348-1085-4ea9-b202-c7082798dc68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1509fc98-57e2-4e2d-a599-2079256a1358}, !- Handle
  {f8bfd6b2-c167-4adc-9491-e380a123230f}, !- HVAC Component
  {63942e04-e4ab-48cb-bf59-bbafbd7bd7b0}; !- Port 1

OS:PortList,
  {2fe912ab-cf7b-4e5a-b451-30f97d95510d}, !- Handle
  {f8bfd6b2-c167-4adc-9491-e380a123230f}; !- HVAC Component

OS:PortList,
  {15b19b06-81cb-449b-a37f-122f283c93b3}, !- Handle
  {f8bfd6b2-c167-4adc-9491-e380a123230f}, !- HVAC Component
  {53084a48-5c56-4ebd-8d2a-f8e1be6c7d37}; !- Port 1

OS:Sizing:Zone,
  {b12a371d-52ce-4825-b11e-f9320b7e0ea2}, !- Handle
  {f8bfd6b2-c167-4adc-9491-e380a123230f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f61e626-e1c6-4934-bc09-536ddd99c82a}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {f8bfd6b2-c167-4adc-9491-e380a123230f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8ee24ad-3e96-4f9c-bef5-07a9eec65d18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d1760a1-a36e-4d0b-8485-022b9e91e33c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3586f454-36a6-4d8e-b72d-200ec64e2df6}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 2, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7443d160-70bc-473e-a67f-a33415b9d5f4}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-H_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fd0e3fc-9331-4df9-b5dd-61a1981a91e4}, !- Zone Air Inlet Port List
  {c510e1c4-6971-4293-ab55-0a7b2b88813d}, !- Zone Air Exhaust Port List
  {3e76caf2-2a90-4271-8fe0-0204e5fa85fd}, !- Zone Air Node Name
  {db1a3dcd-e1fc-4a7a-bbc8-01b049460ecd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f683c7f5-a597-4fbb-861e-f485aec07216}, !- Group Rendering Name
  {9e9dd0f8-9d0c-4f83-b805-b2c724f0b415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ff28a87-deda-4fcc-b9af-263de902b873}, !- Handle
  Node 295,                               !- Name
  {3e76caf2-2a90-4271-8fe0-0204e5fa85fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e76caf2-2a90-4271-8fe0-0204e5fa85fd}, !- Handle
  {7443d160-70bc-473e-a67f-a33415b9d5f4}, !- Source Object
  11,                                     !- Outlet Port
  {6ff28a87-deda-4fcc-b9af-263de902b873}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fd0e3fc-9331-4df9-b5dd-61a1981a91e4}, !- Handle
  {7443d160-70bc-473e-a67f-a33415b9d5f4}, !- HVAC Component
  {61f31051-3c66-49ea-ba81-34fc4ce589c6}; !- Port 1

OS:PortList,
  {c510e1c4-6971-4293-ab55-0a7b2b88813d}, !- Handle
  {7443d160-70bc-473e-a67f-a33415b9d5f4}; !- HVAC Component

OS:PortList,
  {db1a3dcd-e1fc-4a7a-bbc8-01b049460ecd}, !- Handle
  {7443d160-70bc-473e-a67f-a33415b9d5f4}, !- HVAC Component
  {89bda17e-5e45-45a7-8084-e258aba3196f}; !- Port 1

OS:Sizing:Zone,
  {db0f7025-00ac-488f-bfeb-8742b1d2c84e}, !- Handle
  {7443d160-70bc-473e-a67f-a33415b9d5f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e381f07-4888-40d7-bff1-4b3a3f0dac49}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {7443d160-70bc-473e-a67f-a33415b9d5f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4437020f-4712-4842-9bb1-f6d6fcc265b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64dc8825-a088-491e-841d-ccf4b1960208}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9e9dd0f8-9d0c-4f83-b805-b2c724f0b415}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a081b3a-0a3c-48a9-936f-978987ace554}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b58265a-1310-4751-9a6f-334c1939b445}, !- Zone Air Inlet Port List
  {ea380782-a9d4-454d-b743-744348210738}, !- Zone Air Exhaust Port List
  {8060dea2-6cf7-41ac-865f-3e021c7918b6}, !- Zone Air Node Name
  {18e06f1b-91af-453c-9540-72c60b0ea171}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9c90a67-01f5-453d-aee1-5a2069be841d}, !- Group Rendering Name
  {f26cafb5-8c95-4543-a04c-fc48d205d0b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c8c14a6-84b6-4e49-9392-acfecf1d398f}, !- Handle
  Node 298,                               !- Name
  {8060dea2-6cf7-41ac-865f-3e021c7918b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8060dea2-6cf7-41ac-865f-3e021c7918b6}, !- Handle
  {2a081b3a-0a3c-48a9-936f-978987ace554}, !- Source Object
  11,                                     !- Outlet Port
  {3c8c14a6-84b6-4e49-9392-acfecf1d398f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b58265a-1310-4751-9a6f-334c1939b445}, !- Handle
  {2a081b3a-0a3c-48a9-936f-978987ace554}, !- HVAC Component
  {44c5da49-fc05-4a6a-8d9f-960d61247c0c}; !- Port 1

OS:PortList,
  {ea380782-a9d4-454d-b743-744348210738}, !- Handle
  {2a081b3a-0a3c-48a9-936f-978987ace554}; !- HVAC Component

OS:PortList,
  {18e06f1b-91af-453c-9540-72c60b0ea171}, !- Handle
  {2a081b3a-0a3c-48a9-936f-978987ace554}, !- HVAC Component
  {52ca3bcd-bd6c-46ae-9bac-b2c0df36ae41}; !- Port 1

OS:Sizing:Zone,
  {47c6ab69-c79b-4774-a9c1-b7b3a05a437f}, !- Handle
  {2a081b3a-0a3c-48a9-936f-978987ace554}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b81130d-c5d7-43a7-a15a-4dceda7f0ef3}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {2a081b3a-0a3c-48a9-936f-978987ace554}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {766e7e13-bb35-4a1e-9ed3-d1d19071798d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cf872d55-4659-4734-a3ed-8f9434b5af6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f26cafb5-8c95-4543-a04c-fc48d205d0b8}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 17, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {314f7bea-b4ee-4020-9af3-1256ab302de9}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {214cd9bf-b35e-4c1d-b993-f4b2a9a4e017}, !- Zone Air Inlet Port List
  {e8871e7f-c675-4400-8287-64e30c991bd2}, !- Zone Air Exhaust Port List
  {6a8ccdfd-00d8-43c1-a3dd-6ad18f82351c}, !- Zone Air Node Name
  {bea7accb-18a3-4cbb-94d7-065e7025e7dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ece982e-ebc3-4855-b993-2c35259be749}, !- Group Rendering Name
  {f56148c9-ead8-4f9a-95b0-05b87f41a5f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {924b800c-eb27-47d5-a493-6b2b73dda5dd}, !- Handle
  Node 301,                               !- Name
  {6a8ccdfd-00d8-43c1-a3dd-6ad18f82351c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a8ccdfd-00d8-43c1-a3dd-6ad18f82351c}, !- Handle
  {314f7bea-b4ee-4020-9af3-1256ab302de9}, !- Source Object
  11,                                     !- Outlet Port
  {924b800c-eb27-47d5-a493-6b2b73dda5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {214cd9bf-b35e-4c1d-b993-f4b2a9a4e017}, !- Handle
  {314f7bea-b4ee-4020-9af3-1256ab302de9}, !- HVAC Component
  {2783ca88-a200-42af-a381-f26513582926}; !- Port 1

OS:PortList,
  {e8871e7f-c675-4400-8287-64e30c991bd2}, !- Handle
  {314f7bea-b4ee-4020-9af3-1256ab302de9}; !- HVAC Component

OS:PortList,
  {bea7accb-18a3-4cbb-94d7-065e7025e7dc}, !- Handle
  {314f7bea-b4ee-4020-9af3-1256ab302de9}, !- HVAC Component
  {35ea4ea9-be93-4667-a157-ed580fafe02d}; !- Port 1

OS:Sizing:Zone,
  {43bfd9ae-95ba-4362-a140-9acfe48e5b3c}, !- Handle
  {314f7bea-b4ee-4020-9af3-1256ab302de9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ceab0b3c-3d56-4dbc-87f0-051d6d2ac791}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {314f7bea-b4ee-4020-9af3-1256ab302de9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83d9da8a-ed94-4652-a224-2999ffd80429}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58f2da44-13a9-432a-8e69-45d7a9a85adf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f56148c9-ead8-4f9a-95b0-05b87f41a5f8}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 18, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1a315fa-342b-4cec-b1f3-00d9eb3d19d9}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6de39c02-b4f8-42eb-bcaa-b694395fe64e}, !- Zone Air Inlet Port List
  {f7d7496d-bb18-492a-bd6a-323da3465b59}, !- Zone Air Exhaust Port List
  {a68b832f-ccfc-4475-964a-2a5b9a3e8e45}, !- Zone Air Node Name
  {39b165ca-0ddf-49aa-9234-ccb6813f0e0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8d22673-fe9d-445e-afba-a05ea3034da1}, !- Group Rendering Name
  {9a8a50cd-b977-4a7b-8eae-981608e82318}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7293176-c39e-428f-86f4-da1b81fd6a90}, !- Handle
  Node 304,                               !- Name
  {a68b832f-ccfc-4475-964a-2a5b9a3e8e45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a68b832f-ccfc-4475-964a-2a5b9a3e8e45}, !- Handle
  {d1a315fa-342b-4cec-b1f3-00d9eb3d19d9}, !- Source Object
  11,                                     !- Outlet Port
  {b7293176-c39e-428f-86f4-da1b81fd6a90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6de39c02-b4f8-42eb-bcaa-b694395fe64e}, !- Handle
  {d1a315fa-342b-4cec-b1f3-00d9eb3d19d9}, !- HVAC Component
  {602bce70-9597-430a-8330-56fdb7357bb1}; !- Port 1

OS:PortList,
  {f7d7496d-bb18-492a-bd6a-323da3465b59}, !- Handle
  {d1a315fa-342b-4cec-b1f3-00d9eb3d19d9}; !- HVAC Component

OS:PortList,
  {39b165ca-0ddf-49aa-9234-ccb6813f0e0e}, !- Handle
  {d1a315fa-342b-4cec-b1f3-00d9eb3d19d9}, !- HVAC Component
  {e17b285c-822d-4b5d-bee1-95f3aec162ea}; !- Port 1

OS:Sizing:Zone,
  {f073dbe9-9ded-4983-a629-2cece851c7fd}, !- Handle
  {d1a315fa-342b-4cec-b1f3-00d9eb3d19d9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {daefd9b2-f060-4186-b714-8b786f504799}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {d1a315fa-342b-4cec-b1f3-00d9eb3d19d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {044f71b5-0045-4888-87c7-e6261be666a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e660328-eaa7-4bc6-a5fb-52cef74d51ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9a8a50cd-b977-4a7b-8eae-981608e82318}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 19, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7a0c5ab-6bf6-4024-af5e-8ac866f8e72b}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76a9caf4-bda8-4283-aa92-22d9b19db418}, !- Zone Air Inlet Port List
  {4fe7c2ad-ef7f-421f-83d9-fbea906d581d}, !- Zone Air Exhaust Port List
  {e9fab280-f652-4b9f-8d8d-24fbd3000ab6}, !- Zone Air Node Name
  {8c87436c-ea93-4212-a418-65a5facc1053}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {845247a6-b4f8-46ed-8906-d0be1f40c6e4}, !- Group Rendering Name
  {34f8deba-92f7-4db1-a362-0431c579ff78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b407153a-26e3-490b-b77c-9a358a2c5225}, !- Handle
  Node 307,                               !- Name
  {e9fab280-f652-4b9f-8d8d-24fbd3000ab6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9fab280-f652-4b9f-8d8d-24fbd3000ab6}, !- Handle
  {a7a0c5ab-6bf6-4024-af5e-8ac866f8e72b}, !- Source Object
  11,                                     !- Outlet Port
  {b407153a-26e3-490b-b77c-9a358a2c5225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76a9caf4-bda8-4283-aa92-22d9b19db418}, !- Handle
  {a7a0c5ab-6bf6-4024-af5e-8ac866f8e72b}, !- HVAC Component
  {bb04ed11-767e-4cd6-ac79-288587305609}; !- Port 1

OS:PortList,
  {4fe7c2ad-ef7f-421f-83d9-fbea906d581d}, !- Handle
  {a7a0c5ab-6bf6-4024-af5e-8ac866f8e72b}; !- HVAC Component

OS:PortList,
  {8c87436c-ea93-4212-a418-65a5facc1053}, !- Handle
  {a7a0c5ab-6bf6-4024-af5e-8ac866f8e72b}, !- HVAC Component
  {a8905eff-18e3-4262-81e2-6414d0ed7d54}; !- Port 1

OS:Sizing:Zone,
  {88298064-d30f-4fc8-8046-bfbf57166ee8}, !- Handle
  {a7a0c5ab-6bf6-4024-af5e-8ac866f8e72b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2f2672a-48ad-46b4-93dd-cec5915be1f4}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {a7a0c5ab-6bf6-4024-af5e-8ac866f8e72b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bd13af2-aada-4cba-80fa-f234c0296d0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {735ec0cd-cc88-46ba-9bbe-4b5ffdd58883}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {34f8deba-92f7-4db1-a362-0431c579ff78}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 20, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d59693f-f6a7-4784-a942-a6b5e2660bf5}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cad38ede-c138-4000-b380-73ea76de6ca0}, !- Zone Air Inlet Port List
  {10802db9-9c5b-4149-953f-0a91c4a4a4b5}, !- Zone Air Exhaust Port List
  {be7ca4ff-be12-4f3e-953e-4116129a6579}, !- Zone Air Node Name
  {624fed4b-3234-480d-a282-6b1d938289a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fc99967-8a79-433f-ba59-598b95af7335}, !- Group Rendering Name
  {db016c48-24f9-4ac0-b107-46f58da83bf6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad827b05-53cb-4089-9cf3-218a30fe352d}, !- Handle
  Node 310,                               !- Name
  {be7ca4ff-be12-4f3e-953e-4116129a6579}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be7ca4ff-be12-4f3e-953e-4116129a6579}, !- Handle
  {2d59693f-f6a7-4784-a942-a6b5e2660bf5}, !- Source Object
  11,                                     !- Outlet Port
  {ad827b05-53cb-4089-9cf3-218a30fe352d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cad38ede-c138-4000-b380-73ea76de6ca0}, !- Handle
  {2d59693f-f6a7-4784-a942-a6b5e2660bf5}, !- HVAC Component
  {12b38822-453e-4825-867b-77c36668a734}; !- Port 1

OS:PortList,
  {10802db9-9c5b-4149-953f-0a91c4a4a4b5}, !- Handle
  {2d59693f-f6a7-4784-a942-a6b5e2660bf5}; !- HVAC Component

OS:PortList,
  {624fed4b-3234-480d-a282-6b1d938289a5}, !- Handle
  {2d59693f-f6a7-4784-a942-a6b5e2660bf5}, !- HVAC Component
  {4036587c-818f-4d2a-a6e1-d1ade376cc06}; !- Port 1

OS:Sizing:Zone,
  {8f3f5f09-2cfd-450e-8221-e1a216fbb5ac}, !- Handle
  {2d59693f-f6a7-4784-a942-a6b5e2660bf5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd451d1a-ceec-4f8e-970c-fee31ebbfc0c}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {2d59693f-f6a7-4784-a942-a6b5e2660bf5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f831059a-ad8b-4761-9d95-14beae535eba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {915904a9-d130-4142-a420-dc32f0ea11ca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {db016c48-24f9-4ac0-b107-46f58da83bf6}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 21, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01a62c45-24b2-4520-b586-65af04763522}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87aa1a1e-90d2-4642-8773-d0bc5caeb7af}, !- Zone Air Inlet Port List
  {97e8fe6d-d518-4eba-b6ab-9c1e999ae6b7}, !- Zone Air Exhaust Port List
  {f1be5c09-de57-43e6-a9d8-94b5cf632e3f}, !- Zone Air Node Name
  {4bcce4e9-37db-465f-861a-682b6cda0064}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41ba2558-9e6c-4234-a97a-a0c4b53493b2}, !- Group Rendering Name
  {5b4efc3b-f845-4f73-846d-8b3530dc1580}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e17a2c76-7068-45cb-b957-413be0105374}, !- Handle
  Node 313,                               !- Name
  {f1be5c09-de57-43e6-a9d8-94b5cf632e3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1be5c09-de57-43e6-a9d8-94b5cf632e3f}, !- Handle
  {01a62c45-24b2-4520-b586-65af04763522}, !- Source Object
  11,                                     !- Outlet Port
  {e17a2c76-7068-45cb-b957-413be0105374}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87aa1a1e-90d2-4642-8773-d0bc5caeb7af}, !- Handle
  {01a62c45-24b2-4520-b586-65af04763522}, !- HVAC Component
  {73ece4a5-f973-4908-a0c9-c7ec7edbf0c4}; !- Port 1

OS:PortList,
  {97e8fe6d-d518-4eba-b6ab-9c1e999ae6b7}, !- Handle
  {01a62c45-24b2-4520-b586-65af04763522}; !- HVAC Component

OS:PortList,
  {4bcce4e9-37db-465f-861a-682b6cda0064}, !- Handle
  {01a62c45-24b2-4520-b586-65af04763522}, !- HVAC Component
  {1b79314d-bbad-498d-bf17-bc6cbf3853a4}; !- Port 1

OS:Sizing:Zone,
  {ec5143ef-ab71-4828-910a-c782d48c892f}, !- Handle
  {01a62c45-24b2-4520-b586-65af04763522}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a789de7-e582-43b2-8c2e-efb9b084e552}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {01a62c45-24b2-4520-b586-65af04763522}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {183f0d4f-026a-4e75-bae8-1677fdbfe4f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0a616d9-28dd-48a0-bdbe-f7fa1cf23260}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5b4efc3b-f845-4f73-846d-8b3530dc1580}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 22, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b4ec23e-6155-4661-a06c-3181db348c25}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {091e6040-1f44-4188-aa9e-ebb306982bab}, !- Zone Air Inlet Port List
  {dec6d35b-b872-45dc-b6a7-a3a5083195fe}, !- Zone Air Exhaust Port List
  {a99ff652-3086-4e5e-9991-fbbac1647b39}, !- Zone Air Node Name
  {88d397cb-4bdc-4d9c-a81e-ed88d4527b44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64ef0239-e815-4894-9b6a-a0b9c8ea4eba}, !- Group Rendering Name
  {f2a827de-ac0e-4e8c-8008-da9bb49a813e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6270ca45-8d79-4403-965a-61a6c95cb930}, !- Handle
  Node 316,                               !- Name
  {a99ff652-3086-4e5e-9991-fbbac1647b39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a99ff652-3086-4e5e-9991-fbbac1647b39}, !- Handle
  {1b4ec23e-6155-4661-a06c-3181db348c25}, !- Source Object
  11,                                     !- Outlet Port
  {6270ca45-8d79-4403-965a-61a6c95cb930}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {091e6040-1f44-4188-aa9e-ebb306982bab}, !- Handle
  {1b4ec23e-6155-4661-a06c-3181db348c25}, !- HVAC Component
  {fe47a14d-eff9-4ee5-9bb0-d99f13492478}; !- Port 1

OS:PortList,
  {dec6d35b-b872-45dc-b6a7-a3a5083195fe}, !- Handle
  {1b4ec23e-6155-4661-a06c-3181db348c25}; !- HVAC Component

OS:PortList,
  {88d397cb-4bdc-4d9c-a81e-ed88d4527b44}, !- Handle
  {1b4ec23e-6155-4661-a06c-3181db348c25}, !- HVAC Component
  {d3369c1d-f0a9-4b38-9421-6ba6a985fb62}; !- Port 1

OS:Sizing:Zone,
  {d2626d6f-998a-4390-967f-4cc4a1023f57}, !- Handle
  {1b4ec23e-6155-4661-a06c-3181db348c25}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2f7af6f-a88e-44f3-9b32-7ddb440235c8}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {1b4ec23e-6155-4661-a06c-3181db348c25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12b02961-2ea9-4664-ab08-08e021cec187}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b4766dc-3ef0-4072-b9eb-c5114281b332}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f2a827de-ac0e-4e8c-8008-da9bb49a813e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A Thermostat 23, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e28dd06-f045-4881-b735-a74743509267}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-H_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c4f7d85-2aa0-4de4-8f6b-2c6831a36470}, !- Zone Air Inlet Port List
  {8c2e27dc-dda6-436f-9688-69a4d7c6e009}, !- Zone Air Exhaust Port List
  {144a3cba-bf60-4e6d-8db2-f71dcfbf2541}, !- Zone Air Node Name
  {6c04a2f0-444d-4c05-ae34-798943620f57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {568cf0c7-d4bd-4e8d-b308-a82109511c9d}, !- Group Rendering Name
  {aa7d7e32-143a-4781-a8f4-dff8abf8ff1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6391b8f-16a8-48e0-bac2-0466562447b4}, !- Handle
  Node 319,                               !- Name
  {144a3cba-bf60-4e6d-8db2-f71dcfbf2541}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {144a3cba-bf60-4e6d-8db2-f71dcfbf2541}, !- Handle
  {8e28dd06-f045-4881-b735-a74743509267}, !- Source Object
  11,                                     !- Outlet Port
  {c6391b8f-16a8-48e0-bac2-0466562447b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c4f7d85-2aa0-4de4-8f6b-2c6831a36470}, !- Handle
  {8e28dd06-f045-4881-b735-a74743509267}, !- HVAC Component
  {042e3ffa-6775-4532-8727-ffe095e2f812}; !- Port 1

OS:PortList,
  {8c2e27dc-dda6-436f-9688-69a4d7c6e009}, !- Handle
  {8e28dd06-f045-4881-b735-a74743509267}; !- HVAC Component

OS:PortList,
  {6c04a2f0-444d-4c05-ae34-798943620f57}, !- Handle
  {8e28dd06-f045-4881-b735-a74743509267}, !- HVAC Component
  {045a1fb1-5544-42b4-acf9-c071c0e39889}; !- Port 1

OS:Sizing:Zone,
  {10277c2e-2a53-4feb-9ac3-4838dc0d36a3}, !- Handle
  {8e28dd06-f045-4881-b735-a74743509267}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fbb2752-e230-4910-869d-c1b67a8719fd}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {8e28dd06-f045-4881-b735-a74743509267}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2821e7e-c874-4c49-ad28-80de5e383e4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b972e4c-5ccf-43b1-87eb-5f386a7f9353}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aa7d7e32-143a-4781-a8f4-dff8abf8ff1e}, !- Handle
  Space Function Stairway/Stairwell-sch-A Thermostat 3, !- Name
  {3e877b8b-e0fb-4ed6-855c-a825ff1f073f}, !- Heating Setpoint Temperature Schedule Name
  {d7285356-0d24-4c56-b36b-2909aef7bc3e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {62eb59fc-ee71-4d0b-913c-e11f71a25583}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ccc81d8-dad5-4f5c-8f53-d8e5d00d9a8b}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18b7a7f9-a0b8-46ca-a567-ac605ed0805d}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 2_SCH=C 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7186fd94-b546-4d3d-b01b-e64de3f8018b}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 1_SCH=B, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7bb100d-d7de-402d-9546-0d531faa2e83}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5bb52f8-5e81-4f51-9f39-d1575f2e93bf}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57ad3967-d34c-4b82-92a1-c9777f7858f1}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96a4f977-2a0a-49dd-89e9-5551cb7a7c50}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6554afc-7932-4a2d-b788-7b49699d5ff9}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dc8b0ee-5f06-410e-a18d-8daebc063bd6}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {925c80b9-e12c-4f6c-a5c6-5bf8661fe532}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67c03b94-ede2-421d-94ec-be2bf1701077}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c9fd223b-ff47-45ee-a221-68b0e72fe6ed}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 3_SCH=C, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {337b9aba-879e-43d5-a00b-0cd648ad1b22}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 1_SCH=H, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d53b1bd5-7a62-4b4a-9b6a-663f7858a977}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 1_SCH=H 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {62658790-6fc9-42ab-ba91-ae1009b72262}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 2_SCH=H, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a20bc1ee-17be-4c6a-b299-594c2be7bbd8}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 1_SCH=H, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d577ece-ca4c-4070-8395-82746cbc4a4f}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {861e33fa-9744-484b-b512-7a9e68a5b863}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {055907ff-c167-4d4d-ac9b-3d267e485f95}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 1, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e396f56-89be-4de2-92fc-78b2999ab561}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 2, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a170779d-6508-4bed-b2c1-a231ff567e53}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 3, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b29b1ceb-743a-464a-b7f2-daf23ea8af29}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 1_SCH=H 4, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1db5e3e6-c35f-4305-8040-ccda4b5f4a2b}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a5d4675-3a64-44b2-b04e-a869c8c1ce69}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 1_SCH=H 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {871166d6-62f0-4848-83c2-d1aff4392803}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0998a3ee-0cc1-48f5-bb6b-96e4968daa02}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 3_SCH=C 1, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {446b7169-3ca9-41ba-b359-2478e9e15811}, !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 1_SCH=H, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a17dcfd7-28c1-41be-bcf1-4762b0ab5e15}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 1_SCH=C, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f197078b-695c-4383-96e2-7b3054076e10}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 1_SCH=C 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47190a32-76a5-44ee-9f68-c36ac2b7acc2}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4fa4b214-f843-418b-a245-fc484ddc997a}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C 1, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {039143af-4174-43b1-8506-0c9a046e6c78}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 1_SCH=B, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb156926-bb65-4b16-8df5-7c13cef825c5}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 1_SCH=B 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {752c0537-48a3-4369-b470-ca377005a0ec}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 2_SCH=B, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ebd14ee-83f2-4527-99da-8edaaffa5900}, !- Handle
  ALL_ST=Lounge/Break room - health care facility_FL=Building Story 3_SCH=B, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a82ee208-d57b-449a-ae25-f6d01d23c245}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {513eeeba-b23c-4ae4-82aa-4bc4d56e378a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {65e64ba2-7e68-43fc-bade-d47e9d886c38}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e50110e-572d-48cb-a047-2d6cedc06a27}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9fc2f515-ca58-4a62-8f7c-efe9cb0b4b0d}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c7a2c7e-f280-4955-8f35-42f7e4d55282}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 1, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3e4894cc-5a06-48d5-80d8-0e5b60f7cb51}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 2, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a0929b4-a001-4d27-b7a1-9912eadbf4f4}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 3, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2bb075b-7619-4a22-a75d-616c7e760814}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cadf177-18f0-40b7-bf9c-3705e56c2d05}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A 1, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {563856d9-b6af-481d-aaa2-d0b20e9d91c2}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A 2, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {405e6543-163e-4b53-9925-ab683658b9f3}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 3_SCH=A 3, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81b3057d-a8be-4b3a-b1f2-5b3a899e54fd}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {336f796b-ccaf-45c7-a232-3faba1952154}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 1, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc62c90b-a483-4f61-b914-da32edb099d4}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 2, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eacae44d-1a05-463d-bf00-87313b0407e6}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 3, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb4fd526-c979-4150-83d8-e4b8af376dc8}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 4, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5053838b-3ccf-4be8-88c6-0e2b42fc5318}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 5, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d02a8cce-e47d-4f45-9cd4-449d576ec540}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A 6, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7042178b-f29c-40be-a9c5-65a3ca52a65e}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c96f764c-f548-4269-910b-9f7a598f14f7}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 1, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0969df19-dedf-4fa9-babb-2ebf5dcb39f6}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 2, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b5e83a8-1382-4dcc-8f0f-9ed2b1241fbb}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 3, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0732fb7-14c2-4dcf-aeac-b807c930b51f}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A 4, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7be6c4b6-042a-48e5-9032-9195539dcc92}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36dc5638-933e-4c80-8730-5a2c8ba91955}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 1, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b9710405-5452-4dd2-846f-8914d9a9937d}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 2, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01c19938-afb4-45f4-baf4-6c55bed792cd}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 3, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53d8ede1-472b-4199-a3dd-3293fbd82912}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 3_SCH=A 4, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4d94e43b-89f6-4b95-b65a-c9b2546a77e1}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 1_SCHA, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d262fcfa-4e69-4882-8812-8f85e340c68b}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 1_SCHA 1, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2367a563-435e-46fe-9b97-c8850089ae7f}, !- Handle
  WET_ST=Locker room-sch-H_FL=Building Story 3_SCHA, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {91c0efa3-4d8c-48e2-90fc-7529479435a4}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4af3ae2a-1d4b-4337-9727-69491af59d97}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA 1, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {833ce954-7db4-4acd-9173-7fe2aee65398}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA 2, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f5fa969-30d6-4352-9486-10b1daa2ee5b}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 1_SCHA 3, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8751ec24-0fea-4449-8046-92eefa82873d}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 2_SCHA, !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {782fd3dd-c852-4fa4-b853-996c57ef3a3e}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 2_SCHA 1, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdc39990-7410-4031-8f32-519c89eaa22f}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 2_SCHA 2, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb38eaa8-6bc9-425b-9b90-52d4d66f93ae}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 3_SCHA, !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08c1f893-c70a-44b3-bcb1-e38bae783ca7}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 3_SCHA 1, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {25839d59-32cc-494a-bf93-67e445bd6219}, !- Handle
  WET_ST=Washroom - other-sch-H_FL=Building Story 3_SCHA 2, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b02e2dd-aaf9-4fe5-85f5-7d4d3032dc32}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A, !- Name
  145,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f4e62f4-61f9-49dc-8c54-fd77601d4537}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 1, !- Name
  98,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64ef0239-e815-4894-9b6a-a0b9c8ea4eba}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 10, !- Name
  231,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  12;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d6934cf-a800-4e41-a107-c445da039cdf}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 2, !- Name
  204,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  8;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5cc6f6b1-d63a-4460-ae7d-e7b18407f0ee}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 3, !- Name
  47,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f7a54e7-8db9-4546-a03b-bc5e3d89e14c}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 4, !- Name
  237,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c3f1eca-8b4c-4008-87fc-58505c96bec8}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 5, !- Name
  173,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95730e25-48a1-4d07-abbd-31e57c3353f9}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 6, !- Name
  175,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  231;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cb276ef-51e7-4338-a71b-8382db300ca5}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 7, !- Name
  39,                                     !- Rendering Red Value
  145,                                    !- Rendering Green Value
  39;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8d22673-fe9d-445e-afba-a05ea3034da1}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 8, !- Name
  187,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fc99967-8a79-433f-ba59-598b95af7335}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 1_SCH=A 9, !- Name
  165,                                    !- Rendering Red Value
  98,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa79f3e2-7cb8-4fa3-a866-42e7623315ae}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A, !- Name
  242,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16d21fca-076d-494a-97cf-48efaa1e25b4}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 1, !- Name
  182,                                    !- Rendering Red Value
  145,                                    !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8f4399a-4120-4e5a-9c9b-5bdfcf091480}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 2, !- Name
  47,                                     !- Rendering Red Value
  147,                                    !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98f1243d-1c5f-43c3-9d61-1d8b3a8146be}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 3, !- Name
  172,                                    !- Rendering Red Value
  35,                                     !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {137a5bfa-7b1b-46ae-8427-f572b787fda8}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 4, !- Name
  148,                                    !- Rendering Red Value
  26,                                     !- Rendering Green Value
  89;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b9c90a67-01f5-453d-aee1-5a2069be841d}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 5, !- Name
  107,                                    !- Rendering Red Value
  151,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ece982e-ebc3-4855-b993-2c35259be749}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 6, !- Name
  232,                                    !- Rendering Red Value
  65,                                     !- Rendering Green Value
  217;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {845247a6-b4f8-46ed-8906-d0be1f40c6e4}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 7, !- Name
  27,                                     !- Rendering Red Value
  206,                                    !- Rendering Green Value
  68;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {41ba2558-9e6c-4234-a97a-a0c4b53493b2}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 2_SCH=A 8, !- Name
  219,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  106;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90823aca-9637-4d1d-b6ac-1d0116067517}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 3_SCH=A, !- Name
  3,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74c0c8b1-6f3e-450a-9a4b-e76a4cc1b67c}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 3_SCH=A 1, !- Name
  189,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {231795ba-26f6-4953-8668-cf9c5166095f}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-H_FL=Building Story 3_SCH=A 2, !- Name
  119,                                    !- Rendering Red Value
  141,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4605db5e-6149-4d08-9b36-f03dac198904}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-H_FL=Building Story 1_SCH=A, !- Name
  48,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  58;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f683c7f5-a597-4fbb-861e-f485aec07216}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-H_FL=Building Story 1_SCH=A 1, !- Name
  94,                                     !- Rendering Red Value
  163,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0e2570c-4c74-4506-a09d-014d8e00d462}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-H_FL=Building Story 3_SCH=A, !- Name
  60,                                     !- Rendering Red Value
  83,                                     !- Rendering Green Value
  249;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e3ff056-2937-4679-9d04-ea067dce6a1b}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-H_FL=Building Story 1_SCH=A, !- Name
  112,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  137;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42452a02-23e5-45db-be25-f3bcf8e25748}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-H_FL=Building Story 1_SCH=A 1, !- Name
  60,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {568cf0c7-d4bd-4e8d-b308-a82109511c9d}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-H_FL=Building Story 1_SCH=A 2, !- Name
  177,                                    !- Rendering Red Value
  106,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afd26608-84ef-40fc-a970-c6ea3b589759}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  209,                                    !- Rendering Red Value
  4,                                      !- Rendering Green Value
  247;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c46e3d4-a845-45ed-a2db-d7aaac929363}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-A, !- Name
  3,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  88;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e8b9cb7-4bfe-4787-8da8-50603a1ba113}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H 1, !- Name
  46,                                     !- Rendering Red Value
  94,                                     !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f09680c-56c3-4b78-a720-13d5beff865d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining 1, !- Name
  175,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0da48290-2cce-425e-9594-871077671aef}, !- Handle
  Space Function Electrical/Mechanical room-sch-A, !- Name
  5,                                      !- Rendering Red Value
  211,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c240c700-0df8-4814-b945-4581db623da1}, !- Handle
  Space Function Electrical/Mechanical room-sch-H 1, !- Name
  72,                                     !- Rendering Red Value
  72,                                     !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfaef8f8-8243-4ae9-9355-e5b3d8ae75a1}, !- Handle
  Space Function Health care facility exam/treatment room 1, !- Name
  184,                                    !- Rendering Red Value
  14,                                     !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00dbd36c-52e9-469f-b1b6-828cd782579a}, !- Handle
  Space Function Health care facility imaging room 1, !- Name
  227,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  102;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75b90ed1-91aa-4e1e-9bef-0ffb285f9a14}, !- Handle
  Space Function Health care facility nurses station 1, !- Name
  8,                                      !- Rendering Red Value
  41,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8d30706-bee2-468e-a4b4-04a87ad9703f}, !- Handle
  Space Function Health care facility operating room 1, !- Name
  69,                                     !- Rendering Red Value
  216,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c8257a2-4723-49fa-bef0-6417b298842e}, !- Handle
  Space Function Health care facility patient room 1, !- Name
  109,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  17;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d690c504-354c-4e70-9c06-63bd2dc36a07}, !- Handle
  Space Function Health care facility physical therapy room 1, !- Name
  254,                                    !- Rendering Red Value
  1,                                      !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9d9c9c90-dddb-44ba-9c68-17124bb5b091}, !- Handle
  Space Function Health care facility recovery room 1, !- Name
  130,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a136b901-a574-4853-bfe1-8e507a51d09d}, !- Handle
  Space Function Laundry/Washing area 1,  !- Name
  77,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4f17416-aeea-4a3f-89a2-f23d93c3269a}, !- Handle
  Space Function Lobby - elevator 1,      !- Name
  93,                                     !- Rendering Red Value
  142,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d4669a7-fb37-461c-8f0d-92d861be27db}, !- Handle
  Space Function Locker room-sch-A,       !- Name
  237,                                    !- Rendering Red Value
  175,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {919aaa8a-b01b-4be7-90b8-ea65022a56ee}, !- Handle
  Space Function Locker room-sch-H 1,     !- Name
  193,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  9;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {91d936d6-cb86-4a3c-a764-19ecb4abe3de}, !- Handle
  Space Function Lounge/Break room - health care facility 1, !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {de642900-dd20-4615-952d-c04ed7f63eba}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  178,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b84715e9-8e41-4547-9b63-5cbe8f04af41}, !- Handle
  Space Function Stairway/Stairwell-sch-A, !- Name
  252,                                    !- Rendering Red Value
  95,                                     !- Rendering Green Value
  125;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f0a312b-f2bf-4049-88c3-ff5e7f132228}, !- Handle
  Space Function Stairway/Stairwell-sch-H 1, !- Name
  202,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9e00f41-2282-45f9-83b7-16e01b523bdc}, !- Handle
  Space Function Storage room < 5 m2-sch-A 2, !- Name
  162,                                    !- Rendering Red Value
  53,                                     !- Rendering Green Value
  89;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd877a8f-1de2-4831-95bd-a4e4b76ee880}, !- Handle
  Space Function Storage room < 5 m2-sch-A 3, !- Name
  216,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7206beff-8916-4dbe-848c-2765bc1eb165}, !- Handle
  Space Function Washroom - other-sch-A,  !- Name
  223,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  53;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1b779050-d8ac-4d4c-85a0-a824353c5028}, !- Handle
  Space Function Washroom - other-sch-H 1, !- Name
  23,                                     !- Rendering Red Value
  127,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {73698129-6d5c-4325-aa8a-31f0f07aee0f}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {437c97f0-e391-4b7b-894e-111adb85f284}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {78acc9a4-6f9f-4cf7-bad2-12880a4a7951}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {172f3040-df80-4594-ab63-51efe769b2a4}, !- Layer 1
  {437c97f0-e391-4b7b-894e-111adb85f284}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {41156b41-953d-4aaa-a328-431aecfbcf46}, !- Handle
  {8b391a9a-720a-4fe2-bdeb-31204a81a69e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {51fd6bff-8e3f-4d6e-a0a6-5d6e36597c3f}, !- Handle
  {4f6921c0-feba-4fa9-8372-b798713b00d5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  6.096;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {659ca2e3-36bd-4f06-944d-c0a0c17a7239}, !- Handle
  {941c5a17-94a7-46c6-80ea-83077b0c313c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9ac82766-b239-4dd9-99a8-f07d8268ead5}, !- Handle
  {3a49b846-6de2-43db-9059-2fc32daf4478}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.524;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {be36cb82-947e-4057-8356-a7925720d7b9}, !- Handle
  {9987c179-8f87-4aa3-938d-7ec847f372ca}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {4dd798d0-2dda-4b3a-93d0-e59f40b4f1e8}, !- Handle
  Floor 1 Nurse Station Slab Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {cba99a32-8aa8-4b21-966a-6a0a5550fdba}, !- Handle
  {65063c29-8cdb-4e97-b02f-478154588806}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {766cf142-275f-4d64-9d93-752b5aa102b5}, !- Handle
  {405f9d51-4ae9-4422-837c-1f7ae02243d9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  5.7912;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1c317eba-8eda-4c55-bd71-439e6535fcf1}, !- Handle
  {850dae9d-157d-4f7f-a54c-dab304937924}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  2.7432;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3469f560-9221-446e-8680-7d35c30ce160}, !- Handle
  {54c387c0-704b-4f99-85a8-7fac02dccec3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  7.3152;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {97e8f986-ecf6-48ce-9422-fbc5c8a6ebdb}, !- Handle
  {288b9e90-1f7d-4293-91d6-7087a1aefe9d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  13.1064;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {cf595782-ae2b-4c6c-93b0-af01137cf885}, !- Handle
  {1522b0a9-5be5-4a1e-b319-d983c170d908}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9a9f2a44-0b77-418f-891e-de099177781d}, !- Handle
  {8fec8778-77cd-4539-b293-5c625de8c7b0}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2bbb25c6-e2e9-4d2b-bdc9-165221bd200e}, !- Handle
  {49b7895f-96ec-43c3-bb10-8317011e4899}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.2192;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {99b8cb8d-0572-4c04-aa6f-74a948d47837}, !- Handle
  {5e158b5b-c56c-4c3d-a938-a4170150f54d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  13.716;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1f8d1d75-71e4-4ba8-9e51-f260b007beb5}, !- Handle
  {da5d09fe-03e4-4a08-b614-cd38ff081720}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {ba59888a-bd7b-4f66-b7d5-6aaf750efe56}, !- Handle
  Floor 1 Clean Work Slab Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {eb5307c0-0efb-4f07-813b-90de8019b67b}, !- Handle
  {3fce7372-d0af-4eef-b3d9-22246da01cce}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {c47d79de-e9c3-4dce-9706-b4661fbc9c9d}, !- Handle
  Floor 1 Soil Slab Kiva Foundation,      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {cc715097-3b37-4358-9f08-ade45a7a2df9}, !- Handle
  {f54dce71-5737-48be-9e5a-6405a086628a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {612dcfe7-9dc0-46ea-bbf4-6e54acccf36c}, !- Handle
  Floor 1 Soil Work Slab Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e7d45abb-ccca-4c19-8596-fbac3668184b}, !- Handle
  {94ae178c-632b-4d75-bfd0-e01654bc0c1d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {59e999d5-d941-4510-8358-6f6bcfa2947a}, !- Handle
  {06a9b50e-3033-4ecb-bcbd-f561d7a5da56}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {79b90a6d-33d0-470a-8a4f-0418e6e6524f}, !- Handle
  {a93a7f51-551a-43db-bd25-633a5a04683b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  6.7056;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fc879703-3231-4934-8b69-8a343b9bde44}, !- Handle
  {2648c81a-084a-40e8-94b3-4b0beb69882c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  8.2296;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {654f87b8-5b6a-4ba7-8863-394498e6b205}, !- Handle
  {f66d6c8a-80d3-4563-8ba2-4303dbc507c8}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {da1938c4-a751-44fa-9c76-3f8d9dd52928}, !- Handle
  {eef22605-6457-4d21-a36b-7148addc4268}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.2776;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {76c4fe64-79f0-40fc-a011-d444e53b8943}, !- Handle
  {20cc0b61-344a-4c22-a836-9da4972a66f4}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {818efdc5-f41c-49ca-abe3-e125659072ca}, !- Handle
  {49380829-ec63-493f-92f0-6dc05b2b07e4}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  2.7432;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a8b560f1-a788-4dc2-806f-b6087685911c}, !- Handle
  {b2e7c504-79e3-43c8-af8f-a5206e2508d0}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {7d07c8bd-6e82-4989-a9d5-7f8e3cfb8aeb}, !- Handle
  Floor 1 Humid Slab Kiva Foundation,     !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {302d4392-55e6-4f44-b6bb-ebafe05c331e}, !- Handle
  {44bd1ffb-d9e6-426e-9dc4-8196c8240b38}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {20fd6596-db6e-4155-8686-033c8a623d6c}, !- Handle
  Floor 1 Office Slab Kiva Foundation,    !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {68cb7204-e0c3-4994-8949-6f4147df1644}, !- Handle
  {c43f9e98-84aa-4b8f-9a4a-93d912492466}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {070be272-d5ad-433b-8e6a-c8d9bda049b0}, !- Handle
  {05518df7-fc22-4c47-a52f-e2c298a415de}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  2.1336;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {65bc0e91-27cf-4e8f-9726-0ae9b341744c}, !- Handle
  {5835c39b-95d9-43a4-abe6-4e7703687891}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  4.572;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1a33f9d7-c214-4436-8464-ab46d8b44876}, !- Handle
  {dc1501be-9a85-4641-8305-714dba466c36}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d5684c3b-acc3-4e0a-8da9-4aeed31e505d}, !- Handle
  {626b7cdb-15be-4961-b593-4b9864979ad8}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.2024;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {69927953-45ed-4e02-8a81-034e1548bd02}, !- Handle
  {129001ea-ccac-452b-b2e3-c51212702b68}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  4.2672;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {77a4a95a-381f-40cf-b8a4-becc05976985}, !- Handle
  {e11584e0-3858-4c91-a831-adabf0cd6e5d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {e623a6bb-63bd-4f8d-b9a4-d80597382bd6}, !- Handle
  Floor 1 Nurse Storage Slab Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {364a4787-4960-4f41-97f8-f6ceeb6fd7e1}, !- Handle
  {92e50312-5548-49ea-a86c-d10ff11b517f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {864861bb-9917-41a0-99c8-3b70e6c27656}, !- Handle
  {d9c8f685-37ff-4d1d-a5dc-0b56cf0b5d0c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d6a54bfa-581f-4eda-b654-a36eab543b15}, !- Handle
  {85e42113-ba80-4b1c-827b-9b83df3b088b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  5.4864;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9de7af31-a2b8-42d9-a2d3-df2ab6e078d3}, !- Handle
  {9a527c26-333b-4791-8acd-09768ef1364b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  6.7056;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3c7e3f9f-8473-44ff-b8cb-aabf4f023718}, !- Handle
  {acab801d-ccb1-4e4b-8408-b47654ec7f0f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {709eb628-9219-43c9-b5f8-2ba4d6e4211e}, !- Handle
  {6520ac45-fed3-414f-a032-17976bc395f1}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.8288;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e06d7081-56a0-4b2c-affd-adf177536a83}, !- Handle
  {12dbe964-9b8f-463c-a78c-c8936b3576d0}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1aa4dd45-43f1-42a3-ae12-9caba3907bda}, !- Handle
  {976f3ad7-daef-4131-95d2-63bed38ca1eb}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.8288;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {54a2f50c-835a-4587-a7a9-c2363c7ff270}, !- Handle
  {71456efb-260c-435e-8726-d8c814952827}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.8288;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {84ba2b47-73f9-4e07-9f2e-8819a0cb272b}, !- Handle
  {4b237cab-1f0e-44d8-b2b2-b434dff5c12c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1f195eac-74ad-4902-9698-390b1366a4e6}, !- Handle
  {72e5fbb2-77cc-41df-9541-30656561e842}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  4.8768;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {02473337-4ff5-48c4-bc65-3574bbde64a9}, !- Handle
  {d864f5bd-8aae-4739-9d4f-0fc23e88348f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7bad903a-1fac-4253-ac84-3fbbd8bc9d96}, !- Handle
  {89c01a4c-8ee8-4878-ac83-bebf76a08e37}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {938516fb-8742-4f55-a954-0a825a1df376}, !- Handle
  {af7318dd-afeb-4277-b7ad-b408ab0a2807}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {121fb70e-620f-440e-b5fe-c2da9953af8c}, !- Handle
  {bdd851b2-52d3-486c-8c29-680851988153}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  2.4384;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f0d015f8-932d-4d55-9f7c-99b6bc54fe3e}, !- Handle
  {7fbdba73-1e0e-44df-907d-4743a6611c98}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7e7873ca-7b03-466e-a704-34cc6cb72a63}, !- Handle
  {dd29120f-c31e-4a9e-a9c3-7a79cbc9454f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f08065ea-89da-4802-bf52-aea1f3792805}, !- Handle
  {79ba42b8-032c-4bc8-9d98-fc549848b941}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  2.4384;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {eb547d15-1e1a-44fe-9023-096847aa0b18}, !- Handle
  {670cc475-164c-4f5f-8c4e-c082c8001f5a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7c5286ea-5c47-4a6c-8c62-c8bf1d0c7495}, !- Handle
  {2584b3ce-d3c4-4e97-af0f-999c1081f2c6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {51fc65bb-956c-48f7-82ca-1e84cddd1b10}, !- Handle
  {7f9bb4a6-ca36-4d63-82f4-4aff4a11855d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  6.096;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b5d36a24-8e27-4f54-800d-eca179e7b48d}, !- Handle
  {5a0e1480-9746-4bd6-855e-e7ddfa7bce95}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  2.1336;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3c2d629d-6ae7-47d6-a750-7e23b3c07be5}, !- Handle
  {b624197d-666f-4670-be00-c941ef13a62e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  6.096;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7d415256-038c-44ec-be48-66aa4b6f875d}, !- Handle
  {d6e38943-bc21-48f1-a679-96d6582ff513}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {bcfc1622-e9c5-486f-b0c3-8cf36d3e3944}, !- Handle
  {d002b60f-04d3-4390-b81e-ac5f89c471b2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  12.192;                                 !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {119c2e65-f7f8-4cfd-85bf-f6d705afb645}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {1f457283-3c34-4300-af0d-3af60283ebb1}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {6399aecc-fbea-4824-83a5-981d94d3c25a}, !- Availability Schedule
  {3eaad341-a5da-4598-808b-7a1efcbdc770}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4cc8fa5d-a23c-4d5d-9020-b6a7feacfc6f}, !- Supply Side Inlet Node Name
  {c1d51be7-2bf6-4b93-b98d-52d925bc1559}, !- Demand Side Outlet Node Name
  {a23f8e69-ec5e-4eab-9ab1-23e60e626abb}, !- Demand Side Inlet Node A
  {577452f7-3b60-4a96-8492-91f974b29fa6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Demand Mixer Name
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ead4aa3e-b57b-45ab-aeb9-b79360fe1b1c}, !- Handle
  Node 2,                                 !- Name
  {4cc8fa5d-a23c-4d5d-9020-b6a7feacfc6f}, !- Inlet Port
  {6e365a2c-325d-4ef0-89cb-bfae41ba42fd}; !- Outlet Port

OS:Node,
  {a799fc52-9ff9-42ee-a30c-cf407dd179db}, !- Handle
  Node 3,                                 !- Name
  {3dc526f4-5028-4de6-b816-bcd410423ee7}, !- Inlet Port
  {577452f7-3b60-4a96-8492-91f974b29fa6}; !- Outlet Port

OS:Connection,
  {4cc8fa5d-a23c-4d5d-9020-b6a7feacfc6f}, !- Handle
  {1f457283-3c34-4300-af0d-3af60283ebb1}, !- Source Object
  9,                                      !- Outlet Port
  {ead4aa3e-b57b-45ab-aeb9-b79360fe1b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577452f7-3b60-4a96-8492-91f974b29fa6}, !- Handle
  {a799fc52-9ff9-42ee-a30c-cf407dd179db}, !- Source Object
  3,                                      !- Outlet Port
  {1f457283-3c34-4300-af0d-3af60283ebb1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09525d2c-608c-4ba8-9f1e-26c7503282c2}, !- Handle
  Node 5,                                 !- Name
  {a23f8e69-ec5e-4eab-9ab1-23e60e626abb}, !- Inlet Port
  {73db9598-a7c7-4f64-9bfd-5034269b936b}; !- Outlet Port

OS:Node,
  {bd6b76ed-a987-45e6-9398-b3a74f1ec1c9}, !- Handle
  Node 6,                                 !- Name
  {78fad9f9-5bc8-4d2d-9fb6-6128883b6b13}, !- Inlet Port
  {c1d51be7-2bf6-4b93-b98d-52d925bc1559}; !- Outlet Port

OS:Node,
  {b5ae1b2f-506f-4641-a8fe-9f58b8d274b2}, !- Handle
  Node 8,                                 !- Name
  {29f69c7c-3b11-42b0-b616-dd252ccdec5c}, !- Inlet Port
  {bb21862f-4039-4d3d-9bed-e13afa016b98}; !- Outlet Port

OS:Connection,
  {a23f8e69-ec5e-4eab-9ab1-23e60e626abb}, !- Handle
  {1f457283-3c34-4300-af0d-3af60283ebb1}, !- Source Object
  11,                                     !- Outlet Port
  {09525d2c-608c-4ba8-9f1e-26c7503282c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d51be7-2bf6-4b93-b98d-52d925bc1559}, !- Handle
  {bd6b76ed-a987-45e6-9398-b3a74f1ec1c9}, !- Source Object
  3,                                      !- Outlet Port
  {1f457283-3c34-4300-af0d-3af60283ebb1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {73db9598-a7c7-4f64-9bfd-5034269b936b}, !- Inlet Node Name
  {0de381a0-88c6-4c40-9892-afb8e72ead93}, !- Outlet Node Name 1
  {cd5cf71e-6b8c-405e-8070-22509456403d}, !- Outlet Node Name 2
  {eaa6052a-ae20-4f7f-9c72-aeeb91638c31}, !- Outlet Node Name 3
  {5a9316ca-4798-4845-aa44-34683accc9f3}, !- Outlet Node Name 4
  {4f99c774-f10f-44bf-b242-9b2ed0d0a4b0}, !- Outlet Node Name 5
  {8e3f275b-26f0-45a2-a989-684d3d474060}, !- Outlet Node Name 6
  {97fcfca5-f965-4814-8619-6b5c354c665f}, !- Outlet Node Name 7
  {50053e5d-3d4c-40b2-8e2a-33c80bef7ecf}, !- Outlet Node Name 8
  {9228dd83-3165-48b9-a2ed-c83a04e4a7af}, !- Outlet Node Name 9
  {a30422e3-32a4-4892-9832-e5b774ba45ff}, !- Outlet Node Name 10
  ,                                       !- Outlet Node Name 11
  ,                                       !- Outlet Node Name 12
  ;                                       !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {78fad9f9-5bc8-4d2d-9fb6-6128883b6b13}, !- Outlet Node Name
  {b79c638e-079e-4501-9d04-20731afc3dc5}, !- Inlet Node Name 1
  {27f835b6-4a4b-4956-8518-ac8b30882e2c}, !- Inlet Node Name 2
  {72e42125-979a-40d1-8bd9-26618037d7c1}, !- Inlet Node Name 3
  {fa325e8a-20b1-468b-ac84-f3a2f803bc45}, !- Inlet Node Name 4
  {46d1e5ce-8295-4090-9840-acbc66610489}, !- Inlet Node Name 5
  {6b969a94-1530-4a3f-bc69-63207f0a0fef}, !- Inlet Node Name 6
  {790021a4-34b2-4d1a-9ffa-ea585789373b}, !- Inlet Node Name 7
  {24642226-401e-4615-9a88-5bb3dfabe088}, !- Inlet Node Name 8
  {8f67b6b6-231e-4c7a-9565-3ad1cc7deb87}, !- Inlet Node Name 9
  {905b6d4a-ed88-4ded-b088-cb6864afa774}, !- Inlet Node Name 10
  ,                                       !- Inlet Node Name 11
  ,                                       !- Inlet Node Name 12
  ;                                       !- Inlet Node Name 13

OS:Connection,
  {73db9598-a7c7-4f64-9bfd-5034269b936b}, !- Handle
  {09525d2c-608c-4ba8-9f1e-26c7503282c2}, !- Source Object
  3,                                      !- Outlet Port
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fad9f9-5bc8-4d2d-9fb6-6128883b6b13}, !- Handle
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Source Object
  2,                                      !- Outlet Port
  {bd6b76ed-a987-45e6-9398-b3a74f1ec1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3dba6fea-8682-4852-80b9-54e27e3d3d61}, !- Handle
  {1f457283-3c34-4300-af0d-3af60283ebb1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3eaad341-a5da-4598-808b-7a1efcbdc770}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b9727203-ad77-4fb6-bfec-ca9b2a110e35}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1892eab9-acdf-4503-8b24-13c63e4ebe9e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8580bd66-ef13-4c9c-8fa8-6e6ec2e0805d}, !- Air Inlet Node Name
  {3dc526f4-5028-4de6-b816-bcd410423ee7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {5f367675-a51f-4cea-92c0-05de2660ff6f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddadb3fa-7869-404f-a149-5ad14fe01d44}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bd21159-6bc5-4a0d-a71b-8995f2bcac5e}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36fc9d61-400c-40ef-99eb-71c61b2554bc}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93e6b5b9-8c7b-4f6d-a9e2-03b3b0672c5f}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8346f091-66b7-4f56-9192-dad530f9b06b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8e678392-475a-4fa6-97b6-c5a68c032ab9}, !- Air Inlet Node Name
  {efcf917b-0ecb-449a-9ea5-a463009281c4}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {45e76d4f-f6db-4415-983e-4ba36abd2e93}, !- Handle
  Coil Heating Electric 1,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {87f43076-2bb3-4827-9d27-b74a96db3eb2}, !- Air Inlet Node Name
  {ad5a3be5-e27a-4694-883e-6c15d3c97b53}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {eb19c7aa-9772-44d2-bb32-5fda25b8ce2c}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6399aecc-fbea-4824-83a5-981d94d3c25a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37d940c1-f036-4e52-8800-0cee39570d37}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37d940c1-f036-4e52-8800-0cee39570d37}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a7c4d934-ae13-4e23-be2a-9546e847e038}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {eb19c7aa-9772-44d2-bb32-5fda25b8ce2c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b5c530b-563d-42b2-a972-2e59fcf8dc06}, !- Mixed Air Node Name
  {94c71052-7fb4-413a-99d7-1f07befa0146}, !- Outdoor Air Stream Node Name
  {1b52e281-0782-4aa8-aaa5-11bff0820ce9}, !- Relief Air Stream Node Name
  {6e365a2c-325d-4ef0-89cb-bfae41ba42fd}; !- Return Air Stream Node Name

OS:Node,
  {c62236c7-724b-4cb8-a075-6378249bfc3b}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {33dfea9e-fe84-4e58-b5ad-10da1b1f6b19}; !- Outlet Port

OS:Node,
  {802bcea0-dbf5-4d27-836e-5c33237ee08b}, !- Handle
  Node 11,                                !- Name
  {b55050e3-8216-4051-a6f5-5ce20c0b1adb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dc526f4-5028-4de6-b816-bcd410423ee7}, !- Handle
  {1892eab9-acdf-4503-8b24-13c63e4ebe9e}, !- Source Object
  9,                                      !- Outlet Port
  {a799fc52-9ff9-42ee-a30c-cf407dd179db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd0f7abd-97bc-46c3-b7d1-5aa9072283da}, !- Handle
  Node 12,                                !- Name
  {ad5a3be5-e27a-4694-883e-6c15d3c97b53}, !- Inlet Port
  {8580bd66-ef13-4c9c-8fa8-6e6ec2e0805d}; !- Outlet Port

OS:Connection,
  {ad5a3be5-e27a-4694-883e-6c15d3c97b53}, !- Handle
  {45e76d4f-f6db-4415-983e-4ba36abd2e93}, !- Source Object
  6,                                      !- Outlet Port
  {fd0f7abd-97bc-46c3-b7d1-5aa9072283da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8580bd66-ef13-4c9c-8fa8-6e6ec2e0805d}, !- Handle
  {fd0f7abd-97bc-46c3-b7d1-5aa9072283da}, !- Source Object
  3,                                      !- Outlet Port
  {1892eab9-acdf-4503-8b24-13c63e4ebe9e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {57f9a54d-02d5-40dd-86fa-47939b06c15b}, !- Handle
  Node 14,                                !- Name
  {efcf917b-0ecb-449a-9ea5-a463009281c4}, !- Inlet Port
  {87f43076-2bb3-4827-9d27-b74a96db3eb2}; !- Outlet Port

OS:Connection,
  {efcf917b-0ecb-449a-9ea5-a463009281c4}, !- Handle
  {8346f091-66b7-4f56-9192-dad530f9b06b}, !- Source Object
  9,                                      !- Outlet Port
  {57f9a54d-02d5-40dd-86fa-47939b06c15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f43076-2bb3-4827-9d27-b74a96db3eb2}, !- Handle
  {57f9a54d-02d5-40dd-86fa-47939b06c15b}, !- Source Object
  3,                                      !- Outlet Port
  {45e76d4f-f6db-4415-983e-4ba36abd2e93}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dcd67a00-fb1b-4de4-82db-d9131faaf40d}, !- Handle
  Node 15,                                !- Name
  {8b5c530b-563d-42b2-a972-2e59fcf8dc06}, !- Inlet Port
  {8e678392-475a-4fa6-97b6-c5a68c032ab9}; !- Outlet Port

OS:Connection,
  {6e365a2c-325d-4ef0-89cb-bfae41ba42fd}, !- Handle
  {ead4aa3e-b57b-45ab-aeb9-b79360fe1b1c}, !- Source Object
  3,                                      !- Outlet Port
  {a7c4d934-ae13-4e23-be2a-9546e847e038}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b5c530b-563d-42b2-a972-2e59fcf8dc06}, !- Handle
  {a7c4d934-ae13-4e23-be2a-9546e847e038}, !- Source Object
  5,                                      !- Outlet Port
  {dcd67a00-fb1b-4de4-82db-d9131faaf40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e678392-475a-4fa6-97b6-c5a68c032ab9}, !- Handle
  {dcd67a00-fb1b-4de4-82db-d9131faaf40d}, !- Source Object
  3,                                      !- Outlet Port
  {8346f091-66b7-4f56-9192-dad530f9b06b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c581d552-48c8-46a5-b2ed-62ded9b1a439}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7f27b421-121c-46b8-bebc-45e2cf3cfd1b}, !- Control Zone Name
  {a799fc52-9ff9-42ee-a30c-cf407dd179db}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f61686a0-8969-4268-addd-0e4d963dc225}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3615c86b-f50e-4ccf-9e76-7cce32e189c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {94a3f8c0-9377-4845-86c7-0ad837bf64d3}, !- Air Inlet Node Name
  {29f69c7c-3b11-42b0-b616-dd252ccdec5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75b9812e-2d91-48b1-9d1e-25d3aea647ad}, !- Handle
  Node 17,                                !- Name
  {e20fe938-798a-493b-8e9d-da5ffdf92e5e}, !- Inlet Port
  {b79c638e-079e-4501-9d04-20731afc3dc5}; !- Outlet Port

OS:Connection,
  {bb21862f-4039-4d3d-9bed-e13afa016b98}, !- Handle
  {b5ae1b2f-506f-4641-a8fe-9f58b8d274b2}, !- Source Object
  3,                                      !- Outlet Port
  {d7ac1501-14a7-4f90-a2b5-fd8483940e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20fe938-798a-493b-8e9d-da5ffdf92e5e}, !- Handle
  {a73c99d1-3761-42f0-ac5e-dbb192e263d2}, !- Source Object
  2,                                      !- Outlet Port
  {75b9812e-2d91-48b1-9d1e-25d3aea647ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79c638e-079e-4501-9d04-20731afc3dc5}, !- Handle
  {75b9812e-2d91-48b1-9d1e-25d3aea647ad}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33cf9afc-401f-429f-9fb3-4708b4601245}, !- Handle
  Node 18,                                !- Name
  {0de381a0-88c6-4c40-9892-afb8e72ead93}, !- Inlet Port
  {94a3f8c0-9377-4845-86c7-0ad837bf64d3}; !- Outlet Port

OS:Connection,
  {0de381a0-88c6-4c40-9892-afb8e72ead93}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  3,                                      !- Outlet Port
  {33cf9afc-401f-429f-9fb3-4708b4601245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a3f8c0-9377-4845-86c7-0ad837bf64d3}, !- Handle
  {33cf9afc-401f-429f-9fb3-4708b4601245}, !- Source Object
  3,                                      !- Outlet Port
  {3615c86b-f50e-4ccf-9e76-7cce32e189c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29f69c7c-3b11-42b0-b616-dd252ccdec5c}, !- Handle
  {3615c86b-f50e-4ccf-9e76-7cce32e189c8}, !- Source Object
  4,                                      !- Outlet Port
  {b5ae1b2f-506f-4641-a8fe-9f58b8d274b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e52cc7f-7ce9-4af4-83d0-3f54432e12a3}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60962c04-f844-41a6-971d-9855983ea1d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {1081a316-92fb-4a34-9b98-92ca9f483672}, !- Air Inlet Node Name
  {68570452-ee57-4dc7-935b-b869736bc288}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe93d420-8834-419e-8bec-dbef4ee835e5}, !- Handle
  Node 20,                                !- Name
  {68570452-ee57-4dc7-935b-b869736bc288}, !- Inlet Port
  {927c2d39-4039-4c52-95e0-a0661d0729ee}; !- Outlet Port

OS:Node,
  {ab4a21dd-904b-4820-a098-d3475d3e3450}, !- Handle
  Node 21,                                !- Name
  {03bbeaa9-4c80-40ec-8ec3-803b281a9c3b}, !- Inlet Port
  {27f835b6-4a4b-4956-8518-ac8b30882e2c}; !- Outlet Port

OS:Connection,
  {927c2d39-4039-4c52-95e0-a0661d0729ee}, !- Handle
  {fe93d420-8834-419e-8bec-dbef4ee835e5}, !- Source Object
  3,                                      !- Outlet Port
  {1a163b3b-82f3-4565-832c-a6a7371fdecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bbeaa9-4c80-40ec-8ec3-803b281a9c3b}, !- Handle
  {8a5c8cd6-0e4b-45fc-a40e-9975353262a9}, !- Source Object
  2,                                      !- Outlet Port
  {ab4a21dd-904b-4820-a098-d3475d3e3450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f835b6-4a4b-4956-8518-ac8b30882e2c}, !- Handle
  {ab4a21dd-904b-4820-a098-d3475d3e3450}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1f779266-4b20-4b52-a8fa-f6223be6f4d7}, !- Handle
  Node 23,                                !- Name
  {cd5cf71e-6b8c-405e-8070-22509456403d}, !- Inlet Port
  {1081a316-92fb-4a34-9b98-92ca9f483672}; !- Outlet Port

OS:Connection,
  {cd5cf71e-6b8c-405e-8070-22509456403d}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  4,                                      !- Outlet Port
  {1f779266-4b20-4b52-a8fa-f6223be6f4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1081a316-92fb-4a34-9b98-92ca9f483672}, !- Handle
  {1f779266-4b20-4b52-a8fa-f6223be6f4d7}, !- Source Object
  3,                                      !- Outlet Port
  {60962c04-f844-41a6-971d-9855983ea1d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68570452-ee57-4dc7-935b-b869736bc288}, !- Handle
  {60962c04-f844-41a6-971d-9855983ea1d9}, !- Source Object
  4,                                      !- Outlet Port
  {fe93d420-8834-419e-8bec-dbef4ee835e5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {79794048-04b2-488f-99cd-24446249ae63}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Connection,
  {32b9b374-bbe7-4c67-b19f-1f23299c32f4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0ec8b496-9637-4d79-854b-e4d81283a8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d1a1b0-8601-4b70-aab4-08d262f99827}, !- Handle
  {9e3e1547-048c-45f0-8f53-e77833c66e77}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f787638e-8a90-4c4c-b22e-dd2f2d7eeb61}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa0dae5f-a510-440e-8d5d-816a52803947}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {44923db1-111a-48ec-83dc-7db5efa94f00}, !- Air Inlet Node Name
  {f1a787ae-d618-401c-a094-765ab7cc5c41}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {319a0d92-fef5-4d93-9204-50c72a834d63}, !- Handle
  Node 29,                                !- Name
  {f1a787ae-d618-401c-a094-765ab7cc5c41}, !- Inlet Port
  {3468807a-740f-4347-90cd-921fe9c6a4ff}; !- Outlet Port

OS:Node,
  {033ef5ef-68cb-4fb1-a3c9-8e3c4ee5bf6f}, !- Handle
  Node 30,                                !- Name
  {16d91773-2537-4331-b5d0-5ee9aba947a7}, !- Inlet Port
  {72e42125-979a-40d1-8bd9-26618037d7c1}; !- Outlet Port

OS:Connection,
  {3468807a-740f-4347-90cd-921fe9c6a4ff}, !- Handle
  {319a0d92-fef5-4d93-9204-50c72a834d63}, !- Source Object
  3,                                      !- Outlet Port
  {ddc4e40f-798a-45a8-b462-de967e5f4914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d91773-2537-4331-b5d0-5ee9aba947a7}, !- Handle
  {2bcdf4a9-d13c-43ff-884c-9293fdc55f54}, !- Source Object
  2,                                      !- Outlet Port
  {033ef5ef-68cb-4fb1-a3c9-8e3c4ee5bf6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2394e608-3235-44e8-ab68-b2d019932c1b}, !- Handle
  Node 32,                                !- Name
  {eaa6052a-ae20-4f7f-9c72-aeeb91638c31}, !- Inlet Port
  {44923db1-111a-48ec-83dc-7db5efa94f00}; !- Outlet Port

OS:Connection,
  {44923db1-111a-48ec-83dc-7db5efa94f00}, !- Handle
  {2394e608-3235-44e8-ab68-b2d019932c1b}, !- Source Object
  3,                                      !- Outlet Port
  {aa0dae5f-a510-440e-8d5d-816a52803947}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1a787ae-d618-401c-a094-765ab7cc5c41}, !- Handle
  {aa0dae5f-a510-440e-8d5d-816a52803947}, !- Source Object
  4,                                      !- Outlet Port
  {319a0d92-fef5-4d93-9204-50c72a834d63}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {068ae10c-5979-42e6-95af-6af131f3a68c}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a027e1b8-aa89-45aa-8bdf-c80076f8b174}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {cfaeb9b5-9eba-4d44-af09-307cd876f0ef}, !- Air Inlet Node Name
  {1c221ca1-3bb0-4d5e-bae0-6f98b42f0036}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3f65d80-24e8-47fb-a4f9-9244aeb679a8}, !- Handle
  Node 33,                                !- Name
  {1c221ca1-3bb0-4d5e-bae0-6f98b42f0036}, !- Inlet Port
  {ea38e3f7-9304-48cb-948a-3a42dd3265c5}; !- Outlet Port

OS:Node,
  {6256e50a-58e9-46f0-a504-ff708eb0d8ec}, !- Handle
  Node 35,                                !- Name
  {386d3bc0-b6ff-4598-ad78-d03acc2e4505}, !- Inlet Port
  {fa325e8a-20b1-468b-ac84-f3a2f803bc45}; !- Outlet Port

OS:Connection,
  {ea38e3f7-9304-48cb-948a-3a42dd3265c5}, !- Handle
  {a3f65d80-24e8-47fb-a4f9-9244aeb679a8}, !- Source Object
  3,                                      !- Outlet Port
  {f3a18ec7-122c-4379-8ffb-7f4821480366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386d3bc0-b6ff-4598-ad78-d03acc2e4505}, !- Handle
  {390dfa97-f4b8-49cd-8c18-30e0fb8c5981}, !- Source Object
  2,                                      !- Outlet Port
  {6256e50a-58e9-46f0-a504-ff708eb0d8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {323e77ac-e141-4168-abb2-a25c57801a69}, !- Handle
  Node 36,                                !- Name
  {5a9316ca-4798-4845-aa44-34683accc9f3}, !- Inlet Port
  {cfaeb9b5-9eba-4d44-af09-307cd876f0ef}; !- Outlet Port

OS:Connection,
  {cfaeb9b5-9eba-4d44-af09-307cd876f0ef}, !- Handle
  {323e77ac-e141-4168-abb2-a25c57801a69}, !- Source Object
  3,                                      !- Outlet Port
  {a027e1b8-aa89-45aa-8bdf-c80076f8b174}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c221ca1-3bb0-4d5e-bae0-6f98b42f0036}, !- Handle
  {a027e1b8-aa89-45aa-8bdf-c80076f8b174}, !- Source Object
  4,                                      !- Outlet Port
  {a3f65d80-24e8-47fb-a4f9-9244aeb679a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {295d48c9-8984-41c9-9535-9917280e27c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2c56a21-e29f-43bd-8864-6449f8500fc1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {d9154740-fd79-4dd8-8ed4-e1f0b7899d48}, !- Air Inlet Node Name
  {513ef9c0-6604-42db-a896-91ecf1a3cdfc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0af2596-79d8-48d3-a89b-7177653a82e7}, !- Handle
  Node 38,                                !- Name
  {513ef9c0-6604-42db-a896-91ecf1a3cdfc}, !- Inlet Port
  {97365810-d910-4e45-8218-482618d1d7cb}; !- Outlet Port

OS:Node,
  {7b8fc125-c305-452c-9e4b-c3e0f35c8199}, !- Handle
  Node 39,                                !- Name
  {839a76e0-6abb-4bb9-a95d-b27bef857bca}, !- Inlet Port
  {46d1e5ce-8295-4090-9840-acbc66610489}; !- Outlet Port

OS:Connection,
  {97365810-d910-4e45-8218-482618d1d7cb}, !- Handle
  {f0af2596-79d8-48d3-a89b-7177653a82e7}, !- Source Object
  3,                                      !- Outlet Port
  {4abad3be-c3df-43bd-9a94-23bab875b264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839a76e0-6abb-4bb9-a95d-b27bef857bca}, !- Handle
  {cf4d78be-499c-483d-aa24-efecf0555c81}, !- Source Object
  2,                                      !- Outlet Port
  {7b8fc125-c305-452c-9e4b-c3e0f35c8199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eb68bdf-d77c-4d34-98c6-63213aadce66}, !- Handle
  Node 41,                                !- Name
  {4f99c774-f10f-44bf-b242-9b2ed0d0a4b0}, !- Inlet Port
  {d9154740-fd79-4dd8-8ed4-e1f0b7899d48}; !- Outlet Port

OS:Connection,
  {d9154740-fd79-4dd8-8ed4-e1f0b7899d48}, !- Handle
  {8eb68bdf-d77c-4d34-98c6-63213aadce66}, !- Source Object
  3,                                      !- Outlet Port
  {f2c56a21-e29f-43bd-8864-6449f8500fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {513ef9c0-6604-42db-a896-91ecf1a3cdfc}, !- Handle
  {f2c56a21-e29f-43bd-8864-6449f8500fc1}, !- Source Object
  4,                                      !- Outlet Port
  {f0af2596-79d8-48d3-a89b-7177653a82e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {49974368-0dc5-4bc6-a51e-76f8cc2e7cda}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d1fae27-8be9-4468-9ee4-611ee44bf0e1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {a3da89e2-1a08-466b-b011-025ccb8f150e}, !- Air Inlet Node Name
  {0cf33e17-8b8b-4070-8f0f-f705a10810c4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bbf4ddc-7bb1-4fef-805f-f80e6c17024c}, !- Handle
  Node 42,                                !- Name
  {0cf33e17-8b8b-4070-8f0f-f705a10810c4}, !- Inlet Port
  {9968501a-e5a8-493a-a0b3-9ce362559197}; !- Outlet Port

OS:Node,
  {e641928a-bf6b-498b-885e-1bb6cc425663}, !- Handle
  Node 44,                                !- Name
  {23511296-7b4a-4c91-8675-ce8f30f6b664}, !- Inlet Port
  {6b969a94-1530-4a3f-bc69-63207f0a0fef}; !- Outlet Port

OS:Connection,
  {9968501a-e5a8-493a-a0b3-9ce362559197}, !- Handle
  {0bbf4ddc-7bb1-4fef-805f-f80e6c17024c}, !- Source Object
  3,                                      !- Outlet Port
  {4b71e116-dd2d-4e79-b5f5-270417cb3771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23511296-7b4a-4c91-8675-ce8f30f6b664}, !- Handle
  {a475c0fd-3425-46b9-839c-3e7b6e25b4de}, !- Source Object
  2,                                      !- Outlet Port
  {e641928a-bf6b-498b-885e-1bb6cc425663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d72d1af3-3afc-477f-b575-bff38f38db28}, !- Handle
  Node 45,                                !- Name
  {8e3f275b-26f0-45a2-a989-684d3d474060}, !- Inlet Port
  {a3da89e2-1a08-466b-b011-025ccb8f150e}; !- Outlet Port

OS:Connection,
  {a3da89e2-1a08-466b-b011-025ccb8f150e}, !- Handle
  {d72d1af3-3afc-477f-b575-bff38f38db28}, !- Source Object
  3,                                      !- Outlet Port
  {9d1fae27-8be9-4468-9ee4-611ee44bf0e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cf33e17-8b8b-4070-8f0f-f705a10810c4}, !- Handle
  {9d1fae27-8be9-4468-9ee4-611ee44bf0e1}, !- Source Object
  4,                                      !- Outlet Port
  {0bbf4ddc-7bb1-4fef-805f-f80e6c17024c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b979f0e4-3003-4040-b3c5-74ddab05b73a}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b592a16-2bbb-4c8d-a460-ecca94b53dce}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {9535ace2-1607-48d6-b99f-8f7cea64b9ff}, !- Air Inlet Node Name
  {305e4dfd-4dfc-4f6e-a68a-65ccd0b8a2ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c13765a-ce1a-461b-a7c9-76171b41049e}, !- Handle
  Node 47,                                !- Name
  {305e4dfd-4dfc-4f6e-a68a-65ccd0b8a2ba}, !- Inlet Port
  {7155fe74-5267-4de1-9653-47fadcb9bc3f}; !- Outlet Port

OS:Node,
  {8373ef49-c5df-4764-ab48-78aae8c8f721}, !- Handle
  Node 48,                                !- Name
  {4cac253a-0476-4cbb-9a3d-8c9d38041c1e}, !- Inlet Port
  {790021a4-34b2-4d1a-9ffa-ea585789373b}; !- Outlet Port

OS:Connection,
  {7155fe74-5267-4de1-9653-47fadcb9bc3f}, !- Handle
  {8c13765a-ce1a-461b-a7c9-76171b41049e}, !- Source Object
  3,                                      !- Outlet Port
  {fb90106e-4857-48fd-893a-4c2646c1a83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cac253a-0476-4cbb-9a3d-8c9d38041c1e}, !- Handle
  {4315f612-8221-497e-9964-887f0ed412f2}, !- Source Object
  2,                                      !- Outlet Port
  {8373ef49-c5df-4764-ab48-78aae8c8f721}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {735e0d60-42cb-4a29-9757-fa7cf604c64e}, !- Handle
  Node 50,                                !- Name
  {97fcfca5-f965-4814-8619-6b5c354c665f}, !- Inlet Port
  {9535ace2-1607-48d6-b99f-8f7cea64b9ff}; !- Outlet Port

OS:Connection,
  {9535ace2-1607-48d6-b99f-8f7cea64b9ff}, !- Handle
  {735e0d60-42cb-4a29-9757-fa7cf604c64e}, !- Source Object
  3,                                      !- Outlet Port
  {8b592a16-2bbb-4c8d-a460-ecca94b53dce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {305e4dfd-4dfc-4f6e-a68a-65ccd0b8a2ba}, !- Handle
  {8b592a16-2bbb-4c8d-a460-ecca94b53dce}, !- Source Object
  4,                                      !- Outlet Port
  {8c13765a-ce1a-461b-a7c9-76171b41049e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1914c205-8f52-4484-9bfe-7855b10d056e}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Connection,
  {d175cb87-e22d-41f9-94a4-7db27409a4c5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {70787675-648d-4829-b7db-91ab944ecc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8c22a7-b2b1-441f-86f5-65e46647d9e9}, !- Handle
  {cc17b345-6288-4cec-ae69-ecbbcfde7652}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {672df058-99c5-4e6a-9c6f-29a8ad0a6aab}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c485d430-c6f1-4fc2-85d8-a7cb5f86c805}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {c2b063ea-fff8-49f2-a289-c4f35f69996d}, !- Air Inlet Node Name
  {eb4d9c14-b85a-41f5-98ea-154754a7e479}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {67b72626-5340-460b-b4c1-122ade0aba56}, !- Handle
  Node 56,                                !- Name
  {eb4d9c14-b85a-41f5-98ea-154754a7e479}, !- Inlet Port
  {0c2eba10-96ee-4785-9b13-ae3982d26d26}; !- Outlet Port

OS:Node,
  {d92bd55c-606b-4d3c-9c88-28cc0f7b998d}, !- Handle
  Node 57,                                !- Name
  {0e10f269-8937-428f-a1e9-face8eb83588}, !- Inlet Port
  {24642226-401e-4615-9a88-5bb3dfabe088}; !- Outlet Port

OS:Connection,
  {0c2eba10-96ee-4785-9b13-ae3982d26d26}, !- Handle
  {67b72626-5340-460b-b4c1-122ade0aba56}, !- Source Object
  3,                                      !- Outlet Port
  {371ccd3f-935a-4b93-b789-d836c894fdb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e10f269-8937-428f-a1e9-face8eb83588}, !- Handle
  {e7223db2-1b71-4e40-9348-09a89939e614}, !- Source Object
  2,                                      !- Outlet Port
  {d92bd55c-606b-4d3c-9c88-28cc0f7b998d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b517999d-e895-4047-b003-824b57e32477}, !- Handle
  Node 59,                                !- Name
  {50053e5d-3d4c-40b2-8e2a-33c80bef7ecf}, !- Inlet Port
  {c2b063ea-fff8-49f2-a289-c4f35f69996d}; !- Outlet Port

OS:Connection,
  {c2b063ea-fff8-49f2-a289-c4f35f69996d}, !- Handle
  {b517999d-e895-4047-b003-824b57e32477}, !- Source Object
  3,                                      !- Outlet Port
  {c485d430-c6f1-4fc2-85d8-a7cb5f86c805}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb4d9c14-b85a-41f5-98ea-154754a7e479}, !- Handle
  {c485d430-c6f1-4fc2-85d8-a7cb5f86c805}, !- Source Object
  4,                                      !- Outlet Port
  {67b72626-5340-460b-b4c1-122ade0aba56}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0fd814d6-53a9-4b93-9ab0-da19cf6e3eaa}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89a85bd4-9718-4684-a788-fdce42055f69}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {a96a7b11-f66b-4e84-b02b-bb174bef0a55}, !- Air Inlet Node Name
  {ada98c6a-87bb-4543-9324-248d070540ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c22449a-5395-4060-acc1-355e34cd25ef}, !- Handle
  Node 60,                                !- Name
  {ada98c6a-87bb-4543-9324-248d070540ad}, !- Inlet Port
  {c47d66c1-fbcb-4963-bd9e-0a39b2fc6504}; !- Outlet Port

OS:Node,
  {fd31a888-50ad-49d3-899f-850de794befa}, !- Handle
  Node 62,                                !- Name
  {2525d719-50e8-497c-bdbc-7c9ab94d6ce9}, !- Inlet Port
  {8f67b6b6-231e-4c7a-9565-3ad1cc7deb87}; !- Outlet Port

OS:Connection,
  {c47d66c1-fbcb-4963-bd9e-0a39b2fc6504}, !- Handle
  {4c22449a-5395-4060-acc1-355e34cd25ef}, !- Source Object
  3,                                      !- Outlet Port
  {11cbc479-4751-46f1-b512-399d4c91246a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2525d719-50e8-497c-bdbc-7c9ab94d6ce9}, !- Handle
  {5288aa7b-59cc-41b9-9843-454574045ff3}, !- Source Object
  2,                                      !- Outlet Port
  {fd31a888-50ad-49d3-899f-850de794befa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {308d2556-e1a9-4fb0-a0ee-1143f826b93e}, !- Handle
  Node 63,                                !- Name
  {9228dd83-3165-48b9-a2ed-c83a04e4a7af}, !- Inlet Port
  {a96a7b11-f66b-4e84-b02b-bb174bef0a55}; !- Outlet Port

OS:Connection,
  {a96a7b11-f66b-4e84-b02b-bb174bef0a55}, !- Handle
  {308d2556-e1a9-4fb0-a0ee-1143f826b93e}, !- Source Object
  3,                                      !- Outlet Port
  {89a85bd4-9718-4684-a788-fdce42055f69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ada98c6a-87bb-4543-9324-248d070540ad}, !- Handle
  {89a85bd4-9718-4684-a788-fdce42055f69}, !- Source Object
  4,                                      !- Outlet Port
  {4c22449a-5395-4060-acc1-355e34cd25ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0cfa38ef-8c8d-44f0-a783-ace5dfbfcc7f}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {269b3634-9504-4c16-9573-64cff90777e8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {fa765634-04b1-4af1-b239-3d9cdb0ca350}, !- Air Inlet Node Name
  {7c887449-f558-4e74-bbc4-a4d6b323850f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83d3b7b8-15e0-4bae-ad9e-600cf45db780}, !- Handle
  Node 65,                                !- Name
  {7c887449-f558-4e74-bbc4-a4d6b323850f}, !- Inlet Port
  {8b66f212-1091-4a70-a9f5-d72fda42993b}; !- Outlet Port

OS:Node,
  {832bab7e-9c10-4ba9-a4a1-16c69191ba54}, !- Handle
  Node 66,                                !- Name
  {33a0f1ba-579e-4639-90f8-af0a705e44dd}, !- Inlet Port
  {905b6d4a-ed88-4ded-b088-cb6864afa774}; !- Outlet Port

OS:Connection,
  {8b66f212-1091-4a70-a9f5-d72fda42993b}, !- Handle
  {83d3b7b8-15e0-4bae-ad9e-600cf45db780}, !- Source Object
  3,                                      !- Outlet Port
  {50364702-1d6e-4c2b-8f89-0b1dd93d19ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a0f1ba-579e-4639-90f8-af0a705e44dd}, !- Handle
  {3abbecdc-808e-4a13-92b0-9e0d8331273b}, !- Source Object
  2,                                      !- Outlet Port
  {832bab7e-9c10-4ba9-a4a1-16c69191ba54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6742c600-dede-4991-ae96-b7380e6453e7}, !- Handle
  Node 68,                                !- Name
  {a30422e3-32a4-4892-9832-e5b774ba45ff}, !- Inlet Port
  {fa765634-04b1-4af1-b239-3d9cdb0ca350}; !- Outlet Port

OS:Connection,
  {fa765634-04b1-4af1-b239-3d9cdb0ca350}, !- Handle
  {6742c600-dede-4991-ae96-b7380e6453e7}, !- Source Object
  3,                                      !- Outlet Port
  {269b3634-9504-4c16-9573-64cff90777e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c887449-f558-4e74-bbc4-a4d6b323850f}, !- Handle
  {269b3634-9504-4c16-9573-64cff90777e8}, !- Source Object
  4,                                      !- Outlet Port
  {83d3b7b8-15e0-4bae-ad9e-600cf45db780}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {236fec00-55a0-4c10-9336-b2403fd6ccfc}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Connection,
  {cb7a29b1-412e-4ffd-9050-064c44753b7d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {00b60388-dcb7-4e9d-aadb-678e7f9f0f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fd8dff-442d-4dfc-9f9d-538fe176e275}, !- Handle
  {a1b644fc-c225-4012-b6f8-a705b0508ec6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8ddc7121-246f-4ea4-b9ce-9989509782d4}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {13b634dd-ca59-4404-b140-f491be7da679}, !- Availability Schedule
  {ad35af8e-cf95-40b7-9577-2ef8957fb80b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0cf5024c-9fb8-4d84-9ab9-1376c5f245c2}, !- Supply Side Inlet Node Name
  {66af4c5e-e941-4818-bbc9-f76051c8c454}, !- Demand Side Outlet Node Name
  {ff14ac40-ba9d-4e63-9c5f-fd93ff8b0f57}, !- Demand Side Inlet Node A
  {76e19fff-3cfd-4411-aacd-e1fbef268454}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Demand Mixer Name
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d323f822-2e7b-4054-bbef-e03e6bdbc437}, !- Handle
  Node 74,                                !- Name
  {0cf5024c-9fb8-4d84-9ab9-1376c5f245c2}, !- Inlet Port
  {e3c0b888-8845-4f35-b3fd-36a3de5097ec}; !- Outlet Port

OS:Node,
  {d4bbb19c-b33b-4fc9-b328-99fe98e4eb18}, !- Handle
  Node 75,                                !- Name
  {6939c586-4eae-4aca-8f3e-de74df20333c}, !- Inlet Port
  {76e19fff-3cfd-4411-aacd-e1fbef268454}; !- Outlet Port

OS:Connection,
  {0cf5024c-9fb8-4d84-9ab9-1376c5f245c2}, !- Handle
  {8ddc7121-246f-4ea4-b9ce-9989509782d4}, !- Source Object
  9,                                      !- Outlet Port
  {d323f822-2e7b-4054-bbef-e03e6bdbc437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e19fff-3cfd-4411-aacd-e1fbef268454}, !- Handle
  {d4bbb19c-b33b-4fc9-b328-99fe98e4eb18}, !- Source Object
  3,                                      !- Outlet Port
  {8ddc7121-246f-4ea4-b9ce-9989509782d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {847f5bf9-cebd-40b0-b5e9-8e0d473e6388}, !- Handle
  Node 77,                                !- Name
  {ff14ac40-ba9d-4e63-9c5f-fd93ff8b0f57}, !- Inlet Port
  {a0068ddb-5479-48e5-a962-ada1b88890f6}; !- Outlet Port

OS:Node,
  {70b3624e-ce8d-424f-87e7-1c237dbd4d27}, !- Handle
  Node 78,                                !- Name
  {4f3131ef-a771-43f9-b2a8-2abd9f7a1119}, !- Inlet Port
  {66af4c5e-e941-4818-bbc9-f76051c8c454}; !- Outlet Port

OS:Node,
  {880974fc-0f82-4f7e-aadd-da72d3df61a1}, !- Handle
  Node 80,                                !- Name
  {251cf361-2f86-46b9-8598-186f95be77c8}, !- Inlet Port
  {bf03e4f6-20dd-4157-a8df-a683f313bd64}; !- Outlet Port

OS:Connection,
  {ff14ac40-ba9d-4e63-9c5f-fd93ff8b0f57}, !- Handle
  {8ddc7121-246f-4ea4-b9ce-9989509782d4}, !- Source Object
  11,                                     !- Outlet Port
  {847f5bf9-cebd-40b0-b5e9-8e0d473e6388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66af4c5e-e941-4818-bbc9-f76051c8c454}, !- Handle
  {70b3624e-ce8d-424f-87e7-1c237dbd4d27}, !- Source Object
  3,                                      !- Outlet Port
  {8ddc7121-246f-4ea4-b9ce-9989509782d4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a0068ddb-5479-48e5-a962-ada1b88890f6}, !- Inlet Node Name
  {c9e0e95f-2e6f-4a13-9e69-ad931bff5fb7}, !- Outlet Node Name 1
  {0028bf23-7164-49e3-9db4-3aa6407d7af3}, !- Outlet Node Name 2
  {4a5bf49c-4d4b-4908-b217-f95dc63fc4a1}, !- Outlet Node Name 3
  {43bfa3ef-61a1-49e6-93be-bc7b271a3e01}, !- Outlet Node Name 4
  {7c77ed37-bfd4-48e9-94e2-3d6deb77e76e}, !- Outlet Node Name 5
  {16a8cbe7-76b5-4db7-9891-52c962a2342e}, !- Outlet Node Name 6
  {c5a51a33-8d7e-4bf9-a730-5b3f19e0fa37}, !- Outlet Node Name 7
  {33608918-971d-46ea-b8b5-2d6d308e4e83}, !- Outlet Node Name 8
  {2786b22c-8e8d-4001-8123-1cb95e0ccbab}, !- Outlet Node Name 9
  {5cab5f39-83d0-4f0a-a136-1ad1b7a2914e}, !- Outlet Node Name 10
  {ed20d343-d8ef-4f7b-aea3-ef358f9b5a39}, !- Outlet Node Name 11
  {9677f74c-2159-44ef-9139-8fe7b4491425}, !- Outlet Node Name 12
  {558f579c-3eb9-4a7d-9f22-2b2a7396cf13}, !- Outlet Node Name 13
  {9e28224d-fd3f-42a3-bfa1-2d09966eb7c0}, !- Outlet Node Name 14
  {c6e82b6e-7c37-4db5-9ad7-0475662e9eea}, !- Outlet Node Name 15
  {74caf8c6-e0fe-4984-8495-03cc5c5032be}, !- Outlet Node Name 16
  {e775e75e-bd2f-4b95-9c53-a87ba25e8db0}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4f3131ef-a771-43f9-b2a8-2abd9f7a1119}, !- Outlet Node Name
  {87860161-befc-4d72-a436-fea2ad5c40c7}, !- Inlet Node Name 1
  {48c5bb73-e139-4c6c-b827-4fc4b3cf79c5}, !- Inlet Node Name 2
  {983ca37b-f5d0-453d-89aa-4d72a8665e5b}, !- Inlet Node Name 3
  {9d29274d-da34-48c9-ac8e-3898bb4d2c00}, !- Inlet Node Name 4
  {d2742a52-ac64-4392-bb36-398624f251ca}, !- Inlet Node Name 5
  {6f3cefe0-c09c-4703-98f4-a95ef75bb5b0}, !- Inlet Node Name 6
  {16fe3560-64fa-4761-8ef2-1fa0985f54db}, !- Inlet Node Name 7
  {62c648b1-1d64-4737-945c-e1483c558c48}, !- Inlet Node Name 8
  {85a7b227-7767-46ad-ad79-5550dfca9bc3}, !- Inlet Node Name 9
  {37cf765f-c3c4-414d-aa98-8956ddf057e5}, !- Inlet Node Name 10
  {1da783ac-92aa-4b9e-b451-9c49bbb1564c}, !- Inlet Node Name 11
  {bc3a040e-abc7-4da1-90a8-e462f6fe1c9f}, !- Inlet Node Name 12
  {fce03c49-a0b5-4590-8517-c7accae36848}, !- Inlet Node Name 13
  {0ee0d5f8-34d8-41ab-abe2-587c579b672f}, !- Inlet Node Name 14
  {e3fbc4c2-9c8a-4be2-b69b-a0f747e7136d}, !- Inlet Node Name 15
  {795ce168-46d6-42d3-a5a5-542235591637}, !- Inlet Node Name 16
  {7b235686-96e0-4cab-a355-9b0fdb87e836}; !- Inlet Node Name 17

OS:Connection,
  {a0068ddb-5479-48e5-a962-ada1b88890f6}, !- Handle
  {847f5bf9-cebd-40b0-b5e9-8e0d473e6388}, !- Source Object
  3,                                      !- Outlet Port
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3131ef-a771-43f9-b2a8-2abd9f7a1119}, !- Handle
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Source Object
  2,                                      !- Outlet Port
  {70b3624e-ce8d-424f-87e7-1c237dbd4d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c05f21f-62f6-4c4c-a9e5-4d57f2db8043}, !- Handle
  {8ddc7121-246f-4ea4-b9ce-9989509782d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ad35af8e-cf95-40b7-9577-2ef8957fb80b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {32d2e87a-c286-447e-a96a-de3936ebca5d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7b2b8d5a-26ab-41f0-91d7-542027fcf93d}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1094a7fe-b830-4fbf-a7b3-6d8395f47465}, !- Air Inlet Node Name
  {6939c586-4eae-4aca-8f3e-de74df20333c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {7b1ebd0e-10ff-4633-b145-dcaba7d64a5e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26cb2288-9558-4967-aaf3-13946068a319}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f561e1eb-5b86-4b3d-8ff5-7cfec035b6db}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1da99676-963c-4462-a639-de12dde6d828}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd065a63-e7c7-4de7-aa0b-a289943aaf69}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fa662a02-fbde-4527-a2ea-3e89c48fd444}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 129kBtu/hr 9.44EER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d8afe993-f5ca-4cb4-8d0f-2f525a7e2d77}, !- Air Inlet Node Name
  {faa67616-62cc-45e2-bdaa-ef2c53e7b68e}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {032fe783-b2b1-4fe2-835d-28ca501f3149}, !- Handle
  Coil Heating Electric 2,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {302b3425-4935-4f1d-9b4a-234088042ef6}, !- Air Inlet Node Name
  {c26bafa8-5520-494b-86fd-7e8cf5c86756}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {017ddbfd-178c-405a-9f79-6e8d375b53a8}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {13b634dd-ca59-4404-b140-f491be7da679}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3eea54d2-844b-4761-bccd-3f7183915b8b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3eea54d2-844b-4761-bccd-3f7183915b8b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b8a9661-aeb0-4867-8618-9f917b4b3b19}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {017ddbfd-178c-405a-9f79-6e8d375b53a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1178e182-4ebe-4c10-a3c9-8c46438ad96a}, !- Mixed Air Node Name
  {10bc360a-1a21-4014-9ef5-685c28b7e32c}, !- Outdoor Air Stream Node Name
  {8d62a0ad-b242-41c4-b585-576743d2a856}, !- Relief Air Stream Node Name
  {e3c0b888-8845-4f35-b3fd-36a3de5097ec}; !- Return Air Stream Node Name

OS:Node,
  {facfc9b8-767b-43fd-af0b-484872124da9}, !- Handle
  Node 81,                                !- Name
  ,                                       !- Inlet Port
  {6f557cd0-b46f-42d3-b8d2-34e1999d1f4c}; !- Outlet Port

OS:Node,
  {3cd957e2-ea01-4ceb-8085-2c4536666945}, !- Handle
  Node 83,                                !- Name
  {bb33234d-fc75-4fd9-84ea-4ba9bd9df68c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6939c586-4eae-4aca-8f3e-de74df20333c}, !- Handle
  {7b2b8d5a-26ab-41f0-91d7-542027fcf93d}, !- Source Object
  9,                                      !- Outlet Port
  {d4bbb19c-b33b-4fc9-b328-99fe98e4eb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f33a3f7f-9319-48ca-a1b1-f16c86297699}, !- Handle
  Node 84,                                !- Name
  {c26bafa8-5520-494b-86fd-7e8cf5c86756}, !- Inlet Port
  {1094a7fe-b830-4fbf-a7b3-6d8395f47465}; !- Outlet Port

OS:Connection,
  {c26bafa8-5520-494b-86fd-7e8cf5c86756}, !- Handle
  {032fe783-b2b1-4fe2-835d-28ca501f3149}, !- Source Object
  6,                                      !- Outlet Port
  {f33a3f7f-9319-48ca-a1b1-f16c86297699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1094a7fe-b830-4fbf-a7b3-6d8395f47465}, !- Handle
  {f33a3f7f-9319-48ca-a1b1-f16c86297699}, !- Source Object
  3,                                      !- Outlet Port
  {7b2b8d5a-26ab-41f0-91d7-542027fcf93d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e98288ab-ac1d-4c1a-906d-f2ad5ac0555e}, !- Handle
  Node 86,                                !- Name
  {faa67616-62cc-45e2-bdaa-ef2c53e7b68e}, !- Inlet Port
  {302b3425-4935-4f1d-9b4a-234088042ef6}; !- Outlet Port

OS:Connection,
  {faa67616-62cc-45e2-bdaa-ef2c53e7b68e}, !- Handle
  {fa662a02-fbde-4527-a2ea-3e89c48fd444}, !- Source Object
  9,                                      !- Outlet Port
  {e98288ab-ac1d-4c1a-906d-f2ad5ac0555e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302b3425-4935-4f1d-9b4a-234088042ef6}, !- Handle
  {e98288ab-ac1d-4c1a-906d-f2ad5ac0555e}, !- Source Object
  3,                                      !- Outlet Port
  {032fe783-b2b1-4fe2-835d-28ca501f3149}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0da96aee-6857-41d9-bdb9-3c637d3b7712}, !- Handle
  Node 87,                                !- Name
  {1178e182-4ebe-4c10-a3c9-8c46438ad96a}, !- Inlet Port
  {d8afe993-f5ca-4cb4-8d0f-2f525a7e2d77}; !- Outlet Port

OS:Connection,
  {e3c0b888-8845-4f35-b3fd-36a3de5097ec}, !- Handle
  {d323f822-2e7b-4054-bbef-e03e6bdbc437}, !- Source Object
  3,                                      !- Outlet Port
  {7b8a9661-aeb0-4867-8618-9f917b4b3b19}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1178e182-4ebe-4c10-a3c9-8c46438ad96a}, !- Handle
  {7b8a9661-aeb0-4867-8618-9f917b4b3b19}, !- Source Object
  5,                                      !- Outlet Port
  {0da96aee-6857-41d9-bdb9-3c637d3b7712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8afe993-f5ca-4cb4-8d0f-2f525a7e2d77}, !- Handle
  {0da96aee-6857-41d9-bdb9-3c637d3b7712}, !- Source Object
  3,                                      !- Outlet Port
  {fa662a02-fbde-4527-a2ea-3e89c48fd444}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cbc5bbf9-e81b-404e-b5a4-e2ea6a372747}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ede2cabb-e8da-4f08-8ba1-9ad9dc9a9512}, !- Control Zone Name
  {d4bbb19c-b33b-4fc9-b328-99fe98e4eb18}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57c8545c-bd9a-4951-b213-37c51402e690}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {11315a9c-7946-4165-a286-c2ed5c9904a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {bee4829a-55eb-4390-beeb-547906315dc2}, !- Air Inlet Node Name
  {251cf361-2f86-46b9-8598-186f95be77c8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa1932a3-0fc1-4741-9287-6a0778767440}, !- Handle
  Node 89,                                !- Name
  {c6d72cd3-7cde-4c3f-8547-8a82b5c1976d}, !- Inlet Port
  {87860161-befc-4d72-a436-fea2ad5c40c7}; !- Outlet Port

OS:Connection,
  {bf03e4f6-20dd-4157-a8df-a683f313bd64}, !- Handle
  {880974fc-0f82-4f7e-aadd-da72d3df61a1}, !- Source Object
  3,                                      !- Outlet Port
  {9bde1d53-e178-44f0-82be-10f3b03b9f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d72cd3-7cde-4c3f-8547-8a82b5c1976d}, !- Handle
  {a47c0fc7-8fc6-4049-bd38-b827bd1dff91}, !- Source Object
  2,                                      !- Outlet Port
  {fa1932a3-0fc1-4741-9287-6a0778767440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87860161-befc-4d72-a436-fea2ad5c40c7}, !- Handle
  {fa1932a3-0fc1-4741-9287-6a0778767440}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0764b428-11ff-4874-935e-c7da94336436}, !- Handle
  Node 90,                                !- Name
  {c9e0e95f-2e6f-4a13-9e69-ad931bff5fb7}, !- Inlet Port
  {bee4829a-55eb-4390-beeb-547906315dc2}; !- Outlet Port

OS:Connection,
  {c9e0e95f-2e6f-4a13-9e69-ad931bff5fb7}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  3,                                      !- Outlet Port
  {0764b428-11ff-4874-935e-c7da94336436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee4829a-55eb-4390-beeb-547906315dc2}, !- Handle
  {0764b428-11ff-4874-935e-c7da94336436}, !- Source Object
  3,                                      !- Outlet Port
  {11315a9c-7946-4165-a286-c2ed5c9904a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {251cf361-2f86-46b9-8598-186f95be77c8}, !- Handle
  {11315a9c-7946-4165-a286-c2ed5c9904a3}, !- Source Object
  4,                                      !- Outlet Port
  {880974fc-0f82-4f7e-aadd-da72d3df61a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11053593-5485-4a97-9c8c-9cfa565580e2}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6128b321-75b2-4531-900a-e6e596df9bc4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {5f25d4e7-674a-44f4-ba17-414acf520f9e}, !- Air Inlet Node Name
  {68ddedae-6df3-4970-91fa-0acfc91a286b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b8edd3c-8d59-46b8-a77c-4c896b264265}, !- Handle
  Node 92,                                !- Name
  {68ddedae-6df3-4970-91fa-0acfc91a286b}, !- Inlet Port
  {01f6cd9a-dba9-46bc-92a0-6d39eaeccdf6}; !- Outlet Port

OS:Node,
  {e08390bb-ecb7-48f0-bfcd-25aa8f155d12}, !- Handle
  Node 93,                                !- Name
  {1fe2ea76-0a1b-4961-8c75-b978477af18d}, !- Inlet Port
  {48c5bb73-e139-4c6c-b827-4fc4b3cf79c5}; !- Outlet Port

OS:Connection,
  {01f6cd9a-dba9-46bc-92a0-6d39eaeccdf6}, !- Handle
  {2b8edd3c-8d59-46b8-a77c-4c896b264265}, !- Source Object
  3,                                      !- Outlet Port
  {7f8a6d36-88c4-4f84-85ae-c35135054887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe2ea76-0a1b-4961-8c75-b978477af18d}, !- Handle
  {209fcd3e-8025-44d2-b96c-be96e766f70c}, !- Source Object
  2,                                      !- Outlet Port
  {e08390bb-ecb7-48f0-bfcd-25aa8f155d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c5bb73-e139-4c6c-b827-4fc4b3cf79c5}, !- Handle
  {e08390bb-ecb7-48f0-bfcd-25aa8f155d12}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {de5858bd-7778-4be3-b1f1-e944ea426005}, !- Handle
  Node 95,                                !- Name
  {0028bf23-7164-49e3-9db4-3aa6407d7af3}, !- Inlet Port
  {5f25d4e7-674a-44f4-ba17-414acf520f9e}; !- Outlet Port

OS:Connection,
  {0028bf23-7164-49e3-9db4-3aa6407d7af3}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  4,                                      !- Outlet Port
  {de5858bd-7778-4be3-b1f1-e944ea426005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f25d4e7-674a-44f4-ba17-414acf520f9e}, !- Handle
  {de5858bd-7778-4be3-b1f1-e944ea426005}, !- Source Object
  3,                                      !- Outlet Port
  {6128b321-75b2-4531-900a-e6e596df9bc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68ddedae-6df3-4970-91fa-0acfc91a286b}, !- Handle
  {6128b321-75b2-4531-900a-e6e596df9bc4}, !- Source Object
  4,                                      !- Outlet Port
  {2b8edd3c-8d59-46b8-a77c-4c896b264265}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4b573dea-21f6-4e48-a829-f20de6e55b76}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4c4245c-e828-4e30-b803-ce320c739b52}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {82d49355-fc69-4543-855d-ba4b9933e0a4}, !- Air Inlet Node Name
  {2038b019-2165-43fe-84c1-7a71f3c1a631}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca7f43c8-94b5-4c6b-acba-fc45ae6570cb}, !- Handle
  Node 96,                                !- Name
  {2038b019-2165-43fe-84c1-7a71f3c1a631}, !- Inlet Port
  {200aa694-e538-4468-a9d0-2faf80552652}; !- Outlet Port

OS:Node,
  {2f0b7e5f-cd4e-44b4-8e41-d867ec815ed5}, !- Handle
  Node 98,                                !- Name
  {8c608c9e-e6e0-4c6d-a6aa-cdd4050dbcb0}, !- Inlet Port
  {983ca37b-f5d0-453d-89aa-4d72a8665e5b}; !- Outlet Port

OS:Connection,
  {200aa694-e538-4468-a9d0-2faf80552652}, !- Handle
  {ca7f43c8-94b5-4c6b-acba-fc45ae6570cb}, !- Source Object
  3,                                      !- Outlet Port
  {c1d37fe7-0472-48b0-ab6e-dec42b20fd73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c608c9e-e6e0-4c6d-a6aa-cdd4050dbcb0}, !- Handle
  {5a907910-c05d-45d3-8abb-c843b53b9c6e}, !- Source Object
  2,                                      !- Outlet Port
  {2f0b7e5f-cd4e-44b4-8e41-d867ec815ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983ca37b-f5d0-453d-89aa-4d72a8665e5b}, !- Handle
  {2f0b7e5f-cd4e-44b4-8e41-d867ec815ed5}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a148f3a8-c1c6-4087-a910-cc6602f5adda}, !- Handle
  Node 99,                                !- Name
  {4a5bf49c-4d4b-4908-b217-f95dc63fc4a1}, !- Inlet Port
  {82d49355-fc69-4543-855d-ba4b9933e0a4}; !- Outlet Port

OS:Connection,
  {4a5bf49c-4d4b-4908-b217-f95dc63fc4a1}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  5,                                      !- Outlet Port
  {a148f3a8-c1c6-4087-a910-cc6602f5adda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d49355-fc69-4543-855d-ba4b9933e0a4}, !- Handle
  {a148f3a8-c1c6-4087-a910-cc6602f5adda}, !- Source Object
  3,                                      !- Outlet Port
  {e4c4245c-e828-4e30-b803-ce320c739b52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2038b019-2165-43fe-84c1-7a71f3c1a631}, !- Handle
  {e4c4245c-e828-4e30-b803-ce320c739b52}, !- Source Object
  4,                                      !- Outlet Port
  {ca7f43c8-94b5-4c6b-acba-fc45ae6570cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {28997253-929c-4a19-8e03-390a3c007ec6}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {585e872b-6cfe-4461-ad48-8dced1613ab3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {dc10864c-f53c-42a6-bf64-e7eb44e95db1}, !- Air Inlet Node Name
  {f40c0d46-ce26-429a-8dec-abbbf799f7e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0f8b255-7213-4a70-864f-6dcd29486fe9}, !- Handle
  Node 101,                               !- Name
  {f40c0d46-ce26-429a-8dec-abbbf799f7e0}, !- Inlet Port
  {8610a89b-06eb-4c03-bf6a-f38687c7d698}; !- Outlet Port

OS:Node,
  {a3ee05b5-8361-4af2-9df8-1bf468965c3a}, !- Handle
  Node 102,                               !- Name
  {433b89c2-34fe-42e8-bcc8-3e2575d57cc6}, !- Inlet Port
  {9d29274d-da34-48c9-ac8e-3898bb4d2c00}; !- Outlet Port

OS:Connection,
  {8610a89b-06eb-4c03-bf6a-f38687c7d698}, !- Handle
  {b0f8b255-7213-4a70-864f-6dcd29486fe9}, !- Source Object
  3,                                      !- Outlet Port
  {1192843c-b3e4-4992-9ec5-4a2d196c4b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433b89c2-34fe-42e8-bcc8-3e2575d57cc6}, !- Handle
  {58be2d49-e02a-4d62-adc7-9267f160f965}, !- Source Object
  2,                                      !- Outlet Port
  {a3ee05b5-8361-4af2-9df8-1bf468965c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d29274d-da34-48c9-ac8e-3898bb4d2c00}, !- Handle
  {a3ee05b5-8361-4af2-9df8-1bf468965c3a}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d55310c4-bf84-48ca-a982-3c61803cea4d}, !- Handle
  Node 104,                               !- Name
  {43bfa3ef-61a1-49e6-93be-bc7b271a3e01}, !- Inlet Port
  {dc10864c-f53c-42a6-bf64-e7eb44e95db1}; !- Outlet Port

OS:Connection,
  {43bfa3ef-61a1-49e6-93be-bc7b271a3e01}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  6,                                      !- Outlet Port
  {d55310c4-bf84-48ca-a982-3c61803cea4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc10864c-f53c-42a6-bf64-e7eb44e95db1}, !- Handle
  {d55310c4-bf84-48ca-a982-3c61803cea4d}, !- Source Object
  3,                                      !- Outlet Port
  {585e872b-6cfe-4461-ad48-8dced1613ab3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f40c0d46-ce26-429a-8dec-abbbf799f7e0}, !- Handle
  {585e872b-6cfe-4461-ad48-8dced1613ab3}, !- Source Object
  4,                                      !- Outlet Port
  {b0f8b255-7213-4a70-864f-6dcd29486fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bc05246b-df19-4b72-ab37-68bdf2b1be3e}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5bc104b-bc5d-429a-92e4-b0a5bd10dd2b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {48691fb7-1d0a-42bd-841a-fdb77c887508}, !- Air Inlet Node Name
  {e3cf9e21-4234-40c8-abd0-17a160951dd6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e6f85fe-965a-4f74-b67f-ab74f9be0de4}, !- Handle
  Node 105,                               !- Name
  {e3cf9e21-4234-40c8-abd0-17a160951dd6}, !- Inlet Port
  {549dfcdf-7790-4a1c-b674-d17f28dfef4c}; !- Outlet Port

OS:Node,
  {962abc1f-22a3-4eab-8534-28963b86ce82}, !- Handle
  Node 107,                               !- Name
  {12127328-88a7-4ed7-91df-d76b39cc86a9}, !- Inlet Port
  {d2742a52-ac64-4392-bb36-398624f251ca}; !- Outlet Port

OS:Connection,
  {549dfcdf-7790-4a1c-b674-d17f28dfef4c}, !- Handle
  {8e6f85fe-965a-4f74-b67f-ab74f9be0de4}, !- Source Object
  3,                                      !- Outlet Port
  {ee442550-0251-48eb-98dd-4f7fe58601ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12127328-88a7-4ed7-91df-d76b39cc86a9}, !- Handle
  {0534f7e7-fa98-4bfc-bda6-e03b33d0b2df}, !- Source Object
  2,                                      !- Outlet Port
  {962abc1f-22a3-4eab-8534-28963b86ce82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2742a52-ac64-4392-bb36-398624f251ca}, !- Handle
  {962abc1f-22a3-4eab-8534-28963b86ce82}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {65f01aca-da63-40ee-a0b2-e1f51210f0ac}, !- Handle
  Node 108,                               !- Name
  {7c77ed37-bfd4-48e9-94e2-3d6deb77e76e}, !- Inlet Port
  {48691fb7-1d0a-42bd-841a-fdb77c887508}; !- Outlet Port

OS:Connection,
  {7c77ed37-bfd4-48e9-94e2-3d6deb77e76e}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  7,                                      !- Outlet Port
  {65f01aca-da63-40ee-a0b2-e1f51210f0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48691fb7-1d0a-42bd-841a-fdb77c887508}, !- Handle
  {65f01aca-da63-40ee-a0b2-e1f51210f0ac}, !- Source Object
  3,                                      !- Outlet Port
  {b5bc104b-bc5d-429a-92e4-b0a5bd10dd2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3cf9e21-4234-40c8-abd0-17a160951dd6}, !- Handle
  {b5bc104b-bc5d-429a-92e4-b0a5bd10dd2b}, !- Source Object
  4,                                      !- Outlet Port
  {8e6f85fe-965a-4f74-b67f-ab74f9be0de4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {acc9ff87-9b07-4653-adce-dd5654c8dc29}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f8e8ce6-39b0-4018-a740-27e5a1ec0a9f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {6cbb6746-741f-4f96-8fa2-547584148c7a}, !- Air Inlet Node Name
  {b13ffff5-0987-44ef-a2b6-02392995e12d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {880f5b00-450c-418a-ada2-f802e02a307c}, !- Handle
  Node 110,                               !- Name
  {b13ffff5-0987-44ef-a2b6-02392995e12d}, !- Inlet Port
  {289e926f-b75f-4944-ac7e-489314f5042e}; !- Outlet Port

OS:Node,
  {b99f9a2b-768b-4f7e-adbe-6bbc64407594}, !- Handle
  Node 111,                               !- Name
  {13b1ed1e-6c8e-4158-a605-baa3210ae6a2}, !- Inlet Port
  {6f3cefe0-c09c-4703-98f4-a95ef75bb5b0}; !- Outlet Port

OS:Connection,
  {289e926f-b75f-4944-ac7e-489314f5042e}, !- Handle
  {880f5b00-450c-418a-ada2-f802e02a307c}, !- Source Object
  3,                                      !- Outlet Port
  {c9d772ad-2906-4e07-a1bb-98751448bb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b1ed1e-6c8e-4158-a605-baa3210ae6a2}, !- Handle
  {8f5137d5-201c-4529-945c-189c9732aa90}, !- Source Object
  2,                                      !- Outlet Port
  {b99f9a2b-768b-4f7e-adbe-6bbc64407594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3cefe0-c09c-4703-98f4-a95ef75bb5b0}, !- Handle
  {b99f9a2b-768b-4f7e-adbe-6bbc64407594}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {72597a5b-974c-4d33-9fa1-28af710e866b}, !- Handle
  Node 113,                               !- Name
  {16a8cbe7-76b5-4db7-9891-52c962a2342e}, !- Inlet Port
  {6cbb6746-741f-4f96-8fa2-547584148c7a}; !- Outlet Port

OS:Connection,
  {16a8cbe7-76b5-4db7-9891-52c962a2342e}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  8,                                      !- Outlet Port
  {72597a5b-974c-4d33-9fa1-28af710e866b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbb6746-741f-4f96-8fa2-547584148c7a}, !- Handle
  {72597a5b-974c-4d33-9fa1-28af710e866b}, !- Source Object
  3,                                      !- Outlet Port
  {1f8e8ce6-39b0-4018-a740-27e5a1ec0a9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b13ffff5-0987-44ef-a2b6-02392995e12d}, !- Handle
  {1f8e8ce6-39b0-4018-a740-27e5a1ec0a9f}, !- Source Object
  4,                                      !- Outlet Port
  {880f5b00-450c-418a-ada2-f802e02a307c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {25fea980-0d3c-4418-ae03-8e1f4aae4350}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a364eda-589e-47a5-82c4-4824f0ebe58f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {2b37a7cb-3538-4ef8-b02a-d47cfb30d426}, !- Air Inlet Node Name
  {3bc5ca5c-c5e0-4227-9b91-93ded2f10823}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b124391-b8de-4d06-9c56-a30407cea486}, !- Handle
  Node 114,                               !- Name
  {3bc5ca5c-c5e0-4227-9b91-93ded2f10823}, !- Inlet Port
  {d659802f-d38d-4393-9cd9-b92ae789f0d7}; !- Outlet Port

OS:Node,
  {f0a7598c-928f-4855-ad1b-3f8e894a5d5a}, !- Handle
  Node 116,                               !- Name
  {a0ae6478-67ab-4a98-ac4e-c7ad19c8f060}, !- Inlet Port
  {16fe3560-64fa-4761-8ef2-1fa0985f54db}; !- Outlet Port

OS:Connection,
  {d659802f-d38d-4393-9cd9-b92ae789f0d7}, !- Handle
  {4b124391-b8de-4d06-9c56-a30407cea486}, !- Source Object
  3,                                      !- Outlet Port
  {68e26a6c-7fd8-4a57-af24-e2c781aec6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ae6478-67ab-4a98-ac4e-c7ad19c8f060}, !- Handle
  {236ccc16-89bd-4504-bcb4-fbef245b0e67}, !- Source Object
  2,                                      !- Outlet Port
  {f0a7598c-928f-4855-ad1b-3f8e894a5d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fe3560-64fa-4761-8ef2-1fa0985f54db}, !- Handle
  {f0a7598c-928f-4855-ad1b-3f8e894a5d5a}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3a440503-1584-428a-8fd1-5e562fbdda13}, !- Handle
  Node 117,                               !- Name
  {c5a51a33-8d7e-4bf9-a730-5b3f19e0fa37}, !- Inlet Port
  {2b37a7cb-3538-4ef8-b02a-d47cfb30d426}; !- Outlet Port

OS:Connection,
  {c5a51a33-8d7e-4bf9-a730-5b3f19e0fa37}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  9,                                      !- Outlet Port
  {3a440503-1584-428a-8fd1-5e562fbdda13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b37a7cb-3538-4ef8-b02a-d47cfb30d426}, !- Handle
  {3a440503-1584-428a-8fd1-5e562fbdda13}, !- Source Object
  3,                                      !- Outlet Port
  {0a364eda-589e-47a5-82c4-4824f0ebe58f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bc5ca5c-c5e0-4227-9b91-93ded2f10823}, !- Handle
  {0a364eda-589e-47a5-82c4-4824f0ebe58f}, !- Source Object
  4,                                      !- Outlet Port
  {4b124391-b8de-4d06-9c56-a30407cea486}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8091525-c3ec-4829-9971-a9fc77cc1e2e}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5b797de-af69-4e88-b88c-843e3a132129}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {b6188d0a-cb2d-41bf-bde5-90e34b19eb63}, !- Air Inlet Node Name
  {eb2698dd-4c3a-4c41-a848-1c693b67f602}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f11d067-d061-4d00-bb2c-fb2c97e3d7f0}, !- Handle
  Node 119,                               !- Name
  {eb2698dd-4c3a-4c41-a848-1c693b67f602}, !- Inlet Port
  {da362337-7ac9-40da-bbbe-b47d9b2f2749}; !- Outlet Port

OS:Node,
  {f4bee110-d5ef-443f-be98-929a4b30bbf2}, !- Handle
  Node 120,                               !- Name
  {3fd88289-90ec-4368-a18b-ddee00d11ccf}, !- Inlet Port
  {62c648b1-1d64-4737-945c-e1483c558c48}; !- Outlet Port

OS:Connection,
  {da362337-7ac9-40da-bbbe-b47d9b2f2749}, !- Handle
  {3f11d067-d061-4d00-bb2c-fb2c97e3d7f0}, !- Source Object
  3,                                      !- Outlet Port
  {a7afca49-739d-4658-8307-0ee6cf0b7397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd88289-90ec-4368-a18b-ddee00d11ccf}, !- Handle
  {dab72efc-e1b0-46b8-8ca7-8b38daace481}, !- Source Object
  2,                                      !- Outlet Port
  {f4bee110-d5ef-443f-be98-929a4b30bbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c648b1-1d64-4737-945c-e1483c558c48}, !- Handle
  {f4bee110-d5ef-443f-be98-929a4b30bbf2}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {747a98de-e3c7-47d6-b716-eab77f7b09b4}, !- Handle
  Node 122,                               !- Name
  {33608918-971d-46ea-b8b5-2d6d308e4e83}, !- Inlet Port
  {b6188d0a-cb2d-41bf-bde5-90e34b19eb63}; !- Outlet Port

OS:Connection,
  {33608918-971d-46ea-b8b5-2d6d308e4e83}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  10,                                     !- Outlet Port
  {747a98de-e3c7-47d6-b716-eab77f7b09b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6188d0a-cb2d-41bf-bde5-90e34b19eb63}, !- Handle
  {747a98de-e3c7-47d6-b716-eab77f7b09b4}, !- Source Object
  3,                                      !- Outlet Port
  {b5b797de-af69-4e88-b88c-843e3a132129}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb2698dd-4c3a-4c41-a848-1c693b67f602}, !- Handle
  {b5b797de-af69-4e88-b88c-843e3a132129}, !- Source Object
  4,                                      !- Outlet Port
  {3f11d067-d061-4d00-bb2c-fb2c97e3d7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73db96bc-731b-4f76-b57f-cf4f1e9968a2}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26fd7f03-1ccd-4616-8456-7b5472a32db0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {5efa056a-a983-4e3d-9c90-738c53c9f0b9}, !- Air Inlet Node Name
  {8109cc2e-b8af-49bd-8fed-dc453496e8ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fde65839-ab09-43bf-bf36-e93e5e12e7e2}, !- Handle
  Node 123,                               !- Name
  {8109cc2e-b8af-49bd-8fed-dc453496e8ff}, !- Inlet Port
  {ddcb193c-9be2-4338-ba1f-629f7889e9bf}; !- Outlet Port

OS:Node,
  {c24eef48-980e-4d1d-8c4e-534fede6efd4}, !- Handle
  Node 125,                               !- Name
  {70fe9c20-d28b-4223-9683-4b78c3e0fa8f}, !- Inlet Port
  {85a7b227-7767-46ad-ad79-5550dfca9bc3}; !- Outlet Port

OS:Connection,
  {ddcb193c-9be2-4338-ba1f-629f7889e9bf}, !- Handle
  {fde65839-ab09-43bf-bf36-e93e5e12e7e2}, !- Source Object
  3,                                      !- Outlet Port
  {7eb8f2bc-cde7-48a0-890f-4c0a288283cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fe9c20-d28b-4223-9683-4b78c3e0fa8f}, !- Handle
  {121f20c7-5fbf-4c78-899c-1793b3a50549}, !- Source Object
  2,                                      !- Outlet Port
  {c24eef48-980e-4d1d-8c4e-534fede6efd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a7b227-7767-46ad-ad79-5550dfca9bc3}, !- Handle
  {c24eef48-980e-4d1d-8c4e-534fede6efd4}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {13a76f40-970f-46d8-9a35-28a22fd179de}, !- Handle
  Node 126,                               !- Name
  {2786b22c-8e8d-4001-8123-1cb95e0ccbab}, !- Inlet Port
  {5efa056a-a983-4e3d-9c90-738c53c9f0b9}; !- Outlet Port

OS:Connection,
  {2786b22c-8e8d-4001-8123-1cb95e0ccbab}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  11,                                     !- Outlet Port
  {13a76f40-970f-46d8-9a35-28a22fd179de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efa056a-a983-4e3d-9c90-738c53c9f0b9}, !- Handle
  {13a76f40-970f-46d8-9a35-28a22fd179de}, !- Source Object
  3,                                      !- Outlet Port
  {26fd7f03-1ccd-4616-8456-7b5472a32db0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8109cc2e-b8af-49bd-8fed-dc453496e8ff}, !- Handle
  {26fd7f03-1ccd-4616-8456-7b5472a32db0}, !- Source Object
  4,                                      !- Outlet Port
  {fde65839-ab09-43bf-bf36-e93e5e12e7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca708028-2732-4681-beb9-2fe2eec40ea4}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bd23445-c9be-4c4f-b8f7-b494f8dae0ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {978de45a-fca1-468c-bdd6-cdbe77e72f2d}, !- Air Inlet Node Name
  {f942897d-33d6-4e5e-9d7f-6601c835e0b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9a0a3b4-6eff-43f0-af3e-9b5510ee18d7}, !- Handle
  Node 128,                               !- Name
  {f942897d-33d6-4e5e-9d7f-6601c835e0b7}, !- Inlet Port
  {98109fb7-0d4d-44b8-9c22-9b73b590e9b6}; !- Outlet Port

OS:Node,
  {c525248f-15a7-4f36-85a9-07a373f7c237}, !- Handle
  Node 129,                               !- Name
  {3fe40e55-a285-4a8e-bcfc-4411ac1a9999}, !- Inlet Port
  {37cf765f-c3c4-414d-aa98-8956ddf057e5}; !- Outlet Port

OS:Connection,
  {98109fb7-0d4d-44b8-9c22-9b73b590e9b6}, !- Handle
  {e9a0a3b4-6eff-43f0-af3e-9b5510ee18d7}, !- Source Object
  3,                                      !- Outlet Port
  {8648e468-9d97-40e8-8eef-69e7b5b0aecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe40e55-a285-4a8e-bcfc-4411ac1a9999}, !- Handle
  {696f1c13-4bc7-4d65-9d74-4c4b95fdcb68}, !- Source Object
  2,                                      !- Outlet Port
  {c525248f-15a7-4f36-85a9-07a373f7c237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37cf765f-c3c4-414d-aa98-8956ddf057e5}, !- Handle
  {c525248f-15a7-4f36-85a9-07a373f7c237}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fac20af0-52f3-4919-b98b-0748a674a74d}, !- Handle
  Node 131,                               !- Name
  {5cab5f39-83d0-4f0a-a136-1ad1b7a2914e}, !- Inlet Port
  {978de45a-fca1-468c-bdd6-cdbe77e72f2d}; !- Outlet Port

OS:Connection,
  {5cab5f39-83d0-4f0a-a136-1ad1b7a2914e}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  12,                                     !- Outlet Port
  {fac20af0-52f3-4919-b98b-0748a674a74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978de45a-fca1-468c-bdd6-cdbe77e72f2d}, !- Handle
  {fac20af0-52f3-4919-b98b-0748a674a74d}, !- Source Object
  3,                                      !- Outlet Port
  {7bd23445-c9be-4c4f-b8f7-b494f8dae0ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f942897d-33d6-4e5e-9d7f-6601c835e0b7}, !- Handle
  {7bd23445-c9be-4c4f-b8f7-b494f8dae0ea}, !- Source Object
  4,                                      !- Outlet Port
  {e9a0a3b4-6eff-43f0-af3e-9b5510ee18d7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {561876da-da3e-4327-9f2e-084be978e44d}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31838a0c-2ccf-4b0b-84fd-157eddcb634e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {6b0d24e6-39df-4525-a638-130a8e75e86b}, !- Air Inlet Node Name
  {f03df42e-f62e-4bd6-9a75-92a88322db08}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2393aad5-40dc-412a-8a42-c492423d01c6}, !- Handle
  Node 132,                               !- Name
  {f03df42e-f62e-4bd6-9a75-92a88322db08}, !- Inlet Port
  {0e78eff4-80e2-4c5a-b360-635c6b5d4a43}; !- Outlet Port

OS:Node,
  {aea73035-8326-4757-8c6f-ccfde2d2fd22}, !- Handle
  Node 134,                               !- Name
  {fccf7611-8fc3-4bfb-89fc-b17fc687fa06}, !- Inlet Port
  {1da783ac-92aa-4b9e-b451-9c49bbb1564c}; !- Outlet Port

OS:Connection,
  {0e78eff4-80e2-4c5a-b360-635c6b5d4a43}, !- Handle
  {2393aad5-40dc-412a-8a42-c492423d01c6}, !- Source Object
  3,                                      !- Outlet Port
  {cff4f94f-1c72-438a-a246-bd54274e30bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fccf7611-8fc3-4bfb-89fc-b17fc687fa06}, !- Handle
  {6b8487f0-bcb5-4198-a7ae-2e75a1b8a62d}, !- Source Object
  2,                                      !- Outlet Port
  {aea73035-8326-4757-8c6f-ccfde2d2fd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da783ac-92aa-4b9e-b451-9c49bbb1564c}, !- Handle
  {aea73035-8326-4757-8c6f-ccfde2d2fd22}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {16f2f767-b350-4c82-aeb8-2d679e8c930d}, !- Handle
  Node 135,                               !- Name
  {ed20d343-d8ef-4f7b-aea3-ef358f9b5a39}, !- Inlet Port
  {6b0d24e6-39df-4525-a638-130a8e75e86b}; !- Outlet Port

OS:Connection,
  {ed20d343-d8ef-4f7b-aea3-ef358f9b5a39}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  13,                                     !- Outlet Port
  {16f2f767-b350-4c82-aeb8-2d679e8c930d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0d24e6-39df-4525-a638-130a8e75e86b}, !- Handle
  {16f2f767-b350-4c82-aeb8-2d679e8c930d}, !- Source Object
  3,                                      !- Outlet Port
  {31838a0c-2ccf-4b0b-84fd-157eddcb634e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f03df42e-f62e-4bd6-9a75-92a88322db08}, !- Handle
  {31838a0c-2ccf-4b0b-84fd-157eddcb634e}, !- Source Object
  4,                                      !- Outlet Port
  {2393aad5-40dc-412a-8a42-c492423d01c6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3deb7102-9249-4113-bfae-3a6f90e4d59c}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06444ff0-71c2-4114-864f-e1237865e689}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {cc2e4f77-9169-4df7-b8a4-43dc1dfd2be3}, !- Air Inlet Node Name
  {398c0a53-1a90-4bd9-965a-23abe6224aa9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12b0d191-e1c9-4280-a261-1fbbedd1eecb}, !- Handle
  Node 137,                               !- Name
  {398c0a53-1a90-4bd9-965a-23abe6224aa9}, !- Inlet Port
  {dbe8010c-8316-43f8-b51d-6a8d4d999888}; !- Outlet Port

OS:Node,
  {7da66408-4b1a-4256-8423-f4db8d2c3336}, !- Handle
  Node 138,                               !- Name
  {be9d91e8-3eb4-4c52-aa07-e09747218f47}, !- Inlet Port
  {bc3a040e-abc7-4da1-90a8-e462f6fe1c9f}; !- Outlet Port

OS:Connection,
  {dbe8010c-8316-43f8-b51d-6a8d4d999888}, !- Handle
  {12b0d191-e1c9-4280-a261-1fbbedd1eecb}, !- Source Object
  3,                                      !- Outlet Port
  {349c996b-cde3-43a5-af47-a5c3a68ea077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9d91e8-3eb4-4c52-aa07-e09747218f47}, !- Handle
  {4c764b57-c88d-4d11-932c-88c921f70c53}, !- Source Object
  2,                                      !- Outlet Port
  {7da66408-4b1a-4256-8423-f4db8d2c3336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3a040e-abc7-4da1-90a8-e462f6fe1c9f}, !- Handle
  {7da66408-4b1a-4256-8423-f4db8d2c3336}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {6e6830fe-4e41-4ddd-b3aa-467f8214a44f}, !- Handle
  Node 140,                               !- Name
  {9677f74c-2159-44ef-9139-8fe7b4491425}, !- Inlet Port
  {cc2e4f77-9169-4df7-b8a4-43dc1dfd2be3}; !- Outlet Port

OS:Connection,
  {9677f74c-2159-44ef-9139-8fe7b4491425}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  14,                                     !- Outlet Port
  {6e6830fe-4e41-4ddd-b3aa-467f8214a44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2e4f77-9169-4df7-b8a4-43dc1dfd2be3}, !- Handle
  {6e6830fe-4e41-4ddd-b3aa-467f8214a44f}, !- Source Object
  3,                                      !- Outlet Port
  {06444ff0-71c2-4114-864f-e1237865e689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {398c0a53-1a90-4bd9-965a-23abe6224aa9}, !- Handle
  {06444ff0-71c2-4114-864f-e1237865e689}, !- Source Object
  4,                                      !- Outlet Port
  {12b0d191-e1c9-4280-a261-1fbbedd1eecb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7181a4a6-90b0-4018-b8df-28a993211345}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c4a0436-c148-482f-a94b-860235810d7a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {2c2254e1-b025-4694-a057-4f2d4480d87c}, !- Air Inlet Node Name
  {bd6d4479-eb24-4496-b125-c19a68af3269}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b42d557f-7de9-47e6-ab7a-839346c379ea}, !- Handle
  Node 141,                               !- Name
  {bd6d4479-eb24-4496-b125-c19a68af3269}, !- Inlet Port
  {c0cd8861-3cf7-43f9-8056-de7a967ae5dc}; !- Outlet Port

OS:Node,
  {ba76153e-2db2-4ecc-9dc1-a6569790a3c3}, !- Handle
  Node 143,                               !- Name
  {82deeaff-766b-4ff3-989b-58954b8ec1cb}, !- Inlet Port
  {fce03c49-a0b5-4590-8517-c7accae36848}; !- Outlet Port

OS:Connection,
  {c0cd8861-3cf7-43f9-8056-de7a967ae5dc}, !- Handle
  {b42d557f-7de9-47e6-ab7a-839346c379ea}, !- Source Object
  3,                                      !- Outlet Port
  {a8606243-3d5c-483d-a913-140b5b0c3103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82deeaff-766b-4ff3-989b-58954b8ec1cb}, !- Handle
  {581ea91a-6277-46db-817f-aaef60323f68}, !- Source Object
  2,                                      !- Outlet Port
  {ba76153e-2db2-4ecc-9dc1-a6569790a3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce03c49-a0b5-4590-8517-c7accae36848}, !- Handle
  {ba76153e-2db2-4ecc-9dc1-a6569790a3c3}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a21658c9-90ef-4b40-9ea6-06853850e890}, !- Handle
  Node 144,                               !- Name
  {558f579c-3eb9-4a7d-9f22-2b2a7396cf13}, !- Inlet Port
  {2c2254e1-b025-4694-a057-4f2d4480d87c}; !- Outlet Port

OS:Connection,
  {558f579c-3eb9-4a7d-9f22-2b2a7396cf13}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  15,                                     !- Outlet Port
  {a21658c9-90ef-4b40-9ea6-06853850e890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2254e1-b025-4694-a057-4f2d4480d87c}, !- Handle
  {a21658c9-90ef-4b40-9ea6-06853850e890}, !- Source Object
  3,                                      !- Outlet Port
  {6c4a0436-c148-482f-a94b-860235810d7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd6d4479-eb24-4496-b125-c19a68af3269}, !- Handle
  {6c4a0436-c148-482f-a94b-860235810d7a}, !- Source Object
  4,                                      !- Outlet Port
  {b42d557f-7de9-47e6-ab7a-839346c379ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9c7484ac-79c9-40ac-86de-88ed616f6e71}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6db82e5c-3e90-4c9d-afce-e0ed51b4c96a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {b476985c-6303-49ad-9d02-ef503872d5c8}, !- Air Inlet Node Name
  {6770edbb-c6b5-4079-8891-9983ea1795ac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41b38936-6a68-44c9-bb7c-4e1851cb2004}, !- Handle
  Node 146,                               !- Name
  {6770edbb-c6b5-4079-8891-9983ea1795ac}, !- Inlet Port
  {4737273e-1380-44aa-aa45-c5b8fba4b1ae}; !- Outlet Port

OS:Node,
  {12a44511-6674-4ae1-b8a7-5e1f6d00daca}, !- Handle
  Node 147,                               !- Name
  {977630a0-5824-418e-b85a-fda666c6b0a1}, !- Inlet Port
  {0ee0d5f8-34d8-41ab-abe2-587c579b672f}; !- Outlet Port

OS:Connection,
  {4737273e-1380-44aa-aa45-c5b8fba4b1ae}, !- Handle
  {41b38936-6a68-44c9-bb7c-4e1851cb2004}, !- Source Object
  3,                                      !- Outlet Port
  {c04ba0e3-2fa9-4c2e-934a-ab3a15a7b023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977630a0-5824-418e-b85a-fda666c6b0a1}, !- Handle
  {851d43bf-3149-403a-b2e4-6de88979ddbe}, !- Source Object
  2,                                      !- Outlet Port
  {12a44511-6674-4ae1-b8a7-5e1f6d00daca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee0d5f8-34d8-41ab-abe2-587c579b672f}, !- Handle
  {12a44511-6674-4ae1-b8a7-5e1f6d00daca}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ee0a9b0b-bcf4-41c8-b420-58d9c842adbb}, !- Handle
  Node 149,                               !- Name
  {9e28224d-fd3f-42a3-bfa1-2d09966eb7c0}, !- Inlet Port
  {b476985c-6303-49ad-9d02-ef503872d5c8}; !- Outlet Port

OS:Connection,
  {9e28224d-fd3f-42a3-bfa1-2d09966eb7c0}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  16,                                     !- Outlet Port
  {ee0a9b0b-bcf4-41c8-b420-58d9c842adbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b476985c-6303-49ad-9d02-ef503872d5c8}, !- Handle
  {ee0a9b0b-bcf4-41c8-b420-58d9c842adbb}, !- Source Object
  3,                                      !- Outlet Port
  {6db82e5c-3e90-4c9d-afce-e0ed51b4c96a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6770edbb-c6b5-4079-8891-9983ea1795ac}, !- Handle
  {6db82e5c-3e90-4c9d-afce-e0ed51b4c96a}, !- Source Object
  4,                                      !- Outlet Port
  {41b38936-6a68-44c9-bb7c-4e1851cb2004}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {615ad6a7-a6bd-4070-9c23-20920c889fa4}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2bca12ab-7494-47ca-99ff-4f83b7f63b4f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {11b50f66-fd39-4336-b05f-32a571bcf502}, !- Air Inlet Node Name
  {12f411d3-c1a8-43e9-9b19-a8cb645a3979}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {768065a6-dd9b-409a-99aa-39d04f695485}, !- Handle
  Node 150,                               !- Name
  {12f411d3-c1a8-43e9-9b19-a8cb645a3979}, !- Inlet Port
  {5356bc97-2ac7-4ba9-8b0c-f0ad5531284a}; !- Outlet Port

OS:Node,
  {f95ff755-025b-46c9-9d3d-4f281394b34a}, !- Handle
  Node 152,                               !- Name
  {7ce7c4e5-7954-4acd-94ad-d44a345a3544}, !- Inlet Port
  {e3fbc4c2-9c8a-4be2-b69b-a0f747e7136d}; !- Outlet Port

OS:Connection,
  {5356bc97-2ac7-4ba9-8b0c-f0ad5531284a}, !- Handle
  {768065a6-dd9b-409a-99aa-39d04f695485}, !- Source Object
  3,                                      !- Outlet Port
  {a1d055c7-199e-4411-b372-c902faa61163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce7c4e5-7954-4acd-94ad-d44a345a3544}, !- Handle
  {c924bb2a-5c8d-4003-adb7-60c3ae10a98a}, !- Source Object
  2,                                      !- Outlet Port
  {f95ff755-025b-46c9-9d3d-4f281394b34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fbc4c2-9c8a-4be2-b69b-a0f747e7136d}, !- Handle
  {f95ff755-025b-46c9-9d3d-4f281394b34a}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c8b977a3-2374-4e16-a1d5-d8cdd346249a}, !- Handle
  Node 153,                               !- Name
  {c6e82b6e-7c37-4db5-9ad7-0475662e9eea}, !- Inlet Port
  {11b50f66-fd39-4336-b05f-32a571bcf502}; !- Outlet Port

OS:Connection,
  {c6e82b6e-7c37-4db5-9ad7-0475662e9eea}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  17,                                     !- Outlet Port
  {c8b977a3-2374-4e16-a1d5-d8cdd346249a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b50f66-fd39-4336-b05f-32a571bcf502}, !- Handle
  {c8b977a3-2374-4e16-a1d5-d8cdd346249a}, !- Source Object
  3,                                      !- Outlet Port
  {2bca12ab-7494-47ca-99ff-4f83b7f63b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12f411d3-c1a8-43e9-9b19-a8cb645a3979}, !- Handle
  {2bca12ab-7494-47ca-99ff-4f83b7f63b4f}, !- Source Object
  4,                                      !- Outlet Port
  {768065a6-dd9b-409a-99aa-39d04f695485}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b64beb7-f389-44db-9959-e888be1bc11c}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8816294-b782-4932-b23d-78e746324f9c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {f7b3d742-72a9-45c1-8456-d4676759ebf2}, !- Air Inlet Node Name
  {26263718-c5cf-4b16-8f3c-e916b7446548}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d50efb7-838a-408e-9c58-36196a60f907}, !- Handle
  Node 155,                               !- Name
  {26263718-c5cf-4b16-8f3c-e916b7446548}, !- Inlet Port
  {6ec300ea-9132-4119-b695-6584db87270a}; !- Outlet Port

OS:Node,
  {f63e8e13-09c6-40a6-b9f5-4f18ce37dd6f}, !- Handle
  Node 156,                               !- Name
  {0945776d-037d-452d-88a2-8ed75a609ef5}, !- Inlet Port
  {795ce168-46d6-42d3-a5a5-542235591637}; !- Outlet Port

OS:Connection,
  {6ec300ea-9132-4119-b695-6584db87270a}, !- Handle
  {4d50efb7-838a-408e-9c58-36196a60f907}, !- Source Object
  3,                                      !- Outlet Port
  {406e870a-0848-46f6-8d25-9806a304fdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0945776d-037d-452d-88a2-8ed75a609ef5}, !- Handle
  {1f91598a-f541-40e2-a68d-b2d8c4588d24}, !- Source Object
  2,                                      !- Outlet Port
  {f63e8e13-09c6-40a6-b9f5-4f18ce37dd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795ce168-46d6-42d3-a5a5-542235591637}, !- Handle
  {f63e8e13-09c6-40a6-b9f5-4f18ce37dd6f}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {5a4e8aec-4d9a-4fe3-9c5e-86c970b3642a}, !- Handle
  Node 158,                               !- Name
  {74caf8c6-e0fe-4984-8495-03cc5c5032be}, !- Inlet Port
  {f7b3d742-72a9-45c1-8456-d4676759ebf2}; !- Outlet Port

OS:Connection,
  {74caf8c6-e0fe-4984-8495-03cc5c5032be}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  18,                                     !- Outlet Port
  {5a4e8aec-4d9a-4fe3-9c5e-86c970b3642a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b3d742-72a9-45c1-8456-d4676759ebf2}, !- Handle
  {5a4e8aec-4d9a-4fe3-9c5e-86c970b3642a}, !- Source Object
  3,                                      !- Outlet Port
  {f8816294-b782-4932-b23d-78e746324f9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26263718-c5cf-4b16-8f3c-e916b7446548}, !- Handle
  {f8816294-b782-4932-b23d-78e746324f9c}, !- Source Object
  4,                                      !- Outlet Port
  {4d50efb7-838a-408e-9c58-36196a60f907}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {67e07fdf-591f-4d25-afbc-36b15e78a223}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b37a89a9-2463-4651-affc-cbf1fc6f3ac5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {9369f11a-5ffc-4919-ac15-6a5bde94320e}, !- Air Inlet Node Name
  {7408e6ce-6893-4f4c-84c4-d1cf5ee268db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4cda2085-da89-42e1-b89b-fce838584eac}, !- Handle
  Node 159,                               !- Name
  {7408e6ce-6893-4f4c-84c4-d1cf5ee268db}, !- Inlet Port
  {fff6d989-9f69-474e-83c6-9b4ba2160562}; !- Outlet Port

OS:Node,
  {6e66eb44-805c-4e0f-bf9f-b49f4beaa4d7}, !- Handle
  Node 161,                               !- Name
  {ca727b05-6bd0-4e8f-b6e5-bd3b80c95e86}, !- Inlet Port
  {7b235686-96e0-4cab-a355-9b0fdb87e836}; !- Outlet Port

OS:Connection,
  {fff6d989-9f69-474e-83c6-9b4ba2160562}, !- Handle
  {4cda2085-da89-42e1-b89b-fce838584eac}, !- Source Object
  3,                                      !- Outlet Port
  {2addfe99-20f7-4b9a-8081-bd9a21940f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca727b05-6bd0-4e8f-b6e5-bd3b80c95e86}, !- Handle
  {cb765c07-70f7-462a-8b9d-3efe6957e239}, !- Source Object
  2,                                      !- Outlet Port
  {6e66eb44-805c-4e0f-bf9f-b49f4beaa4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b235686-96e0-4cab-a355-9b0fdb87e836}, !- Handle
  {6e66eb44-805c-4e0f-bf9f-b49f4beaa4d7}, !- Source Object
  3,                                      !- Outlet Port
  {c16af768-09d9-4380-8b9d-0be813a38b45}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {43dfd46e-b405-4c21-be68-524635307f37}, !- Handle
  Node 162,                               !- Name
  {e775e75e-bd2f-4b95-9c53-a87ba25e8db0}, !- Inlet Port
  {9369f11a-5ffc-4919-ac15-6a5bde94320e}; !- Outlet Port

OS:Connection,
  {e775e75e-bd2f-4b95-9c53-a87ba25e8db0}, !- Handle
  {9fbcbcaa-9c52-4859-bbd8-1a204921b704}, !- Source Object
  19,                                     !- Outlet Port
  {43dfd46e-b405-4c21-be68-524635307f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9369f11a-5ffc-4919-ac15-6a5bde94320e}, !- Handle
  {43dfd46e-b405-4c21-be68-524635307f37}, !- Source Object
  3,                                      !- Outlet Port
  {b37a89a9-2463-4651-affc-cbf1fc6f3ac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7408e6ce-6893-4f4c-84c4-d1cf5ee268db}, !- Handle
  {b37a89a9-2463-4651-affc-cbf1fc6f3ac5}, !- Source Object
  4,                                      !- Outlet Port
  {4cda2085-da89-42e1-b89b-fce838584eac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b944e12e-981c-4847-86dd-a4470c0ff6b6}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {03313633-0678-425c-b7cd-ece3c7159967}, !- Availability Schedule
  {d25ccc06-59f6-4da2-879f-529409faf4e6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {206cbe11-9812-4a44-a04e-0cecad544917}, !- Supply Side Inlet Node Name
  {1c977249-abae-4533-8c85-4e9cf02f5085}, !- Demand Side Outlet Node Name
  {6a2a7870-1856-442f-9e09-25782c942623}, !- Demand Side Inlet Node A
  {9126b53c-60b2-4d7a-bf85-e17cde360113}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Demand Mixer Name
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {25aa0121-9b0c-41c8-8ad6-b5132870cfcc}, !- Handle
  Node 164,                               !- Name
  {206cbe11-9812-4a44-a04e-0cecad544917}, !- Inlet Port
  {6034426c-3cdc-48f9-b49c-42ddd05cf587}; !- Outlet Port

OS:Node,
  {3b04a1e6-60d7-46c5-b1f6-41f8f3d52911}, !- Handle
  Node 165,                               !- Name
  {11f226ec-766a-4f88-84a3-f13343f2d1db}, !- Inlet Port
  {9126b53c-60b2-4d7a-bf85-e17cde360113}; !- Outlet Port

OS:Connection,
  {206cbe11-9812-4a44-a04e-0cecad544917}, !- Handle
  {b944e12e-981c-4847-86dd-a4470c0ff6b6}, !- Source Object
  9,                                      !- Outlet Port
  {25aa0121-9b0c-41c8-8ad6-b5132870cfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9126b53c-60b2-4d7a-bf85-e17cde360113}, !- Handle
  {3b04a1e6-60d7-46c5-b1f6-41f8f3d52911}, !- Source Object
  3,                                      !- Outlet Port
  {b944e12e-981c-4847-86dd-a4470c0ff6b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {39911c0e-aa5a-4a76-be42-aa48fa7ac7a3}, !- Handle
  Node 167,                               !- Name
  {6a2a7870-1856-442f-9e09-25782c942623}, !- Inlet Port
  {6d51d3ab-19bd-47e4-b6fd-c527af28cc5f}; !- Outlet Port

OS:Node,
  {8d845b9b-b043-41f4-af16-686517ac7de2}, !- Handle
  Node 168,                               !- Name
  {bb7aca1a-a4b6-4f48-8222-e17da5d7098c}, !- Inlet Port
  {1c977249-abae-4533-8c85-4e9cf02f5085}; !- Outlet Port

OS:Node,
  {6a0db7ee-bd28-4580-86f5-2f3f6830054c}, !- Handle
  Node 170,                               !- Name
  {c0edcca0-b9f0-4066-bdab-dc52a0e4836d}, !- Inlet Port
  {7ee1a801-080d-455f-88e4-a2e4c8f0a143}; !- Outlet Port

OS:Connection,
  {6a2a7870-1856-442f-9e09-25782c942623}, !- Handle
  {b944e12e-981c-4847-86dd-a4470c0ff6b6}, !- Source Object
  11,                                     !- Outlet Port
  {39911c0e-aa5a-4a76-be42-aa48fa7ac7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c977249-abae-4533-8c85-4e9cf02f5085}, !- Handle
  {8d845b9b-b043-41f4-af16-686517ac7de2}, !- Source Object
  3,                                      !- Outlet Port
  {b944e12e-981c-4847-86dd-a4470c0ff6b6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {6d51d3ab-19bd-47e4-b6fd-c527af28cc5f}, !- Inlet Node Name
  {abe74c91-f4a6-4c9f-a72e-e154bb79ed0c}, !- Outlet Node Name 1
  {97bfa59c-63c4-4eeb-b8ea-f59a04ce9a9d}, !- Outlet Node Name 2
  {c4958233-e373-413a-9092-8cf36addcf68}, !- Outlet Node Name 3
  {98755d0f-691a-4adf-af9d-9287e0449b4a}, !- Outlet Node Name 4
  {40ecae1b-7898-402b-ad0b-0e41345e4277}, !- Outlet Node Name 5
  {9abb8edc-a02d-49e4-9399-cd0a268e4352}, !- Outlet Node Name 6
  {5042a629-cc17-47dd-9040-5d4b3a2605b9}, !- Outlet Node Name 7
  {a2fa2f0d-fe66-4ac2-802b-499327c52afc}, !- Outlet Node Name 8
  {73e292ee-c4ab-4d19-a73e-ba9c0401e8c3}, !- Outlet Node Name 9
  {ee392fe2-b87e-45c8-aa39-6c1c529aa323}, !- Outlet Node Name 10
  {631d55f8-1694-4642-8bc4-51ae10c32ac3}, !- Outlet Node Name 11
  {d9c06cec-2e33-4d87-9089-ced7b2fe5cd9}, !- Outlet Node Name 12
  {2517571f-9b5b-4c4e-ac95-6c5cd354ad2b}, !- Outlet Node Name 13
  {bd3dddd8-5375-450d-a594-d7982eb0cbde}, !- Outlet Node Name 14
  {447972cb-92b9-4236-bbb6-690613228148}, !- Outlet Node Name 15
  {7481e851-fa2f-48f5-81e6-1d80da5afc0d}, !- Outlet Node Name 16
  {ed47b249-adbd-45d1-8105-e911f7c2125a}, !- Outlet Node Name 17
  {eb9505d8-a44d-4cd7-87b0-ffedd4d987de}, !- Outlet Node Name 18
  {04e33c81-7ff2-4688-9d93-5a32b19c1974}, !- Outlet Node Name 19
  {d50637f8-8269-46fb-9c0d-ebea2d240f12}, !- Outlet Node Name 20
  {a053bfa1-233b-448c-bec2-2dcfe13b9fd0}, !- Outlet Node Name 21
  {38f9b7a0-22e7-4b5b-97aa-ae55146f64d1}, !- Outlet Node Name 22
  {fdbb2884-767e-452e-acf6-f4e9a62139d6}, !- Outlet Node Name 23
  {775dfdfc-5438-44b6-ac2d-da593e1e273c}, !- Outlet Node Name 24
  {bd3fd6f6-97cb-4f83-bd20-56575b90d65f}, !- Outlet Node Name 25
  {c406d8fd-2bdb-4dc3-bab9-af35b71652ad}, !- Outlet Node Name 26
  {e170d9d6-813c-41b9-b48e-27d7a7705ca3}, !- Outlet Node Name 27
  {5d5c6ccd-dfea-448a-b13d-7c3dcdf0b31d}, !- Outlet Node Name 28
  {de1f7b2a-47eb-4e7e-86e2-a7c69a6fc7c2}; !- Outlet Node Name 29

OS:AirLoopHVAC:ZoneMixer,
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {bb7aca1a-a4b6-4f48-8222-e17da5d7098c}, !- Outlet Node Name
  {f739d16b-979b-40ab-bc38-3c246eef9ffe}, !- Inlet Node Name 1
  {018322ca-809e-4d56-9f0f-e574c76d3643}, !- Inlet Node Name 2
  {67f11203-b57e-48c2-a1c2-b8e720171322}, !- Inlet Node Name 3
  {f94a3001-4f9d-43fb-81ce-be2eb87a246c}, !- Inlet Node Name 4
  {c9b51ba6-12b6-4502-8920-c60f0f43d8d5}, !- Inlet Node Name 5
  {80cb7896-19b3-4b6f-b6a8-360c36185058}, !- Inlet Node Name 6
  {2d1483e0-5ac5-4604-84f1-0fcacc807496}, !- Inlet Node Name 7
  {3c859172-1ae2-408c-8ef0-ed944b4763ec}, !- Inlet Node Name 8
  {a9639bc4-c239-4431-84d9-737ba205bd4b}, !- Inlet Node Name 9
  {a48e4531-75cd-4292-8deb-13ca0b59c1f0}, !- Inlet Node Name 10
  {78daafd3-e645-49a9-a16f-436b24cd8100}, !- Inlet Node Name 11
  {3611ca7f-9ff9-4873-b141-e1e6ca9fe2a6}, !- Inlet Node Name 12
  {3c6be2fd-f503-4028-b31e-9d9929156aba}, !- Inlet Node Name 13
  {87fb12b9-6374-4ef1-becc-0cb68b31eb20}, !- Inlet Node Name 14
  {7c134a4d-0ba1-4f43-ab3e-3a02dd848b8a}, !- Inlet Node Name 15
  {2e3b7344-a97d-415d-9ca1-468431c2e79c}, !- Inlet Node Name 16
  {3c3fe174-77d7-4b75-92bf-a27b90922c1d}, !- Inlet Node Name 17
  {725e44d7-c66f-483f-a8fb-3de76a49e8db}, !- Inlet Node Name 18
  {bc27f1eb-8ae0-4784-ba9f-97a88e7d0ef3}, !- Inlet Node Name 19
  {bf5f1e52-d822-4558-85e9-ab0b5bf46ed0}, !- Inlet Node Name 20
  {c461c601-fdb4-4660-8ca5-7dabf74a5cbd}, !- Inlet Node Name 21
  {c3ec721f-1b7a-4ebf-922d-b60a398ef85e}, !- Inlet Node Name 22
  {0fba8df3-4e91-498b-ae63-e8cc5d3065e0}, !- Inlet Node Name 23
  {3ed4d9ce-0c11-402e-8124-537f20efb5fd}, !- Inlet Node Name 24
  {24e5a1d1-23bf-4116-8c2d-f9f3efc59219}, !- Inlet Node Name 25
  {6b641326-41d8-43bb-b3af-a4f930e8467d}, !- Inlet Node Name 26
  {a04c8fda-eb7b-43f0-b093-f2f62b107577}, !- Inlet Node Name 27
  {c3ccaf2a-70e4-4e66-b4ea-583383b04310}, !- Inlet Node Name 28
  {195c446e-ef82-403a-ae68-747b185e08c7}; !- Inlet Node Name 29

OS:Connection,
  {6d51d3ab-19bd-47e4-b6fd-c527af28cc5f}, !- Handle
  {39911c0e-aa5a-4a76-be42-aa48fa7ac7a3}, !- Source Object
  3,                                      !- Outlet Port
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7aca1a-a4b6-4f48-8222-e17da5d7098c}, !- Handle
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Source Object
  2,                                      !- Outlet Port
  {8d845b9b-b043-41f4-af16-686517ac7de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {753c95de-6648-488f-93cf-6d4091b74da0}, !- Handle
  {b944e12e-981c-4847-86dd-a4470c0ff6b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d25ccc06-59f6-4da2-879f-529409faf4e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {61856cf9-72d1-477c-838d-89c4bd470396}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {97d8ec6a-1d4e-4feb-891c-49e4d5cac352}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9b6cae94-a838-4420-a33e-83f006d1a1db}, !- Air Inlet Node Name
  {11f226ec-766a-4f88-84a3-f13343f2d1db}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {83181125-f0d6-4655-a1c9-71e158acc95a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8806064a-a713-46c5-9e89-8e4337646eeb}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2aa442b-d0fe-4cad-b4b0-87b5bf54e735}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78db5a75-c445-474d-a4fd-a580d110f980}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a77a872-18be-40e4-80d8-7669239aa33f}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5a58ba1c-2e1b-418d-b9db-ba1c64370f85}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 199kBtu/hr 9.26EER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d69c858c-0de5-4389-a3d5-b63cd14549bf}, !- Air Inlet Node Name
  {9e463384-0d67-46e7-b944-13dcbf9dfbea}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {33b0481d-11da-4e57-bb2c-320c4d3e4b56}, !- Handle
  Coil Heating Electric 3,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {20d10467-c8e0-4836-a765-64dc6f9f436e}, !- Air Inlet Node Name
  {e3e99cf3-c6ac-4abb-9aba-4aed287a22e9}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {b99b0067-4196-452e-a6ca-ba1bb8196a41}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03313633-0678-425c-b7cd-ece3c7159967}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {93c884b5-c0be-4057-a377-53456fa38442}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {93c884b5-c0be-4057-a377-53456fa38442}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {29fad27c-55dd-49cf-88f6-defbb30dcd18}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {b99b0067-4196-452e-a6ca-ba1bb8196a41}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b95e5f8e-e7f3-46d4-a57c-a0ad52aac66e}, !- Mixed Air Node Name
  {7d5f5149-1d42-4f0c-8939-a9fb72ef62b0}, !- Outdoor Air Stream Node Name
  {2e6c77b7-edd0-4f72-9799-42569115a112}, !- Relief Air Stream Node Name
  {6034426c-3cdc-48f9-b49c-42ddd05cf587}; !- Return Air Stream Node Name

OS:Node,
  {dedffe78-0d21-4684-9857-75edab848dac}, !- Handle
  Node 171,                               !- Name
  ,                                       !- Inlet Port
  {39cafee9-ec61-4e0d-b5e4-3447c98a0fe7}; !- Outlet Port

OS:Node,
  {c7e816a9-c77e-43b8-9fec-578fdf618b15}, !- Handle
  Node 173,                               !- Name
  {836db954-f345-4999-8c23-0855c6add2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11f226ec-766a-4f88-84a3-f13343f2d1db}, !- Handle
  {97d8ec6a-1d4e-4feb-891c-49e4d5cac352}, !- Source Object
  9,                                      !- Outlet Port
  {3b04a1e6-60d7-46c5-b1f6-41f8f3d52911}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54882067-b499-4551-9e38-b410852ce827}, !- Handle
  Node 174,                               !- Name
  {e3e99cf3-c6ac-4abb-9aba-4aed287a22e9}, !- Inlet Port
  {9b6cae94-a838-4420-a33e-83f006d1a1db}; !- Outlet Port

OS:Connection,
  {e3e99cf3-c6ac-4abb-9aba-4aed287a22e9}, !- Handle
  {33b0481d-11da-4e57-bb2c-320c4d3e4b56}, !- Source Object
  6,                                      !- Outlet Port
  {54882067-b499-4551-9e38-b410852ce827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6cae94-a838-4420-a33e-83f006d1a1db}, !- Handle
  {54882067-b499-4551-9e38-b410852ce827}, !- Source Object
  3,                                      !- Outlet Port
  {97d8ec6a-1d4e-4feb-891c-49e4d5cac352}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {df5a3b2f-a70b-4f1e-bce0-34dba4021bb9}, !- Handle
  Node 176,                               !- Name
  {9e463384-0d67-46e7-b944-13dcbf9dfbea}, !- Inlet Port
  {20d10467-c8e0-4836-a765-64dc6f9f436e}; !- Outlet Port

OS:Connection,
  {9e463384-0d67-46e7-b944-13dcbf9dfbea}, !- Handle
  {5a58ba1c-2e1b-418d-b9db-ba1c64370f85}, !- Source Object
  9,                                      !- Outlet Port
  {df5a3b2f-a70b-4f1e-bce0-34dba4021bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d10467-c8e0-4836-a765-64dc6f9f436e}, !- Handle
  {df5a3b2f-a70b-4f1e-bce0-34dba4021bb9}, !- Source Object
  3,                                      !- Outlet Port
  {33b0481d-11da-4e57-bb2c-320c4d3e4b56}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c22a97fe-f5b7-4cec-b8b5-f13e2009f313}, !- Handle
  Node 177,                               !- Name
  {b95e5f8e-e7f3-46d4-a57c-a0ad52aac66e}, !- Inlet Port
  {d69c858c-0de5-4389-a3d5-b63cd14549bf}; !- Outlet Port

OS:Connection,
  {6034426c-3cdc-48f9-b49c-42ddd05cf587}, !- Handle
  {25aa0121-9b0c-41c8-8ad6-b5132870cfcc}, !- Source Object
  3,                                      !- Outlet Port
  {29fad27c-55dd-49cf-88f6-defbb30dcd18}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b95e5f8e-e7f3-46d4-a57c-a0ad52aac66e}, !- Handle
  {29fad27c-55dd-49cf-88f6-defbb30dcd18}, !- Source Object
  5,                                      !- Outlet Port
  {c22a97fe-f5b7-4cec-b8b5-f13e2009f313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69c858c-0de5-4389-a3d5-b63cd14549bf}, !- Handle
  {c22a97fe-f5b7-4cec-b8b5-f13e2009f313}, !- Source Object
  3,                                      !- Outlet Port
  {5a58ba1c-2e1b-418d-b9db-ba1c64370f85}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {be28d25b-6f1a-42b9-801e-e69f5387c2b1}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1fc10d5f-5a47-4223-9e29-6653b19fe795}, !- Control Zone Name
  {3b04a1e6-60d7-46c5-b1f6-41f8f3d52911}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {252495dc-66be-4d8d-b12f-5e6969003269}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d57564c6-5244-43db-9813-61e080161097}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8dbbbe9e-e94f-4899-99da-af492ef706b9}, !- Air Inlet Node Name
  {c0edcca0-b9f0-4066-bdab-dc52a0e4836d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a5f8858-df3f-401d-8fd4-5c9e28394727}, !- Handle
  Node 179,                               !- Name
  {29193f37-11b3-4520-bd1a-700e5bed65b6}, !- Inlet Port
  {f739d16b-979b-40ab-bc38-3c246eef9ffe}; !- Outlet Port

OS:Connection,
  {7ee1a801-080d-455f-88e4-a2e4c8f0a143}, !- Handle
  {6a0db7ee-bd28-4580-86f5-2f3f6830054c}, !- Source Object
  3,                                      !- Outlet Port
  {ba4b5b50-ef1e-4a89-a5f5-bd239d149664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29193f37-11b3-4520-bd1a-700e5bed65b6}, !- Handle
  {e8ee3e7a-4470-49ee-8468-869a0235c310}, !- Source Object
  2,                                      !- Outlet Port
  {2a5f8858-df3f-401d-8fd4-5c9e28394727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f739d16b-979b-40ab-bc38-3c246eef9ffe}, !- Handle
  {2a5f8858-df3f-401d-8fd4-5c9e28394727}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21ee1ef3-2f93-46c9-8fd3-2abde4aa438f}, !- Handle
  Node 180,                               !- Name
  {abe74c91-f4a6-4c9f-a72e-e154bb79ed0c}, !- Inlet Port
  {8dbbbe9e-e94f-4899-99da-af492ef706b9}; !- Outlet Port

OS:Connection,
  {abe74c91-f4a6-4c9f-a72e-e154bb79ed0c}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  3,                                      !- Outlet Port
