  {21ee1ef3-2f93-46c9-8fd3-2abde4aa438f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbbbe9e-e94f-4899-99da-af492ef706b9}, !- Handle
  {21ee1ef3-2f93-46c9-8fd3-2abde4aa438f}, !- Source Object
  3,                                      !- Outlet Port
  {d57564c6-5244-43db-9813-61e080161097}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0edcca0-b9f0-4066-bdab-dc52a0e4836d}, !- Handle
  {d57564c6-5244-43db-9813-61e080161097}, !- Source Object
  4,                                      !- Outlet Port
  {6a0db7ee-bd28-4580-86f5-2f3f6830054c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c560aa2-c700-4fcc-8e46-371badb2e8c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec1538ad-d109-488d-9fe4-7e8099d6ea8a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {847a199f-4d4b-4606-9046-09d3124338f8}, !- Air Inlet Node Name
  {6f54916b-c866-4c4d-953e-28c39a319c80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3873cba3-2e80-4fc2-82e1-966fec73bfca}, !- Handle
  Node 182,                               !- Name
  {6f54916b-c866-4c4d-953e-28c39a319c80}, !- Inlet Port
  {7244af09-5d64-4ae4-9f5b-25c2bd3d5e57}; !- Outlet Port

OS:Node,
  {e4ea132a-9795-40ef-87a3-73f74b8671a6}, !- Handle
  Node 183,                               !- Name
  {f68fda47-7b61-4b2d-ae76-eee48c4f49a7}, !- Inlet Port
  {018322ca-809e-4d56-9f0f-e574c76d3643}; !- Outlet Port

OS:Connection,
  {7244af09-5d64-4ae4-9f5b-25c2bd3d5e57}, !- Handle
  {3873cba3-2e80-4fc2-82e1-966fec73bfca}, !- Source Object
  3,                                      !- Outlet Port
  {d17ce0f7-af45-404e-b1b9-8d111d68f835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f68fda47-7b61-4b2d-ae76-eee48c4f49a7}, !- Handle
  {82fb2ffb-9b76-4201-addd-1372ac9a72e4}, !- Source Object
  2,                                      !- Outlet Port
  {e4ea132a-9795-40ef-87a3-73f74b8671a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018322ca-809e-4d56-9f0f-e574c76d3643}, !- Handle
  {e4ea132a-9795-40ef-87a3-73f74b8671a6}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {22549bfc-e011-467c-85c2-b97b53687e1b}, !- Handle
  Node 185,                               !- Name
  {97bfa59c-63c4-4eeb-b8ea-f59a04ce9a9d}, !- Inlet Port
  {847a199f-4d4b-4606-9046-09d3124338f8}; !- Outlet Port

OS:Connection,
  {97bfa59c-63c4-4eeb-b8ea-f59a04ce9a9d}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  4,                                      !- Outlet Port
  {22549bfc-e011-467c-85c2-b97b53687e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847a199f-4d4b-4606-9046-09d3124338f8}, !- Handle
  {22549bfc-e011-467c-85c2-b97b53687e1b}, !- Source Object
  3,                                      !- Outlet Port
  {ec1538ad-d109-488d-9fe4-7e8099d6ea8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f54916b-c866-4c4d-953e-28c39a319c80}, !- Handle
  {ec1538ad-d109-488d-9fe4-7e8099d6ea8a}, !- Source Object
  4,                                      !- Outlet Port
  {3873cba3-2e80-4fc2-82e1-966fec73bfca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b0baa76b-c099-4e1f-b95a-a86e0c047717}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dbbec867-6e38-4baf-8219-0f04eef68656}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {179104a5-c4a2-484d-8de9-aa6b72e19510}, !- Air Inlet Node Name
  {ed8e0c8f-a46d-4fea-9665-a9b45a5314b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a75d5cd-2fc6-43f9-8c66-e41ad6d50bc8}, !- Handle
  Node 186,                               !- Name
  {ed8e0c8f-a46d-4fea-9665-a9b45a5314b3}, !- Inlet Port
  {091119d8-2b4e-453e-8461-263e7edbade9}; !- Outlet Port

OS:Node,
  {855075ba-c30a-4aa5-acad-97207b8fef84}, !- Handle
  Node 188,                               !- Name
  {f3765110-6eb5-4602-a83d-b82c66a14cfe}, !- Inlet Port
  {67f11203-b57e-48c2-a1c2-b8e720171322}; !- Outlet Port

OS:Connection,
  {091119d8-2b4e-453e-8461-263e7edbade9}, !- Handle
  {1a75d5cd-2fc6-43f9-8c66-e41ad6d50bc8}, !- Source Object
  3,                                      !- Outlet Port
  {fb26815e-7219-4d6f-aed0-3e6a5c6311ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3765110-6eb5-4602-a83d-b82c66a14cfe}, !- Handle
  {822ef9fd-db71-4dfe-805c-0149a2b033e6}, !- Source Object
  2,                                      !- Outlet Port
  {855075ba-c30a-4aa5-acad-97207b8fef84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f11203-b57e-48c2-a1c2-b8e720171322}, !- Handle
  {855075ba-c30a-4aa5-acad-97207b8fef84}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3917f860-15bc-434c-b93b-74ee38119f7a}, !- Handle
  Node 189,                               !- Name
  {c4958233-e373-413a-9092-8cf36addcf68}, !- Inlet Port
  {179104a5-c4a2-484d-8de9-aa6b72e19510}; !- Outlet Port

OS:Connection,
  {c4958233-e373-413a-9092-8cf36addcf68}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  5,                                      !- Outlet Port
  {3917f860-15bc-434c-b93b-74ee38119f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179104a5-c4a2-484d-8de9-aa6b72e19510}, !- Handle
  {3917f860-15bc-434c-b93b-74ee38119f7a}, !- Source Object
  3,                                      !- Outlet Port
  {dbbec867-6e38-4baf-8219-0f04eef68656}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed8e0c8f-a46d-4fea-9665-a9b45a5314b3}, !- Handle
  {dbbec867-6e38-4baf-8219-0f04eef68656}, !- Source Object
  4,                                      !- Outlet Port
  {1a75d5cd-2fc6-43f9-8c66-e41ad6d50bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {96195811-8c9b-48de-8a79-c2c8a10d05e9}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {670a0da0-2fb3-42a5-bd31-8dd13e3b9522}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {e91dcd3e-f254-4992-aa10-56cb98f020b4}, !- Air Inlet Node Name
  {0d12fb51-0f9e-4287-aca9-3ac22b274bf8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba504ad6-5f4b-45aa-951e-0869e19b9c04}, !- Handle
  Node 191,                               !- Name
  {0d12fb51-0f9e-4287-aca9-3ac22b274bf8}, !- Inlet Port
  {c73e0d28-434a-4416-9c93-f90750829a3b}; !- Outlet Port

OS:Node,
  {35f7d4ac-b71c-4624-bf2b-e2335be4e16c}, !- Handle
  Node 192,                               !- Name
  {05538906-7f00-4ddb-8753-eec471474820}, !- Inlet Port
  {f94a3001-4f9d-43fb-81ce-be2eb87a246c}; !- Outlet Port

OS:Connection,
  {c73e0d28-434a-4416-9c93-f90750829a3b}, !- Handle
  {ba504ad6-5f4b-45aa-951e-0869e19b9c04}, !- Source Object
  3,                                      !- Outlet Port
  {09c20e65-bac1-4645-9a30-25222400e321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05538906-7f00-4ddb-8753-eec471474820}, !- Handle
  {36e3137d-dec6-49c7-91a0-471974ed0198}, !- Source Object
  2,                                      !- Outlet Port
  {35f7d4ac-b71c-4624-bf2b-e2335be4e16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94a3001-4f9d-43fb-81ce-be2eb87a246c}, !- Handle
  {35f7d4ac-b71c-4624-bf2b-e2335be4e16c}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c326860-d802-4b4c-9c59-3c3f9318de21}, !- Handle
  Node 194,                               !- Name
  {98755d0f-691a-4adf-af9d-9287e0449b4a}, !- Inlet Port
  {e91dcd3e-f254-4992-aa10-56cb98f020b4}; !- Outlet Port

OS:Connection,
  {98755d0f-691a-4adf-af9d-9287e0449b4a}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  6,                                      !- Outlet Port
  {3c326860-d802-4b4c-9c59-3c3f9318de21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91dcd3e-f254-4992-aa10-56cb98f020b4}, !- Handle
  {3c326860-d802-4b4c-9c59-3c3f9318de21}, !- Source Object
  3,                                      !- Outlet Port
  {670a0da0-2fb3-42a5-bd31-8dd13e3b9522}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d12fb51-0f9e-4287-aca9-3ac22b274bf8}, !- Handle
  {670a0da0-2fb3-42a5-bd31-8dd13e3b9522}, !- Source Object
  4,                                      !- Outlet Port
  {ba504ad6-5f4b-45aa-951e-0869e19b9c04}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f45d2124-bee6-461f-ba16-ea48b6cb4abe}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6c0595a-4c5a-41d2-968e-06f6274b579e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {f7772b3b-354c-47df-ac7c-f877af5a210e}, !- Air Inlet Node Name
  {51a0036a-5168-47eb-87c6-f2ed9ff3ecfd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a96a1c21-9284-4290-bdea-66e18d4ca429}, !- Handle
  Node 195,                               !- Name
  {51a0036a-5168-47eb-87c6-f2ed9ff3ecfd}, !- Inlet Port
  {dadfd223-affb-42b1-923a-74c7a51fd15a}; !- Outlet Port

OS:Node,
  {8da8a50b-029f-4d7a-9242-89e63b02cbd8}, !- Handle
  Node 197,                               !- Name
  {bfe80922-6a1d-481f-bcaf-d50ba6d6307c}, !- Inlet Port
  {c9b51ba6-12b6-4502-8920-c60f0f43d8d5}; !- Outlet Port

OS:Connection,
  {dadfd223-affb-42b1-923a-74c7a51fd15a}, !- Handle
  {a96a1c21-9284-4290-bdea-66e18d4ca429}, !- Source Object
  3,                                      !- Outlet Port
  {0a9c91ad-78fc-4f19-a29d-fcf0bab4d284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe80922-6a1d-481f-bcaf-d50ba6d6307c}, !- Handle
  {f3bbd9d3-dab8-4d26-9296-f75e1d11ee1d}, !- Source Object
  2,                                      !- Outlet Port
  {8da8a50b-029f-4d7a-9242-89e63b02cbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b51ba6-12b6-4502-8920-c60f0f43d8d5}, !- Handle
  {8da8a50b-029f-4d7a-9242-89e63b02cbd8}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {65857cf4-0e80-4c67-83a3-3c6f8c108bbe}, !- Handle
  Node 198,                               !- Name
  {40ecae1b-7898-402b-ad0b-0e41345e4277}, !- Inlet Port
  {f7772b3b-354c-47df-ac7c-f877af5a210e}; !- Outlet Port

OS:Connection,
  {40ecae1b-7898-402b-ad0b-0e41345e4277}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  7,                                      !- Outlet Port
  {65857cf4-0e80-4c67-83a3-3c6f8c108bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7772b3b-354c-47df-ac7c-f877af5a210e}, !- Handle
  {65857cf4-0e80-4c67-83a3-3c6f8c108bbe}, !- Source Object
  3,                                      !- Outlet Port
  {c6c0595a-4c5a-41d2-968e-06f6274b579e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51a0036a-5168-47eb-87c6-f2ed9ff3ecfd}, !- Handle
  {c6c0595a-4c5a-41d2-968e-06f6274b579e}, !- Source Object
  4,                                      !- Outlet Port
  {a96a1c21-9284-4290-bdea-66e18d4ca429}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fa508ce4-b91d-4954-b57a-97d7ff5e2f1b}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {707a1636-c7b3-4b4b-bf50-f42ea21ae49f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {c4e05dba-8394-49c7-ab71-5f775b9a9eea}, !- Air Inlet Node Name
  {dc0da2f7-4846-4804-9a69-6cf2db71a974}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cf9ae4e-4eb2-4fa6-a0e3-295f854daeb9}, !- Handle
  Node 200,                               !- Name
  {dc0da2f7-4846-4804-9a69-6cf2db71a974}, !- Inlet Port
  {07233b44-952b-4c41-82e3-f1ac400dca90}; !- Outlet Port

OS:Node,
  {66073f36-4902-4ab1-a8d3-cb10fb91758e}, !- Handle
  Node 201,                               !- Name
  {68eaf388-0018-453b-b579-1ec8beb3d64a}, !- Inlet Port
  {80cb7896-19b3-4b6f-b6a8-360c36185058}; !- Outlet Port

OS:Connection,
  {07233b44-952b-4c41-82e3-f1ac400dca90}, !- Handle
  {3cf9ae4e-4eb2-4fa6-a0e3-295f854daeb9}, !- Source Object
  3,                                      !- Outlet Port
  {df5d6ff7-b9e2-4879-ac34-4a7dac476f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68eaf388-0018-453b-b579-1ec8beb3d64a}, !- Handle
  {543ee11f-9c8c-419b-a377-85e0b1b79e3f}, !- Source Object
  2,                                      !- Outlet Port
  {66073f36-4902-4ab1-a8d3-cb10fb91758e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80cb7896-19b3-4b6f-b6a8-360c36185058}, !- Handle
  {66073f36-4902-4ab1-a8d3-cb10fb91758e}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {82e3e12d-5445-4784-80e8-8ba30277e482}, !- Handle
  Node 203,                               !- Name
  {9abb8edc-a02d-49e4-9399-cd0a268e4352}, !- Inlet Port
  {c4e05dba-8394-49c7-ab71-5f775b9a9eea}; !- Outlet Port

OS:Connection,
  {9abb8edc-a02d-49e4-9399-cd0a268e4352}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  8,                                      !- Outlet Port
  {82e3e12d-5445-4784-80e8-8ba30277e482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e05dba-8394-49c7-ab71-5f775b9a9eea}, !- Handle
  {82e3e12d-5445-4784-80e8-8ba30277e482}, !- Source Object
  3,                                      !- Outlet Port
  {707a1636-c7b3-4b4b-bf50-f42ea21ae49f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc0da2f7-4846-4804-9a69-6cf2db71a974}, !- Handle
  {707a1636-c7b3-4b4b-bf50-f42ea21ae49f}, !- Source Object
  4,                                      !- Outlet Port
  {3cf9ae4e-4eb2-4fa6-a0e3-295f854daeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e4c9e3c-b47e-46e0-adae-ca740bf93b9d}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8de30830-bdba-403e-af6f-3ff67e5ca2e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {e4466f66-3508-450a-ae0e-81b2f99846b4}, !- Air Inlet Node Name
  {eb09874b-2566-4da9-be9b-d307448e61c2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25a9473f-c52a-419a-8173-74de20fdfb82}, !- Handle
  Node 204,                               !- Name
  {eb09874b-2566-4da9-be9b-d307448e61c2}, !- Inlet Port
  {5c2d94ed-ffca-46a2-8682-1ae689e6b62c}; !- Outlet Port

OS:Node,
  {97d418f6-090c-4813-8690-ca1a43c1cff7}, !- Handle
  Node 206,                               !- Name
  {46d3d56f-909e-42cb-89f1-df498210a440}, !- Inlet Port
  {2d1483e0-5ac5-4604-84f1-0fcacc807496}; !- Outlet Port

OS:Connection,
  {5c2d94ed-ffca-46a2-8682-1ae689e6b62c}, !- Handle
  {25a9473f-c52a-419a-8173-74de20fdfb82}, !- Source Object
  3,                                      !- Outlet Port
  {22836ec2-533c-4115-9e67-cf85cc2672f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d3d56f-909e-42cb-89f1-df498210a440}, !- Handle
  {7d6a64a2-56fb-4f24-9d76-2b9828e7af5b}, !- Source Object
  2,                                      !- Outlet Port
  {97d418f6-090c-4813-8690-ca1a43c1cff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d1483e0-5ac5-4604-84f1-0fcacc807496}, !- Handle
  {97d418f6-090c-4813-8690-ca1a43c1cff7}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {511e9d38-98ef-43b5-b813-5f55f92ba39c}, !- Handle
  Node 207,                               !- Name
  {5042a629-cc17-47dd-9040-5d4b3a2605b9}, !- Inlet Port
  {e4466f66-3508-450a-ae0e-81b2f99846b4}; !- Outlet Port

OS:Connection,
  {5042a629-cc17-47dd-9040-5d4b3a2605b9}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  9,                                      !- Outlet Port
  {511e9d38-98ef-43b5-b813-5f55f92ba39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4466f66-3508-450a-ae0e-81b2f99846b4}, !- Handle
  {511e9d38-98ef-43b5-b813-5f55f92ba39c}, !- Source Object
  3,                                      !- Outlet Port
  {8de30830-bdba-403e-af6f-3ff67e5ca2e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb09874b-2566-4da9-be9b-d307448e61c2}, !- Handle
  {8de30830-bdba-403e-af6f-3ff67e5ca2e2}, !- Source Object
  4,                                      !- Outlet Port
  {25a9473f-c52a-419a-8173-74de20fdfb82}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2b024330-9ffc-48f7-88d8-38ead86ed32d}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ba499dd-c7b9-4e51-bfdc-8a08ad2436f9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {30c98157-baf7-4343-ab9a-7f7f3b398a4b}, !- Air Inlet Node Name
  {119cfe8c-7b14-494c-ade6-305f57e33f7c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4216a371-68b7-4520-8fe0-fdf42030c52f}, !- Handle
  Node 209,                               !- Name
  {119cfe8c-7b14-494c-ade6-305f57e33f7c}, !- Inlet Port
  {92628e6d-afac-45df-ba1b-935843a5221f}; !- Outlet Port

OS:Node,
  {e39a28e0-220b-4978-b5da-acece1510918}, !- Handle
  Node 210,                               !- Name
  {98078ae8-b506-4d92-b5e5-46fdfa351c71}, !- Inlet Port
  {3c859172-1ae2-408c-8ef0-ed944b4763ec}; !- Outlet Port

OS:Connection,
  {92628e6d-afac-45df-ba1b-935843a5221f}, !- Handle
  {4216a371-68b7-4520-8fe0-fdf42030c52f}, !- Source Object
  3,                                      !- Outlet Port
  {64e16cd7-c0d0-4b7e-8ea1-0ef6698d6185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98078ae8-b506-4d92-b5e5-46fdfa351c71}, !- Handle
  {276199fd-cefc-4b26-af3b-93770deaa814}, !- Source Object
  2,                                      !- Outlet Port
  {e39a28e0-220b-4978-b5da-acece1510918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c859172-1ae2-408c-8ef0-ed944b4763ec}, !- Handle
  {e39a28e0-220b-4978-b5da-acece1510918}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a3573d79-e144-482d-addb-e0b3ee0fd38d}, !- Handle
  Node 212,                               !- Name
  {a2fa2f0d-fe66-4ac2-802b-499327c52afc}, !- Inlet Port
  {30c98157-baf7-4343-ab9a-7f7f3b398a4b}; !- Outlet Port

OS:Connection,
  {a2fa2f0d-fe66-4ac2-802b-499327c52afc}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  10,                                     !- Outlet Port
  {a3573d79-e144-482d-addb-e0b3ee0fd38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c98157-baf7-4343-ab9a-7f7f3b398a4b}, !- Handle
  {a3573d79-e144-482d-addb-e0b3ee0fd38d}, !- Source Object
  3,                                      !- Outlet Port
  {2ba499dd-c7b9-4e51-bfdc-8a08ad2436f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {119cfe8c-7b14-494c-ade6-305f57e33f7c}, !- Handle
  {2ba499dd-c7b9-4e51-bfdc-8a08ad2436f9}, !- Source Object
  4,                                      !- Outlet Port
  {4216a371-68b7-4520-8fe0-fdf42030c52f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b4f328db-4a01-4ea7-a97f-5e9209ee2160}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a6ba903-47da-43e1-a1ef-6b83f9de4d11}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {0f8b172c-7c4d-4b66-bc38-83d32fa664f6}, !- Air Inlet Node Name
  {438a0b2f-8a64-45ce-8c09-f0339b4bb908}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9d9462b5-cd7d-4d30-b7b2-c365ef9ad2b0}, !- Handle
  Node 213,                               !- Name
  {438a0b2f-8a64-45ce-8c09-f0339b4bb908}, !- Inlet Port
  {21a7c151-dc86-42c0-a642-f2ab7f7cb0e0}; !- Outlet Port

OS:Node,
  {1832306f-87c3-4ecb-bfe1-fc8ba43abe15}, !- Handle
  Node 215,                               !- Name
  {2ed205b7-af1c-4eed-85e7-c785ac91b579}, !- Inlet Port
  {a9639bc4-c239-4431-84d9-737ba205bd4b}; !- Outlet Port

OS:Connection,
  {21a7c151-dc86-42c0-a642-f2ab7f7cb0e0}, !- Handle
  {9d9462b5-cd7d-4d30-b7b2-c365ef9ad2b0}, !- Source Object
  3,                                      !- Outlet Port
  {112bdaba-c901-4e55-bfe1-1cac44e872f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed205b7-af1c-4eed-85e7-c785ac91b579}, !- Handle
  {d99ad0a4-7829-4389-aea6-58c5171563ac}, !- Source Object
  2,                                      !- Outlet Port
  {1832306f-87c3-4ecb-bfe1-fc8ba43abe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9639bc4-c239-4431-84d9-737ba205bd4b}, !- Handle
  {1832306f-87c3-4ecb-bfe1-fc8ba43abe15}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {00679afc-c77d-498b-af0c-4268802cc6c6}, !- Handle
  Node 216,                               !- Name
  {73e292ee-c4ab-4d19-a73e-ba9c0401e8c3}, !- Inlet Port
  {0f8b172c-7c4d-4b66-bc38-83d32fa664f6}; !- Outlet Port

OS:Connection,
  {73e292ee-c4ab-4d19-a73e-ba9c0401e8c3}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  11,                                     !- Outlet Port
  {00679afc-c77d-498b-af0c-4268802cc6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8b172c-7c4d-4b66-bc38-83d32fa664f6}, !- Handle
  {00679afc-c77d-498b-af0c-4268802cc6c6}, !- Source Object
  3,                                      !- Outlet Port
  {6a6ba903-47da-43e1-a1ef-6b83f9de4d11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {438a0b2f-8a64-45ce-8c09-f0339b4bb908}, !- Handle
  {6a6ba903-47da-43e1-a1ef-6b83f9de4d11}, !- Source Object
  4,                                      !- Outlet Port
  {9d9462b5-cd7d-4d30-b7b2-c365ef9ad2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {098dada3-370f-4813-ae7a-8d1be16443b4}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a147a975-38d6-4697-8952-a9851f67acf1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {1079c6c2-86cd-42fe-a55b-75a8b9bfed08}, !- Air Inlet Node Name
  {2257ae6a-34ac-43a8-ba77-bd587afa454a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f22e7a62-ea8d-4d34-8958-5c6b8ce4f1d3}, !- Handle
  Node 218,                               !- Name
  {2257ae6a-34ac-43a8-ba77-bd587afa454a}, !- Inlet Port
  {990164e3-8192-41d4-8e83-6a073985571f}; !- Outlet Port

OS:Node,
  {4b36ac02-2a0f-46b4-a343-ee08faae5fe9}, !- Handle
  Node 219,                               !- Name
  {7b1af2cf-830e-429c-98a3-6c1b40f12f53}, !- Inlet Port
  {a48e4531-75cd-4292-8deb-13ca0b59c1f0}; !- Outlet Port

OS:Connection,
  {990164e3-8192-41d4-8e83-6a073985571f}, !- Handle
  {f22e7a62-ea8d-4d34-8958-5c6b8ce4f1d3}, !- Source Object
  3,                                      !- Outlet Port
  {9b35d7b9-83c7-41a6-8317-5512f952446c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1af2cf-830e-429c-98a3-6c1b40f12f53}, !- Handle
  {436c2252-67ef-4ca7-a591-5d82897eb7a3}, !- Source Object
  2,                                      !- Outlet Port
  {4b36ac02-2a0f-46b4-a343-ee08faae5fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48e4531-75cd-4292-8deb-13ca0b59c1f0}, !- Handle
  {4b36ac02-2a0f-46b4-a343-ee08faae5fe9}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c04c661e-7bb6-43b5-ab33-12202fadb95e}, !- Handle
  Node 221,                               !- Name
  {ee392fe2-b87e-45c8-aa39-6c1c529aa323}, !- Inlet Port
  {1079c6c2-86cd-42fe-a55b-75a8b9bfed08}; !- Outlet Port

OS:Connection,
  {ee392fe2-b87e-45c8-aa39-6c1c529aa323}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  12,                                     !- Outlet Port
  {c04c661e-7bb6-43b5-ab33-12202fadb95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1079c6c2-86cd-42fe-a55b-75a8b9bfed08}, !- Handle
  {c04c661e-7bb6-43b5-ab33-12202fadb95e}, !- Source Object
  3,                                      !- Outlet Port
  {a147a975-38d6-4697-8952-a9851f67acf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2257ae6a-34ac-43a8-ba77-bd587afa454a}, !- Handle
  {a147a975-38d6-4697-8952-a9851f67acf1}, !- Source Object
  4,                                      !- Outlet Port
  {f22e7a62-ea8d-4d34-8958-5c6b8ce4f1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3728837e-7e4e-4399-85e5-74cf2cc2e46e}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {570c213a-b53b-4284-976c-4f85245f9b61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {3ecdd9f1-4253-4362-83f8-64b003027ec6}, !- Air Inlet Node Name
  {df3dd7d1-8aab-4b60-92b0-e08ea58db5ee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0ac2272-d4c8-4c17-ab5e-f3abe37aa9b8}, !- Handle
  Node 222,                               !- Name
  {df3dd7d1-8aab-4b60-92b0-e08ea58db5ee}, !- Inlet Port
  {e8c50cfd-7f69-44dc-85ea-e5cbccb53f12}; !- Outlet Port

OS:Node,
  {92464eea-4cd6-4a08-a887-2d263936e23a}, !- Handle
  Node 224,                               !- Name
  {b8379ed8-5fcb-4997-9078-8b768db648ed}, !- Inlet Port
  {78daafd3-e645-49a9-a16f-436b24cd8100}; !- Outlet Port

OS:Connection,
  {e8c50cfd-7f69-44dc-85ea-e5cbccb53f12}, !- Handle
  {b0ac2272-d4c8-4c17-ab5e-f3abe37aa9b8}, !- Source Object
  3,                                      !- Outlet Port
  {55dfae52-b2d1-46a7-bcf2-c16f75823e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8379ed8-5fcb-4997-9078-8b768db648ed}, !- Handle
  {aac42ccd-0ad4-4b21-8f90-1cc1e1f909dc}, !- Source Object
  2,                                      !- Outlet Port
  {92464eea-4cd6-4a08-a887-2d263936e23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78daafd3-e645-49a9-a16f-436b24cd8100}, !- Handle
  {92464eea-4cd6-4a08-a887-2d263936e23a}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {9be03abf-397b-4565-ba46-b3d74ba347a4}, !- Handle
  Node 225,                               !- Name
  {631d55f8-1694-4642-8bc4-51ae10c32ac3}, !- Inlet Port
  {3ecdd9f1-4253-4362-83f8-64b003027ec6}; !- Outlet Port

OS:Connection,
  {631d55f8-1694-4642-8bc4-51ae10c32ac3}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  13,                                     !- Outlet Port
  {9be03abf-397b-4565-ba46-b3d74ba347a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecdd9f1-4253-4362-83f8-64b003027ec6}, !- Handle
  {9be03abf-397b-4565-ba46-b3d74ba347a4}, !- Source Object
  3,                                      !- Outlet Port
  {570c213a-b53b-4284-976c-4f85245f9b61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df3dd7d1-8aab-4b60-92b0-e08ea58db5ee}, !- Handle
  {570c213a-b53b-4284-976c-4f85245f9b61}, !- Source Object
  4,                                      !- Outlet Port
  {b0ac2272-d4c8-4c17-ab5e-f3abe37aa9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9971e2ef-6b29-4d4b-9d62-9a1b3d393e58}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8c1818a-ee67-49bf-80ec-6832a0d3b69e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8821b806-4607-4a39-b64d-10e0d8c687c5}, !- Air Inlet Node Name
  {7c9b9092-932e-47ca-bad7-279064fdad34}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57f8618f-12bf-49fb-9270-19305eb67e07}, !- Handle
  Node 227,                               !- Name
  {7c9b9092-932e-47ca-bad7-279064fdad34}, !- Inlet Port
  {66f63ec3-c3e4-4d37-b3bd-2a4243e70811}; !- Outlet Port

OS:Node,
  {122d5d80-568a-40dc-9ce0-351522fff39d}, !- Handle
  Node 228,                               !- Name
  {07735b94-c5d6-4fc7-81fd-4fe1eb174531}, !- Inlet Port
  {3611ca7f-9ff9-4873-b141-e1e6ca9fe2a6}; !- Outlet Port

OS:Connection,
  {66f63ec3-c3e4-4d37-b3bd-2a4243e70811}, !- Handle
  {57f8618f-12bf-49fb-9270-19305eb67e07}, !- Source Object
  3,                                      !- Outlet Port
  {3474b7d5-3d5d-4a1a-aa0f-637208b8fe2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07735b94-c5d6-4fc7-81fd-4fe1eb174531}, !- Handle
  {0257ea2a-c84f-4bd6-a8b8-2484a22869c2}, !- Source Object
  2,                                      !- Outlet Port
  {122d5d80-568a-40dc-9ce0-351522fff39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3611ca7f-9ff9-4873-b141-e1e6ca9fe2a6}, !- Handle
  {122d5d80-568a-40dc-9ce0-351522fff39d}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b1f583f7-b671-4b33-adf0-c83cb99b9e0b}, !- Handle
  Node 230,                               !- Name
  {d9c06cec-2e33-4d87-9089-ced7b2fe5cd9}, !- Inlet Port
  {8821b806-4607-4a39-b64d-10e0d8c687c5}; !- Outlet Port

OS:Connection,
  {d9c06cec-2e33-4d87-9089-ced7b2fe5cd9}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  14,                                     !- Outlet Port
  {b1f583f7-b671-4b33-adf0-c83cb99b9e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8821b806-4607-4a39-b64d-10e0d8c687c5}, !- Handle
  {b1f583f7-b671-4b33-adf0-c83cb99b9e0b}, !- Source Object
  3,                                      !- Outlet Port
  {a8c1818a-ee67-49bf-80ec-6832a0d3b69e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c9b9092-932e-47ca-bad7-279064fdad34}, !- Handle
  {a8c1818a-ee67-49bf-80ec-6832a0d3b69e}, !- Source Object
  4,                                      !- Outlet Port
  {57f8618f-12bf-49fb-9270-19305eb67e07}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8b407915-8345-4a12-9d5f-f927bae27f09}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {338adf26-c1cd-4012-b822-e13c9a8e6a07}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {4f037bb8-23a1-4231-b770-c107b9360951}, !- Air Inlet Node Name
  {07d86739-e5f8-4d2d-af74-0a016d4c53b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e83e872c-0c6c-41a0-aa8f-cd94741fe88a}, !- Handle
  Node 231,                               !- Name
  {07d86739-e5f8-4d2d-af74-0a016d4c53b2}, !- Inlet Port
  {e1ba6f3f-c04d-4af7-9d96-8e1a314659e1}; !- Outlet Port

OS:Node,
  {c00aab9c-9778-4aaa-a53d-c1124b8d0b79}, !- Handle
  Node 233,                               !- Name
  {5dc8e031-171d-4116-bccc-0b4116728e34}, !- Inlet Port
  {3c6be2fd-f503-4028-b31e-9d9929156aba}; !- Outlet Port

OS:Connection,
  {e1ba6f3f-c04d-4af7-9d96-8e1a314659e1}, !- Handle
  {e83e872c-0c6c-41a0-aa8f-cd94741fe88a}, !- Source Object
  3,                                      !- Outlet Port
  {b7119e00-009c-4729-8dc0-3e95a19a60a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc8e031-171d-4116-bccc-0b4116728e34}, !- Handle
  {e5995fb4-c8e9-46ba-a8bf-ce570adbda60}, !- Source Object
  2,                                      !- Outlet Port
  {c00aab9c-9778-4aaa-a53d-c1124b8d0b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6be2fd-f503-4028-b31e-9d9929156aba}, !- Handle
  {c00aab9c-9778-4aaa-a53d-c1124b8d0b79}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af8141ef-a77f-426f-b8d0-705573929b2f}, !- Handle
  Node 234,                               !- Name
  {2517571f-9b5b-4c4e-ac95-6c5cd354ad2b}, !- Inlet Port
  {4f037bb8-23a1-4231-b770-c107b9360951}; !- Outlet Port

OS:Connection,
  {2517571f-9b5b-4c4e-ac95-6c5cd354ad2b}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  15,                                     !- Outlet Port
  {af8141ef-a77f-426f-b8d0-705573929b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f037bb8-23a1-4231-b770-c107b9360951}, !- Handle
  {af8141ef-a77f-426f-b8d0-705573929b2f}, !- Source Object
  3,                                      !- Outlet Port
  {338adf26-c1cd-4012-b822-e13c9a8e6a07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07d86739-e5f8-4d2d-af74-0a016d4c53b2}, !- Handle
  {338adf26-c1cd-4012-b822-e13c9a8e6a07}, !- Source Object
  4,                                      !- Outlet Port
  {e83e872c-0c6c-41a0-aa8f-cd94741fe88a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f9c82e7-8cd9-4d98-b37a-186ea6653517}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf5d8bae-0b12-4bcb-bf9e-30f63046208b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8e08886e-c37b-4d2d-bfca-d556161144d3}, !- Air Inlet Node Name
  {7197d46d-f203-4b71-89e8-1afc69ee86ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08566a59-c178-49d7-b5ca-71e733da6fe1}, !- Handle
  Node 236,                               !- Name
  {7197d46d-f203-4b71-89e8-1afc69ee86ab}, !- Inlet Port
  {c14aafef-7274-418c-8408-c74d9edb4837}; !- Outlet Port

OS:Node,
  {3bf196e4-667a-416b-bfa2-62e5361f8aab}, !- Handle
  Node 237,                               !- Name
  {7acc89b8-05ab-4b4e-be89-27b890bb6518}, !- Inlet Port
  {87fb12b9-6374-4ef1-becc-0cb68b31eb20}; !- Outlet Port

OS:Connection,
  {c14aafef-7274-418c-8408-c74d9edb4837}, !- Handle
  {08566a59-c178-49d7-b5ca-71e733da6fe1}, !- Source Object
  3,                                      !- Outlet Port
  {bf9eb4db-dc06-49ea-ace5-320b17a39bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acc89b8-05ab-4b4e-be89-27b890bb6518}, !- Handle
  {3fad3550-0137-4906-8ecf-85ea0d13abcf}, !- Source Object
  2,                                      !- Outlet Port
  {3bf196e4-667a-416b-bfa2-62e5361f8aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fb12b9-6374-4ef1-becc-0cb68b31eb20}, !- Handle
  {3bf196e4-667a-416b-bfa2-62e5361f8aab}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {455c803c-05e8-45c2-92d1-9a905c7bef95}, !- Handle
  Node 239,                               !- Name
  {bd3dddd8-5375-450d-a594-d7982eb0cbde}, !- Inlet Port
  {8e08886e-c37b-4d2d-bfca-d556161144d3}; !- Outlet Port

OS:Connection,
  {bd3dddd8-5375-450d-a594-d7982eb0cbde}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  16,                                     !- Outlet Port
  {455c803c-05e8-45c2-92d1-9a905c7bef95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e08886e-c37b-4d2d-bfca-d556161144d3}, !- Handle
  {455c803c-05e8-45c2-92d1-9a905c7bef95}, !- Source Object
  3,                                      !- Outlet Port
  {bf5d8bae-0b12-4bcb-bf9e-30f63046208b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7197d46d-f203-4b71-89e8-1afc69ee86ab}, !- Handle
  {bf5d8bae-0b12-4bcb-bf9e-30f63046208b}, !- Source Object
  4,                                      !- Outlet Port
  {08566a59-c178-49d7-b5ca-71e733da6fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86e2340f-1e79-4e18-82ce-5bc7d769fef5}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {913ccfdc-f0b4-42c3-bb3c-be2d9b4fc696}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {2fd9675f-b761-470b-86be-57a9b6d88358}, !- Air Inlet Node Name
  {ccc33964-d8c8-432b-a2b2-d28406a1fec3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c27a3c4a-3af9-41dd-a939-3d0b31d68e5b}, !- Handle
  Node 240,                               !- Name
  {ccc33964-d8c8-432b-a2b2-d28406a1fec3}, !- Inlet Port
  {1faeb027-d6ae-4262-9837-22d08fa00668}; !- Outlet Port

OS:Node,
  {cccddb85-5917-4be5-bb91-8938dce38869}, !- Handle
  Node 242,                               !- Name
  {1cf38ec2-f25f-4304-9bda-6bb1d3d2c298}, !- Inlet Port
  {7c134a4d-0ba1-4f43-ab3e-3a02dd848b8a}; !- Outlet Port

OS:Connection,
  {1faeb027-d6ae-4262-9837-22d08fa00668}, !- Handle
  {c27a3c4a-3af9-41dd-a939-3d0b31d68e5b}, !- Source Object
  3,                                      !- Outlet Port
  {e60dd70b-923d-4472-adcd-9ba2c569c277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf38ec2-f25f-4304-9bda-6bb1d3d2c298}, !- Handle
  {d55b0246-8e22-4b0b-8e1f-1f94b04dcc15}, !- Source Object
  2,                                      !- Outlet Port
  {cccddb85-5917-4be5-bb91-8938dce38869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c134a4d-0ba1-4f43-ab3e-3a02dd848b8a}, !- Handle
  {cccddb85-5917-4be5-bb91-8938dce38869}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {20f78a8e-1562-4adc-9f13-6dff6f898a29}, !- Handle
  Node 243,                               !- Name
  {447972cb-92b9-4236-bbb6-690613228148}, !- Inlet Port
  {2fd9675f-b761-470b-86be-57a9b6d88358}; !- Outlet Port

OS:Connection,
  {447972cb-92b9-4236-bbb6-690613228148}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  17,                                     !- Outlet Port
  {20f78a8e-1562-4adc-9f13-6dff6f898a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd9675f-b761-470b-86be-57a9b6d88358}, !- Handle
  {20f78a8e-1562-4adc-9f13-6dff6f898a29}, !- Source Object
  3,                                      !- Outlet Port
  {913ccfdc-f0b4-42c3-bb3c-be2d9b4fc696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccc33964-d8c8-432b-a2b2-d28406a1fec3}, !- Handle
  {913ccfdc-f0b4-42c3-bb3c-be2d9b4fc696}, !- Source Object
  4,                                      !- Outlet Port
  {c27a3c4a-3af9-41dd-a939-3d0b31d68e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {421471f1-b5ae-40ed-b979-a32fb0a57f9b}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ab94b15-61ba-4391-b003-0dd9d411843d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {75eca4c5-59f4-468f-9217-c8d5f3363535}, !- Air Inlet Node Name
  {c5ff2143-15bb-475b-a7a2-8356275f2885}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1bd58b4b-82c0-4a8c-93e2-44f795433df7}, !- Handle
  Node 245,                               !- Name
  {c5ff2143-15bb-475b-a7a2-8356275f2885}, !- Inlet Port
  {edfa2492-ed44-464f-ab15-9433c8a9358d}; !- Outlet Port

OS:Node,
  {94aa7de5-3b74-4473-a2f4-5a9a76f3f9f7}, !- Handle
  Node 246,                               !- Name
  {b63b4bf9-7ce1-4629-a355-244155d54c34}, !- Inlet Port
  {2e3b7344-a97d-415d-9ca1-468431c2e79c}; !- Outlet Port

OS:Connection,
  {edfa2492-ed44-464f-ab15-9433c8a9358d}, !- Handle
  {1bd58b4b-82c0-4a8c-93e2-44f795433df7}, !- Source Object
  3,                                      !- Outlet Port
  {dbdb96e1-8703-4903-b925-5dff6233786e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63b4bf9-7ce1-4629-a355-244155d54c34}, !- Handle
  {c554af42-4588-454d-b62e-bad3c19317d2}, !- Source Object
  2,                                      !- Outlet Port
  {94aa7de5-3b74-4473-a2f4-5a9a76f3f9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3b7344-a97d-415d-9ca1-468431c2e79c}, !- Handle
  {94aa7de5-3b74-4473-a2f4-5a9a76f3f9f7}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {a2ff3c7c-3e13-4474-b2d2-dc2c2b860f69}, !- Handle
  Node 248,                               !- Name
  {7481e851-fa2f-48f5-81e6-1d80da5afc0d}, !- Inlet Port
  {75eca4c5-59f4-468f-9217-c8d5f3363535}; !- Outlet Port

OS:Connection,
  {7481e851-fa2f-48f5-81e6-1d80da5afc0d}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  18,                                     !- Outlet Port
  {a2ff3c7c-3e13-4474-b2d2-dc2c2b860f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75eca4c5-59f4-468f-9217-c8d5f3363535}, !- Handle
  {a2ff3c7c-3e13-4474-b2d2-dc2c2b860f69}, !- Source Object
  3,                                      !- Outlet Port
  {4ab94b15-61ba-4391-b003-0dd9d411843d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5ff2143-15bb-475b-a7a2-8356275f2885}, !- Handle
  {4ab94b15-61ba-4391-b003-0dd9d411843d}, !- Source Object
  4,                                      !- Outlet Port
  {1bd58b4b-82c0-4a8c-93e2-44f795433df7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {960cd12d-67f7-476c-be51-dd27effbce18}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfbe64a8-c371-4c3c-8345-1d4777f1f998}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {0ea37a1d-2274-4105-b305-01aa4e6ca830}, !- Air Inlet Node Name
  {71b48ec0-c8a1-45ad-b7b1-e7c89e9bbfa0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {069bd62c-0337-4605-b796-8266c70c9013}, !- Handle
  Node 249,                               !- Name
  {71b48ec0-c8a1-45ad-b7b1-e7c89e9bbfa0}, !- Inlet Port
  {10acd114-1f0e-4736-b080-f377e6ea85f5}; !- Outlet Port

OS:Node,
  {e6926d7a-eaa8-45ac-aeda-788fc225b6e0}, !- Handle
  Node 251,                               !- Name
  {675f9841-765a-4736-ae8d-874e63c6229e}, !- Inlet Port
  {3c3fe174-77d7-4b75-92bf-a27b90922c1d}; !- Outlet Port

OS:Connection,
  {10acd114-1f0e-4736-b080-f377e6ea85f5}, !- Handle
  {069bd62c-0337-4605-b796-8266c70c9013}, !- Source Object
  3,                                      !- Outlet Port
  {ab4df413-5a97-4667-b303-228130defdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675f9841-765a-4736-ae8d-874e63c6229e}, !- Handle
  {937287ee-c39c-425e-9213-e5f2044bb2dc}, !- Source Object
  2,                                      !- Outlet Port
  {e6926d7a-eaa8-45ac-aeda-788fc225b6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3fe174-77d7-4b75-92bf-a27b90922c1d}, !- Handle
  {e6926d7a-eaa8-45ac-aeda-788fc225b6e0}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {063d5b32-f724-47c0-bf36-c42beea5843b}, !- Handle
  Node 252,                               !- Name
  {ed47b249-adbd-45d1-8105-e911f7c2125a}, !- Inlet Port
  {0ea37a1d-2274-4105-b305-01aa4e6ca830}; !- Outlet Port

OS:Connection,
  {ed47b249-adbd-45d1-8105-e911f7c2125a}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  19,                                     !- Outlet Port
  {063d5b32-f724-47c0-bf36-c42beea5843b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea37a1d-2274-4105-b305-01aa4e6ca830}, !- Handle
  {063d5b32-f724-47c0-bf36-c42beea5843b}, !- Source Object
  3,                                      !- Outlet Port
  {cfbe64a8-c371-4c3c-8345-1d4777f1f998}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71b48ec0-c8a1-45ad-b7b1-e7c89e9bbfa0}, !- Handle
  {cfbe64a8-c371-4c3c-8345-1d4777f1f998}, !- Source Object
  4,                                      !- Outlet Port
  {069bd62c-0337-4605-b796-8266c70c9013}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a07b2f22-3f7a-41a8-bb84-b77a16fc005d}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21ffc39d-c6c9-4adf-a5d6-a91ee2169af5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {706297ac-7709-469a-86fb-6f99cb42a012}, !- Air Inlet Node Name
  {2e4cacac-d9f1-4a59-ab5d-8ee107296e8d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16f062ce-3558-4e4e-a972-86832035091b}, !- Handle
  Node 254,                               !- Name
  {2e4cacac-d9f1-4a59-ab5d-8ee107296e8d}, !- Inlet Port
  {5885766d-51d3-4b57-b3a7-d065c3c0015c}; !- Outlet Port

OS:Node,
  {9ec5e49a-729b-4996-9f0d-c60e95d6e8f5}, !- Handle
  Node 255,                               !- Name
  {16cbb0f3-dabd-4c6f-8e83-e35a61bb2667}, !- Inlet Port
  {725e44d7-c66f-483f-a8fb-3de76a49e8db}; !- Outlet Port

OS:Connection,
  {5885766d-51d3-4b57-b3a7-d065c3c0015c}, !- Handle
  {16f062ce-3558-4e4e-a972-86832035091b}, !- Source Object
  3,                                      !- Outlet Port
  {ccf3aee2-2b53-420c-ad8e-9bb3dfc67412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16cbb0f3-dabd-4c6f-8e83-e35a61bb2667}, !- Handle
  {4d8c926a-68da-44fb-85c4-425db7a08a0f}, !- Source Object
  2,                                      !- Outlet Port
  {9ec5e49a-729b-4996-9f0d-c60e95d6e8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725e44d7-c66f-483f-a8fb-3de76a49e8db}, !- Handle
  {9ec5e49a-729b-4996-9f0d-c60e95d6e8f5}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {03dd81ff-f8f0-4ffb-b2d7-17ec04a6032b}, !- Handle
  Node 257,                               !- Name
  {eb9505d8-a44d-4cd7-87b0-ffedd4d987de}, !- Inlet Port
  {706297ac-7709-469a-86fb-6f99cb42a012}; !- Outlet Port

OS:Connection,
  {eb9505d8-a44d-4cd7-87b0-ffedd4d987de}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  20,                                     !- Outlet Port
  {03dd81ff-f8f0-4ffb-b2d7-17ec04a6032b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706297ac-7709-469a-86fb-6f99cb42a012}, !- Handle
  {03dd81ff-f8f0-4ffb-b2d7-17ec04a6032b}, !- Source Object
  3,                                      !- Outlet Port
  {21ffc39d-c6c9-4adf-a5d6-a91ee2169af5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e4cacac-d9f1-4a59-ab5d-8ee107296e8d}, !- Handle
  {21ffc39d-c6c9-4adf-a5d6-a91ee2169af5}, !- Source Object
  4,                                      !- Outlet Port
  {16f062ce-3558-4e4e-a972-86832035091b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0f791fef-4d5a-43d5-8f72-3d6aaa6f2fb4}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b94b8c19-f9a3-4cf7-abab-ba950120efaa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {ec80375a-fe41-400a-b340-5b4af878aa78}, !- Air Inlet Node Name
  {7aa73d7e-c3d4-4a93-8dbf-009df75931a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {004a1697-3748-4d43-8157-f72d0476c2cb}, !- Handle
  Node 258,                               !- Name
  {7aa73d7e-c3d4-4a93-8dbf-009df75931a2}, !- Inlet Port
  {08adf745-6b90-4ddb-97d1-73799066dbc9}; !- Outlet Port

OS:Node,
  {fa735646-93d8-4956-8a53-9e19c6dda4c9}, !- Handle
  Node 260,                               !- Name
  {91706e1a-d744-46c3-a070-d2e245a659e0}, !- Inlet Port
  {bc27f1eb-8ae0-4784-ba9f-97a88e7d0ef3}; !- Outlet Port

OS:Connection,
  {08adf745-6b90-4ddb-97d1-73799066dbc9}, !- Handle
  {004a1697-3748-4d43-8157-f72d0476c2cb}, !- Source Object
  3,                                      !- Outlet Port
  {3ae034ca-7293-4ea1-a46e-de7786731582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91706e1a-d744-46c3-a070-d2e245a659e0}, !- Handle
  {616d3855-625c-4ad3-91cf-536c939553f6}, !- Source Object
  2,                                      !- Outlet Port
  {fa735646-93d8-4956-8a53-9e19c6dda4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc27f1eb-8ae0-4784-ba9f-97a88e7d0ef3}, !- Handle
  {fa735646-93d8-4956-8a53-9e19c6dda4c9}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {fbd4dfef-6e66-4f49-8211-867ef069818d}, !- Handle
  Node 261,                               !- Name
  {04e33c81-7ff2-4688-9d93-5a32b19c1974}, !- Inlet Port
  {ec80375a-fe41-400a-b340-5b4af878aa78}; !- Outlet Port

OS:Connection,
  {04e33c81-7ff2-4688-9d93-5a32b19c1974}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  21,                                     !- Outlet Port
  {fbd4dfef-6e66-4f49-8211-867ef069818d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec80375a-fe41-400a-b340-5b4af878aa78}, !- Handle
  {fbd4dfef-6e66-4f49-8211-867ef069818d}, !- Source Object
  3,                                      !- Outlet Port
  {b94b8c19-f9a3-4cf7-abab-ba950120efaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7aa73d7e-c3d4-4a93-8dbf-009df75931a2}, !- Handle
  {b94b8c19-f9a3-4cf7-abab-ba950120efaa}, !- Source Object
  4,                                      !- Outlet Port
  {004a1697-3748-4d43-8157-f72d0476c2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e8ee24ad-3e96-4f9c-bef5-07a9eec65d18}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d1760a1-a36e-4d0b-8485-022b9e91e33c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {38533b65-3d5a-4ae8-974c-ebc59e43a5d1}, !- Air Inlet Node Name
  {dd6f8107-5a15-4d25-921a-50ec1da790b8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3bda4a5a-c0d3-4204-b07f-568a29dd5256}, !- Handle
  Node 263,                               !- Name
  {dd6f8107-5a15-4d25-921a-50ec1da790b8}, !- Inlet Port
  {63942e04-e4ab-48cb-bf59-bbafbd7bd7b0}; !- Outlet Port

OS:Node,
  {d299b573-2b8f-44a4-8d62-427e0ae14d5b}, !- Handle
  Node 264,                               !- Name
  {53084a48-5c56-4ebd-8d2a-f8e1be6c7d37}, !- Inlet Port
  {bf5f1e52-d822-4558-85e9-ab0b5bf46ed0}; !- Outlet Port

OS:Connection,
  {63942e04-e4ab-48cb-bf59-bbafbd7bd7b0}, !- Handle
  {3bda4a5a-c0d3-4204-b07f-568a29dd5256}, !- Source Object
  3,                                      !- Outlet Port
  {1509fc98-57e2-4e2d-a599-2079256a1358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53084a48-5c56-4ebd-8d2a-f8e1be6c7d37}, !- Handle
  {15b19b06-81cb-449b-a37f-122f283c93b3}, !- Source Object
  2,                                      !- Outlet Port
  {d299b573-2b8f-44a4-8d62-427e0ae14d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5f1e52-d822-4558-85e9-ab0b5bf46ed0}, !- Handle
  {d299b573-2b8f-44a4-8d62-427e0ae14d5b}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {cc18dd7b-221a-49cf-a7b4-17ca274cf29d}, !- Handle
  Node 266,                               !- Name
  {d50637f8-8269-46fb-9c0d-ebea2d240f12}, !- Inlet Port
  {38533b65-3d5a-4ae8-974c-ebc59e43a5d1}; !- Outlet Port

OS:Connection,
  {d50637f8-8269-46fb-9c0d-ebea2d240f12}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  22,                                     !- Outlet Port
  {cc18dd7b-221a-49cf-a7b4-17ca274cf29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38533b65-3d5a-4ae8-974c-ebc59e43a5d1}, !- Handle
  {cc18dd7b-221a-49cf-a7b4-17ca274cf29d}, !- Source Object
  3,                                      !- Outlet Port
  {6d1760a1-a36e-4d0b-8485-022b9e91e33c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd6f8107-5a15-4d25-921a-50ec1da790b8}, !- Handle
  {6d1760a1-a36e-4d0b-8485-022b9e91e33c}, !- Source Object
  4,                                      !- Outlet Port
  {3bda4a5a-c0d3-4204-b07f-568a29dd5256}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4437020f-4712-4842-9bb1-f6d6fcc265b4}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64dc8825-a088-491e-841d-ccf4b1960208}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {3272c9e5-981f-42ca-bc2d-70e81fc93505}, !- Air Inlet Node Name
  {658a2cb3-ac37-4c02-9970-01a760d9c38c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08ea26a0-f7a4-4e99-8937-d76bae93be99}, !- Handle
  Node 267,                               !- Name
  {658a2cb3-ac37-4c02-9970-01a760d9c38c}, !- Inlet Port
  {61f31051-3c66-49ea-ba81-34fc4ce589c6}; !- Outlet Port

OS:Node,
  {675f49b4-9dd5-47c8-b456-384855df26e5}, !- Handle
  Node 269,                               !- Name
  {89bda17e-5e45-45a7-8084-e258aba3196f}, !- Inlet Port
  {c461c601-fdb4-4660-8ca5-7dabf74a5cbd}; !- Outlet Port

OS:Connection,
  {61f31051-3c66-49ea-ba81-34fc4ce589c6}, !- Handle
  {08ea26a0-f7a4-4e99-8937-d76bae93be99}, !- Source Object
  3,                                      !- Outlet Port
  {0fd0e3fc-9331-4df9-b5dd-61a1981a91e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bda17e-5e45-45a7-8084-e258aba3196f}, !- Handle
  {db1a3dcd-e1fc-4a7a-bbc8-01b049460ecd}, !- Source Object
  2,                                      !- Outlet Port
  {675f49b4-9dd5-47c8-b456-384855df26e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c461c601-fdb4-4660-8ca5-7dabf74a5cbd}, !- Handle
  {675f49b4-9dd5-47c8-b456-384855df26e5}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {035bf428-5294-49ed-9ed4-4ce28c5dfc14}, !- Handle
  Node 270,                               !- Name
  {a053bfa1-233b-448c-bec2-2dcfe13b9fd0}, !- Inlet Port
  {3272c9e5-981f-42ca-bc2d-70e81fc93505}; !- Outlet Port

OS:Connection,
  {a053bfa1-233b-448c-bec2-2dcfe13b9fd0}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  23,                                     !- Outlet Port
  {035bf428-5294-49ed-9ed4-4ce28c5dfc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3272c9e5-981f-42ca-bc2d-70e81fc93505}, !- Handle
  {035bf428-5294-49ed-9ed4-4ce28c5dfc14}, !- Source Object
  3,                                      !- Outlet Port
  {64dc8825-a088-491e-841d-ccf4b1960208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {658a2cb3-ac37-4c02-9970-01a760d9c38c}, !- Handle
  {64dc8825-a088-491e-841d-ccf4b1960208}, !- Source Object
  4,                                      !- Outlet Port
  {08ea26a0-f7a4-4e99-8937-d76bae93be99}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {766e7e13-bb35-4a1e-9ed3-d1d19071798d}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf872d55-4659-4734-a3ed-8f9434b5af6f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {cd948459-dcf4-4951-812b-1ffa410ddb79}, !- Air Inlet Node Name
  {8ce266ea-8919-46bb-86e8-f2b8706ab680}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb02f9d1-9e56-4768-a8a6-0e9f4c0c3c6f}, !- Handle
  Node 272,                               !- Name
  {8ce266ea-8919-46bb-86e8-f2b8706ab680}, !- Inlet Port
  {44c5da49-fc05-4a6a-8d9f-960d61247c0c}; !- Outlet Port

OS:Node,
  {dff3dbfc-6e5a-47d6-8dc6-6cacea38ce9b}, !- Handle
  Node 273,                               !- Name
  {52ca3bcd-bd6c-46ae-9bac-b2c0df36ae41}, !- Inlet Port
  {c3ec721f-1b7a-4ebf-922d-b60a398ef85e}; !- Outlet Port

OS:Connection,
  {44c5da49-fc05-4a6a-8d9f-960d61247c0c}, !- Handle
  {eb02f9d1-9e56-4768-a8a6-0e9f4c0c3c6f}, !- Source Object
  3,                                      !- Outlet Port
  {1b58265a-1310-4751-9a6f-334c1939b445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ca3bcd-bd6c-46ae-9bac-b2c0df36ae41}, !- Handle
  {18e06f1b-91af-453c-9540-72c60b0ea171}, !- Source Object
  2,                                      !- Outlet Port
  {dff3dbfc-6e5a-47d6-8dc6-6cacea38ce9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ec721f-1b7a-4ebf-922d-b60a398ef85e}, !- Handle
  {dff3dbfc-6e5a-47d6-8dc6-6cacea38ce9b}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {2b0dc392-f2aa-422b-aa75-4fbba8ef578b}, !- Handle
  Node 275,                               !- Name
  {38f9b7a0-22e7-4b5b-97aa-ae55146f64d1}, !- Inlet Port
  {cd948459-dcf4-4951-812b-1ffa410ddb79}; !- Outlet Port

OS:Connection,
  {38f9b7a0-22e7-4b5b-97aa-ae55146f64d1}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  24,                                     !- Outlet Port
  {2b0dc392-f2aa-422b-aa75-4fbba8ef578b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd948459-dcf4-4951-812b-1ffa410ddb79}, !- Handle
  {2b0dc392-f2aa-422b-aa75-4fbba8ef578b}, !- Source Object
  3,                                      !- Outlet Port
  {cf872d55-4659-4734-a3ed-8f9434b5af6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ce266ea-8919-46bb-86e8-f2b8706ab680}, !- Handle
  {cf872d55-4659-4734-a3ed-8f9434b5af6f}, !- Source Object
  4,                                      !- Outlet Port
  {eb02f9d1-9e56-4768-a8a6-0e9f4c0c3c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {83d9da8a-ed94-4652-a224-2999ffd80429}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58f2da44-13a9-432a-8e69-45d7a9a85adf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {f16fc65a-a990-4f2d-bc35-453d02427558}, !- Air Inlet Node Name
  {0e8249b2-3026-4dd8-bf27-f61c1c94d924}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {293ebb69-c492-49ac-8d9e-4c0d83f74dfc}, !- Handle
  Node 276,                               !- Name
  {0e8249b2-3026-4dd8-bf27-f61c1c94d924}, !- Inlet Port
  {2783ca88-a200-42af-a381-f26513582926}; !- Outlet Port

OS:Node,
  {d6c0f31a-f88c-44be-a32d-1ec1a18d0740}, !- Handle
  Node 278,                               !- Name
  {35ea4ea9-be93-4667-a157-ed580fafe02d}, !- Inlet Port
  {0fba8df3-4e91-498b-ae63-e8cc5d3065e0}; !- Outlet Port

OS:Connection,
  {2783ca88-a200-42af-a381-f26513582926}, !- Handle
  {293ebb69-c492-49ac-8d9e-4c0d83f74dfc}, !- Source Object
  3,                                      !- Outlet Port
  {214cd9bf-b35e-4c1d-b993-f4b2a9a4e017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ea4ea9-be93-4667-a157-ed580fafe02d}, !- Handle
  {bea7accb-18a3-4cbb-94d7-065e7025e7dc}, !- Source Object
  2,                                      !- Outlet Port
  {d6c0f31a-f88c-44be-a32d-1ec1a18d0740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fba8df3-4e91-498b-ae63-e8cc5d3065e0}, !- Handle
  {d6c0f31a-f88c-44be-a32d-1ec1a18d0740}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {9410739a-d606-4df8-b1ab-f56262357eb9}, !- Handle
  Node 279,                               !- Name
  {fdbb2884-767e-452e-acf6-f4e9a62139d6}, !- Inlet Port
  {f16fc65a-a990-4f2d-bc35-453d02427558}; !- Outlet Port

OS:Connection,
  {fdbb2884-767e-452e-acf6-f4e9a62139d6}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  25,                                     !- Outlet Port
  {9410739a-d606-4df8-b1ab-f56262357eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16fc65a-a990-4f2d-bc35-453d02427558}, !- Handle
  {9410739a-d606-4df8-b1ab-f56262357eb9}, !- Source Object
  3,                                      !- Outlet Port
  {58f2da44-13a9-432a-8e69-45d7a9a85adf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e8249b2-3026-4dd8-bf27-f61c1c94d924}, !- Handle
  {58f2da44-13a9-432a-8e69-45d7a9a85adf}, !- Source Object
  4,                                      !- Outlet Port
  {293ebb69-c492-49ac-8d9e-4c0d83f74dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {044f71b5-0045-4888-87c7-e6261be666a1}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5e660328-eaa7-4bc6-a5fb-52cef74d51ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {c8961841-73a8-49b5-b824-9acaf614b2c8}, !- Air Inlet Node Name
  {65eba859-8888-4fe0-8572-c4bee665faab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49a85eac-b6f9-42a3-ae00-4743a38530a2}, !- Handle
  Node 281,                               !- Name
  {65eba859-8888-4fe0-8572-c4bee665faab}, !- Inlet Port
  {602bce70-9597-430a-8330-56fdb7357bb1}; !- Outlet Port

OS:Node,
  {802ecc1e-0243-4de2-ba6d-67195fad1789}, !- Handle
  Node 282,                               !- Name
  {e17b285c-822d-4b5d-bee1-95f3aec162ea}, !- Inlet Port
  {3ed4d9ce-0c11-402e-8124-537f20efb5fd}; !- Outlet Port

OS:Connection,
  {602bce70-9597-430a-8330-56fdb7357bb1}, !- Handle
  {49a85eac-b6f9-42a3-ae00-4743a38530a2}, !- Source Object
  3,                                      !- Outlet Port
  {6de39c02-b4f8-42eb-bcaa-b694395fe64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17b285c-822d-4b5d-bee1-95f3aec162ea}, !- Handle
  {39b165ca-0ddf-49aa-9234-ccb6813f0e0e}, !- Source Object
  2,                                      !- Outlet Port
  {802ecc1e-0243-4de2-ba6d-67195fad1789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed4d9ce-0c11-402e-8124-537f20efb5fd}, !- Handle
  {802ecc1e-0243-4de2-ba6d-67195fad1789}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {a805ec8a-0b9e-43d1-9555-d443bd5f99a4}, !- Handle
  Node 284,                               !- Name
  {775dfdfc-5438-44b6-ac2d-da593e1e273c}, !- Inlet Port
  {c8961841-73a8-49b5-b824-9acaf614b2c8}; !- Outlet Port

OS:Connection,
  {775dfdfc-5438-44b6-ac2d-da593e1e273c}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  26,                                     !- Outlet Port
  {a805ec8a-0b9e-43d1-9555-d443bd5f99a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8961841-73a8-49b5-b824-9acaf614b2c8}, !- Handle
  {a805ec8a-0b9e-43d1-9555-d443bd5f99a4}, !- Source Object
  3,                                      !- Outlet Port
  {5e660328-eaa7-4bc6-a5fb-52cef74d51ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65eba859-8888-4fe0-8572-c4bee665faab}, !- Handle
  {5e660328-eaa7-4bc6-a5fb-52cef74d51ec}, !- Source Object
  4,                                      !- Outlet Port
  {49a85eac-b6f9-42a3-ae00-4743a38530a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3bd13af2-aada-4cba-80fa-f234c0296d0d}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {735ec0cd-cc88-46ba-9bbe-4b5ffdd58883}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {da26b557-3cdd-42d0-b221-82b76686d8a6}, !- Air Inlet Node Name
  {01ea2b90-45b0-49cb-94aa-b17a61d96661}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be368828-cb04-4b4b-88bd-5580a3175983}, !- Handle
  Node 285,                               !- Name
  {01ea2b90-45b0-49cb-94aa-b17a61d96661}, !- Inlet Port
  {bb04ed11-767e-4cd6-ac79-288587305609}; !- Outlet Port

OS:Node,
  {54c98573-4003-48bc-acc8-ac43cc42ebb9}, !- Handle
  Node 287,                               !- Name
  {a8905eff-18e3-4262-81e2-6414d0ed7d54}, !- Inlet Port
  {24e5a1d1-23bf-4116-8c2d-f9f3efc59219}; !- Outlet Port

OS:Connection,
  {bb04ed11-767e-4cd6-ac79-288587305609}, !- Handle
  {be368828-cb04-4b4b-88bd-5580a3175983}, !- Source Object
  3,                                      !- Outlet Port
  {76a9caf4-bda8-4283-aa92-22d9b19db418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8905eff-18e3-4262-81e2-6414d0ed7d54}, !- Handle
  {8c87436c-ea93-4212-a418-65a5facc1053}, !- Source Object
  2,                                      !- Outlet Port
  {54c98573-4003-48bc-acc8-ac43cc42ebb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e5a1d1-23bf-4116-8c2d-f9f3efc59219}, !- Handle
  {54c98573-4003-48bc-acc8-ac43cc42ebb9}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {b915378e-3319-4a1d-a7c4-b03fc9fe8a25}, !- Handle
  Node 288,                               !- Name
  {bd3fd6f6-97cb-4f83-bd20-56575b90d65f}, !- Inlet Port
  {da26b557-3cdd-42d0-b221-82b76686d8a6}; !- Outlet Port

OS:Connection,
  {bd3fd6f6-97cb-4f83-bd20-56575b90d65f}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  27,                                     !- Outlet Port
  {b915378e-3319-4a1d-a7c4-b03fc9fe8a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da26b557-3cdd-42d0-b221-82b76686d8a6}, !- Handle
  {b915378e-3319-4a1d-a7c4-b03fc9fe8a25}, !- Source Object
  3,                                      !- Outlet Port
  {735ec0cd-cc88-46ba-9bbe-4b5ffdd58883}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01ea2b90-45b0-49cb-94aa-b17a61d96661}, !- Handle
  {735ec0cd-cc88-46ba-9bbe-4b5ffdd58883}, !- Source Object
  4,                                      !- Outlet Port
  {be368828-cb04-4b4b-88bd-5580a3175983}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f831059a-ad8b-4761-9d95-14beae535eba}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {915904a9-d130-4142-a420-dc32f0ea11ca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {d4648852-d464-4fdf-9a95-fe99ffca8a6d}, !- Air Inlet Node Name
  {cafc963b-86a2-41f1-95b7-966ce6680109}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad22932d-c49c-4894-b36a-ae51f476e6fa}, !- Handle
  Node 290,                               !- Name
  {cafc963b-86a2-41f1-95b7-966ce6680109}, !- Inlet Port
  {12b38822-453e-4825-867b-77c36668a734}; !- Outlet Port

OS:Node,
  {51573b49-6b12-4143-99e6-740f34317bdf}, !- Handle
  Node 291,                               !- Name
  {4036587c-818f-4d2a-a6e1-d1ade376cc06}, !- Inlet Port
  {6b641326-41d8-43bb-b3af-a4f930e8467d}; !- Outlet Port

OS:Connection,
  {12b38822-453e-4825-867b-77c36668a734}, !- Handle
  {ad22932d-c49c-4894-b36a-ae51f476e6fa}, !- Source Object
  3,                                      !- Outlet Port
  {cad38ede-c138-4000-b380-73ea76de6ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4036587c-818f-4d2a-a6e1-d1ade376cc06}, !- Handle
  {624fed4b-3234-480d-a282-6b1d938289a5}, !- Source Object
  2,                                      !- Outlet Port
  {51573b49-6b12-4143-99e6-740f34317bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b641326-41d8-43bb-b3af-a4f930e8467d}, !- Handle
  {51573b49-6b12-4143-99e6-740f34317bdf}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {8d2acd05-eec0-4be6-af76-8fd00d447b0c}, !- Handle
  Node 293,                               !- Name
  {c406d8fd-2bdb-4dc3-bab9-af35b71652ad}, !- Inlet Port
  {d4648852-d464-4fdf-9a95-fe99ffca8a6d}; !- Outlet Port

OS:Connection,
  {c406d8fd-2bdb-4dc3-bab9-af35b71652ad}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  28,                                     !- Outlet Port
  {8d2acd05-eec0-4be6-af76-8fd00d447b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4648852-d464-4fdf-9a95-fe99ffca8a6d}, !- Handle
  {8d2acd05-eec0-4be6-af76-8fd00d447b0c}, !- Source Object
  3,                                      !- Outlet Port
  {915904a9-d130-4142-a420-dc32f0ea11ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cafc963b-86a2-41f1-95b7-966ce6680109}, !- Handle
  {915904a9-d130-4142-a420-dc32f0ea11ca}, !- Source Object
  4,                                      !- Outlet Port
  {ad22932d-c49c-4894-b36a-ae51f476e6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {183f0d4f-026a-4e75-bae8-1677fdbfe4f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0a616d9-28dd-48a0-bdbe-f7fa1cf23260}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {d8491ce6-fe35-4f24-b9b7-9b49de22f178}, !- Air Inlet Node Name
  {5f61306c-4e68-4547-95cc-64b383458c30}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57785ddf-10a0-4faa-8792-017cb9ab0d2b}, !- Handle
  Node 294,                               !- Name
  {5f61306c-4e68-4547-95cc-64b383458c30}, !- Inlet Port
  {73ece4a5-f973-4908-a0c9-c7ec7edbf0c4}; !- Outlet Port

OS:Node,
  {0aa34911-311b-4dc9-8cee-8293bb000ded}, !- Handle
  Node 296,                               !- Name
  {1b79314d-bbad-498d-bf17-bc6cbf3853a4}, !- Inlet Port
  {a04c8fda-eb7b-43f0-b093-f2f62b107577}; !- Outlet Port

OS:Connection,
  {73ece4a5-f973-4908-a0c9-c7ec7edbf0c4}, !- Handle
  {57785ddf-10a0-4faa-8792-017cb9ab0d2b}, !- Source Object
  3,                                      !- Outlet Port
  {87aa1a1e-90d2-4642-8773-d0bc5caeb7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b79314d-bbad-498d-bf17-bc6cbf3853a4}, !- Handle
  {4bcce4e9-37db-465f-861a-682b6cda0064}, !- Source Object
  2,                                      !- Outlet Port
  {0aa34911-311b-4dc9-8cee-8293bb000ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04c8fda-eb7b-43f0-b093-f2f62b107577}, !- Handle
  {0aa34911-311b-4dc9-8cee-8293bb000ded}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {587a26e2-9bf4-47bf-aa8e-2cd5b45a73a3}, !- Handle
  Node 297,                               !- Name
  {e170d9d6-813c-41b9-b48e-27d7a7705ca3}, !- Inlet Port
  {d8491ce6-fe35-4f24-b9b7-9b49de22f178}; !- Outlet Port

OS:Connection,
  {e170d9d6-813c-41b9-b48e-27d7a7705ca3}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  29,                                     !- Outlet Port
  {587a26e2-9bf4-47bf-aa8e-2cd5b45a73a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8491ce6-fe35-4f24-b9b7-9b49de22f178}, !- Handle
  {587a26e2-9bf4-47bf-aa8e-2cd5b45a73a3}, !- Source Object
  3,                                      !- Outlet Port
  {d0a616d9-28dd-48a0-bdbe-f7fa1cf23260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f61306c-4e68-4547-95cc-64b383458c30}, !- Handle
  {d0a616d9-28dd-48a0-bdbe-f7fa1cf23260}, !- Source Object
  4,                                      !- Outlet Port
  {57785ddf-10a0-4faa-8792-017cb9ab0d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {12b02961-2ea9-4664-ab08-08e021cec187}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b4766dc-3ef0-4072-b9eb-c5114281b332}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {ffad9b39-c1a5-4af0-9df7-79b529921608}, !- Air Inlet Node Name
  {cf6c1376-232a-4990-be1e-e011a88a0a30}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d205386-eb3a-49bc-b46c-bfa0957a0ed0}, !- Handle
  Node 299,                               !- Name
  {cf6c1376-232a-4990-be1e-e011a88a0a30}, !- Inlet Port
  {fe47a14d-eff9-4ee5-9bb0-d99f13492478}; !- Outlet Port

OS:Node,
  {b2f638a8-58f4-43c0-97d9-00c4b244f6fd}, !- Handle
  Node 300,                               !- Name
  {d3369c1d-f0a9-4b38-9421-6ba6a985fb62}, !- Inlet Port
  {c3ccaf2a-70e4-4e66-b4ea-583383b04310}; !- Outlet Port

OS:Connection,
  {fe47a14d-eff9-4ee5-9bb0-d99f13492478}, !- Handle
  {4d205386-eb3a-49bc-b46c-bfa0957a0ed0}, !- Source Object
  3,                                      !- Outlet Port
  {091e6040-1f44-4188-aa9e-ebb306982bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3369c1d-f0a9-4b38-9421-6ba6a985fb62}, !- Handle
  {88d397cb-4bdc-4d9c-a81e-ed88d4527b44}, !- Source Object
  2,                                      !- Outlet Port
  {b2f638a8-58f4-43c0-97d9-00c4b244f6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ccaf2a-70e4-4e66-b4ea-583383b04310}, !- Handle
  {b2f638a8-58f4-43c0-97d9-00c4b244f6fd}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {e43f697e-c683-4d99-b235-2b6bb5966438}, !- Handle
  Node 302,                               !- Name
  {5d5c6ccd-dfea-448a-b13d-7c3dcdf0b31d}, !- Inlet Port
  {ffad9b39-c1a5-4af0-9df7-79b529921608}; !- Outlet Port

OS:Connection,
  {5d5c6ccd-dfea-448a-b13d-7c3dcdf0b31d}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  30,                                     !- Outlet Port
  {e43f697e-c683-4d99-b235-2b6bb5966438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffad9b39-c1a5-4af0-9df7-79b529921608}, !- Handle
  {e43f697e-c683-4d99-b235-2b6bb5966438}, !- Source Object
  3,                                      !- Outlet Port
  {1b4766dc-3ef0-4072-b9eb-c5114281b332}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf6c1376-232a-4990-be1e-e011a88a0a30}, !- Handle
  {1b4766dc-3ef0-4072-b9eb-c5114281b332}, !- Source Object
  4,                                      !- Outlet Port
  {4d205386-eb3a-49bc-b46c-bfa0957a0ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f2821e7e-c874-4c49-ad28-80de5e383e4d}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b972e4c-5ccf-43b1-87eb-5f386a7f9353}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {bc151794-44d7-4083-bd5c-2b1e31a92e5f}, !- Air Inlet Node Name
  {ef2205e4-03bc-42e0-9193-b1d96a343030}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e7bcbd1-bc8a-4dc0-948c-d02edb867f25}, !- Handle
  Node 303,                               !- Name
  {ef2205e4-03bc-42e0-9193-b1d96a343030}, !- Inlet Port
  {042e3ffa-6775-4532-8727-ffe095e2f812}; !- Outlet Port

OS:Node,
  {c16845bb-b5f9-465d-a4bd-0243236b4bc6}, !- Handle
  Node 305,                               !- Name
  {045a1fb1-5544-42b4-acf9-c071c0e39889}, !- Inlet Port
  {195c446e-ef82-403a-ae68-747b185e08c7}; !- Outlet Port

OS:Connection,
  {042e3ffa-6775-4532-8727-ffe095e2f812}, !- Handle
  {5e7bcbd1-bc8a-4dc0-948c-d02edb867f25}, !- Source Object
  3,                                      !- Outlet Port
  {2c4f7d85-2aa0-4de4-8f6b-2c6831a36470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045a1fb1-5544-42b4-acf9-c071c0e39889}, !- Handle
  {6c04a2f0-444d-4c05-ae34-798943620f57}, !- Source Object
  2,                                      !- Outlet Port
  {c16845bb-b5f9-465d-a4bd-0243236b4bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195c446e-ef82-403a-ae68-747b185e08c7}, !- Handle
  {c16845bb-b5f9-465d-a4bd-0243236b4bc6}, !- Source Object
  3,                                      !- Outlet Port
  {4c9f582a-85ab-4e3c-886a-00ac189a29fb}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {e21b5a06-3df9-4b54-935f-a5932b7353ae}, !- Handle
  Node 306,                               !- Name
  {de1f7b2a-47eb-4e7e-86e2-a7c69a6fc7c2}, !- Inlet Port
  {bc151794-44d7-4083-bd5c-2b1e31a92e5f}; !- Outlet Port

OS:Connection,
  {de1f7b2a-47eb-4e7e-86e2-a7c69a6fc7c2}, !- Handle
  {96c2777d-3016-49cc-96f2-f034c2784a74}, !- Source Object
  31,                                     !- Outlet Port
  {e21b5a06-3df9-4b54-935f-a5932b7353ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc151794-44d7-4083-bd5c-2b1e31a92e5f}, !- Handle
  {e21b5a06-3df9-4b54-935f-a5932b7353ae}, !- Source Object
  3,                                      !- Outlet Port
  {2b972e4c-5ccf-43b1-87eb-5f386a7f9353}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef2205e4-03bc-42e0-9193-b1d96a343030}, !- Handle
  {2b972e4c-5ccf-43b1-87eb-5f386a7f9353}, !- Source Object
  4,                                      !- Outlet Port
  {5e7bcbd1-bc8a-4dc0-948c-d02edb867f25}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4ff401df-b6a2-4a65-a6de-1eb5beb1c72e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {c9aa38c2-9961-459d-999a-d65a51c51989}, !- Availability Schedule
  {f7dc0e29-5e98-42f7-9e27-82640ab80ca4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79cbd8e3-a588-4814-a288-148f7e59b441}, !- Supply Side Inlet Node Name
  {65d3d1a1-728e-4d2c-b407-5457054bd77e}, !- Demand Side Outlet Node Name
  {caba3b23-20ad-4c17-ad9f-12a183b21a60}, !- Demand Side Inlet Node A
  {662664cf-4d5e-42e8-a674-addc52b0caf8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05744e21-795a-47a2-87a8-26e113d4c8b2}, !- Demand Mixer Name
  {785da9fa-cbd0-4e0c-b1e7-31db18ee4865}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {204c5d12-ba96-48a3-b191-c4ab63ec138d}, !- Handle
  Node 308,                               !- Name
  {79cbd8e3-a588-4814-a288-148f7e59b441}, !- Inlet Port
  {de5b6814-44c0-469d-a302-4ce068748238}; !- Outlet Port

OS:Node,
  {a78e9289-c89b-4dd1-a6d3-e4cf36fe400a}, !- Handle
  Node 309,                               !- Name
  {f3c26c80-c33a-4bfc-8220-1715609360bd}, !- Inlet Port
  {662664cf-4d5e-42e8-a674-addc52b0caf8}; !- Outlet Port

OS:Connection,
  {79cbd8e3-a588-4814-a288-148f7e59b441}, !- Handle
  {4ff401df-b6a2-4a65-a6de-1eb5beb1c72e}, !- Source Object
  9,                                      !- Outlet Port
  {204c5d12-ba96-48a3-b191-c4ab63ec138d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662664cf-4d5e-42e8-a674-addc52b0caf8}, !- Handle
  {a78e9289-c89b-4dd1-a6d3-e4cf36fe400a}, !- Source Object
  3,                                      !- Outlet Port
  {4ff401df-b6a2-4a65-a6de-1eb5beb1c72e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2eb8ba1b-30ed-4686-b533-4b6a68b113a4}, !- Handle
  Node 311,                               !- Name
  {caba3b23-20ad-4c17-ad9f-12a183b21a60}, !- Inlet Port
  {5b41ef0b-510b-407b-bd13-8448162d18b0}; !- Outlet Port

OS:Node,
  {763b47ef-f59e-400c-9df3-e6527c3ab45e}, !- Handle
  Node 312,                               !- Name
  {6b0f3433-2f6a-4bcb-a72e-5b2123f29ec0}, !- Inlet Port
  {65d3d1a1-728e-4d2c-b407-5457054bd77e}; !- Outlet Port

OS:Node,
  {12d64fc3-a084-4051-98bb-22e5f1642bf3}, !- Handle
  Node 314,                               !- Name
  {527f00b6-e2a3-469b-b897-83a29b68999d}, !- Inlet Port
  {9863dee1-2cd4-4b0e-b1b0-74b0dd647654}; !- Outlet Port

OS:Connection,
  {caba3b23-20ad-4c17-ad9f-12a183b21a60}, !- Handle
  {4ff401df-b6a2-4a65-a6de-1eb5beb1c72e}, !- Source Object
  11,                                     !- Outlet Port
  {2eb8ba1b-30ed-4686-b533-4b6a68b113a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d3d1a1-728e-4d2c-b407-5457054bd77e}, !- Handle
  {763b47ef-f59e-400c-9df3-e6527c3ab45e}, !- Source Object
  3,                                      !- Outlet Port
  {4ff401df-b6a2-4a65-a6de-1eb5beb1c72e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {785da9fa-cbd0-4e0c-b1e7-31db18ee4865}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5b41ef0b-510b-407b-bd13-8448162d18b0}, !- Inlet Node Name
  {0d90ec2f-e9aa-4214-b72c-75ea2471cb14}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05744e21-795a-47a2-87a8-26e113d4c8b2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6b0f3433-2f6a-4bcb-a72e-5b2123f29ec0}, !- Outlet Node Name
  {0bc699ad-5ed1-4680-a218-cf419e8b4d26}; !- Inlet Node Name 1

OS:Connection,
  {5b41ef0b-510b-407b-bd13-8448162d18b0}, !- Handle
  {2eb8ba1b-30ed-4686-b533-4b6a68b113a4}, !- Source Object
  3,                                      !- Outlet Port
  {785da9fa-cbd0-4e0c-b1e7-31db18ee4865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0f3433-2f6a-4bcb-a72e-5b2123f29ec0}, !- Handle
  {05744e21-795a-47a2-87a8-26e113d4c8b2}, !- Source Object
  2,                                      !- Outlet Port
  {763b47ef-f59e-400c-9df3-e6527c3ab45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {365ca5af-0e74-4df6-b55c-ad34a9ba9f3e}, !- Handle
  {4ff401df-b6a2-4a65-a6de-1eb5beb1c72e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f7dc0e29-5e98-42f7-9e27-82640ab80ca4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {09484753-9cc1-475d-a247-f0efae92d46f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d61fb57e-5c16-4756-99ce-1898f0d54e80}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {91198b21-a19a-4c5a-8676-1b104929e5ae}, !- Air Inlet Node Name
  {f3c26c80-c33a-4bfc-8220-1715609360bd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e7d364a3-23d7-47fa-ad64-bd9084664fe2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 11kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ab173959-af8e-48e0-a192-774d29abb5b7}, !- Air Inlet Node Name
  {4c986cbd-48ef-4107-a81f-f86ea5fc4a4c}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e97c21b0-6a29-4bb4-8ec9-3244fe1f4e90}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b39a4833-c1a9-4ece-8b7e-a3b03f7c8b96}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0531bce-0cea-4e7a-84cc-569c937d98e7}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd4dc11e-94d1-4e5b-8876-80bc216712be}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0c1dc757-e37a-4c97-9c15-e903e683732a}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {097a9b9f-2bf3-4e79-97d2-e5ab4ddddf9d}, !- Handle
  Coil Heating Electric 4,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7ffd1d85-884b-4758-ae16-6bf16b02a59c}, !- Air Inlet Node Name
  {9b00b443-b4f7-42fd-9010-92782b93fb56}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {103af856-5bde-4fef-99fb-6dd62cde20b9}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c9aa38c2-9961-459d-999a-d65a51c51989}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11e11f41-5463-4756-9b60-583ec9ce6182}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11e11f41-5463-4756-9b60-583ec9ce6182}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca3011e6-b55e-4069-97a5-58f1b0c56deb}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {103af856-5bde-4fef-99fb-6dd62cde20b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a01d410e-59a8-4c32-aa0b-664bc902d175}, !- Mixed Air Node Name
  {00dd6283-5472-4ee0-b93a-e17d8b2b395e}, !- Outdoor Air Stream Node Name
  {10191bf9-90f3-447e-beb4-966c551d0b8d}, !- Relief Air Stream Node Name
  {de5b6814-44c0-469d-a302-4ce068748238}; !- Return Air Stream Node Name

OS:Node,
  {fc27b25a-ea8d-45c5-b170-246944cde0a4}, !- Handle
  Node 315,                               !- Name
  ,                                       !- Inlet Port
  {bd14fab0-389d-4cdf-a4a9-15701ea39602}; !- Outlet Port

OS:Node,
  {22d02a55-768c-4c74-b35d-88b79adc86e2}, !- Handle
  Node 317,                               !- Name
  {2504d6d8-44be-4120-ad7f-7ac923341abd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3c26c80-c33a-4bfc-8220-1715609360bd}, !- Handle
  {d61fb57e-5c16-4756-99ce-1898f0d54e80}, !- Source Object
  9,                                      !- Outlet Port
  {a78e9289-c89b-4dd1-a6d3-e4cf36fe400a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c60a4f4-5d6e-4da5-94aa-96c8fce2d2e3}, !- Handle
  Node 318,                               !- Name
  {9b00b443-b4f7-42fd-9010-92782b93fb56}, !- Inlet Port
  {91198b21-a19a-4c5a-8676-1b104929e5ae}; !- Outlet Port

OS:Connection,
  {9b00b443-b4f7-42fd-9010-92782b93fb56}, !- Handle
  {097a9b9f-2bf3-4e79-97d2-e5ab4ddddf9d}, !- Source Object
  6,                                      !- Outlet Port
  {6c60a4f4-5d6e-4da5-94aa-96c8fce2d2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91198b21-a19a-4c5a-8676-1b104929e5ae}, !- Handle
  {6c60a4f4-5d6e-4da5-94aa-96c8fce2d2e3}, !- Source Object
  3,                                      !- Outlet Port
  {d61fb57e-5c16-4756-99ce-1898f0d54e80}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {457d4a98-86e5-4275-804d-4fa19d3785f7}, !- Handle
  Node 320,                               !- Name
  {4c986cbd-48ef-4107-a81f-f86ea5fc4a4c}, !- Inlet Port
  {7ffd1d85-884b-4758-ae16-6bf16b02a59c}; !- Outlet Port

OS:Connection,
  {4c986cbd-48ef-4107-a81f-f86ea5fc4a4c}, !- Handle
  {e7d364a3-23d7-47fa-ad64-bd9084664fe2}, !- Source Object
  9,                                      !- Outlet Port
  {457d4a98-86e5-4275-804d-4fa19d3785f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffd1d85-884b-4758-ae16-6bf16b02a59c}, !- Handle
  {457d4a98-86e5-4275-804d-4fa19d3785f7}, !- Source Object
  3,                                      !- Outlet Port
  {097a9b9f-2bf3-4e79-97d2-e5ab4ddddf9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {caaea422-6a51-475e-9393-f2326601f63d}, !- Handle
  Node 321,                               !- Name
  {a01d410e-59a8-4c32-aa0b-664bc902d175}, !- Inlet Port
  {ab173959-af8e-48e0-a192-774d29abb5b7}; !- Outlet Port

OS:Connection,
  {de5b6814-44c0-469d-a302-4ce068748238}, !- Handle
  {204c5d12-ba96-48a3-b191-c4ab63ec138d}, !- Source Object
  3,                                      !- Outlet Port
  {ca3011e6-b55e-4069-97a5-58f1b0c56deb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a01d410e-59a8-4c32-aa0b-664bc902d175}, !- Handle
  {ca3011e6-b55e-4069-97a5-58f1b0c56deb}, !- Source Object
  5,                                      !- Outlet Port
  {caaea422-6a51-475e-9393-f2326601f63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab173959-af8e-48e0-a192-774d29abb5b7}, !- Handle
  {caaea422-6a51-475e-9393-f2326601f63d}, !- Source Object
  3,                                      !- Outlet Port
  {e7d364a3-23d7-47fa-ad64-bd9084664fe2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ce3c6d4c-d07d-4e46-b7c5-c55609baa88f}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {17314d10-24ae-498d-9a29-c5b89151c7b5}, !- Control Zone Name
  {a78e9289-c89b-4dd1-a6d3-e4cf36fe400a}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {941ef613-94ec-403c-96c3-d123249b8662}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {437e8c01-e841-418c-bf4d-9bca85eb8225}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {ac329ef3-8823-45c1-91f9-1dc28977e8e8}, !- Air Inlet Node Name
  {527f00b6-e2a3-469b-b897-83a29b68999d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {145849e6-a477-42e4-a540-2d65e78db025}, !- Handle
  Node 322,                               !- Name
  {731d3cc1-ec1a-41df-8b43-53d31e286d2e}, !- Inlet Port
  {0bc699ad-5ed1-4680-a218-cf419e8b4d26}; !- Outlet Port

OS:Connection,
  {9863dee1-2cd4-4b0e-b1b0-74b0dd647654}, !- Handle
  {12d64fc3-a084-4051-98bb-22e5f1642bf3}, !- Source Object
  3,                                      !- Outlet Port
  {b564b0c2-b19f-4b96-bd94-80cc960f8c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731d3cc1-ec1a-41df-8b43-53d31e286d2e}, !- Handle
  {f7c3c862-97be-43e5-a186-d42ae97b1f12}, !- Source Object
  2,                                      !- Outlet Port
  {145849e6-a477-42e4-a540-2d65e78db025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc699ad-5ed1-4680-a218-cf419e8b4d26}, !- Handle
  {145849e6-a477-42e4-a540-2d65e78db025}, !- Source Object
  3,                                      !- Outlet Port
  {05744e21-795a-47a2-87a8-26e113d4c8b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1dafcaf-6f0b-49e9-a28c-4ffb1fd124a1}, !- Handle
  Node 323,                               !- Name
  {0d90ec2f-e9aa-4214-b72c-75ea2471cb14}, !- Inlet Port
  {ac329ef3-8823-45c1-91f9-1dc28977e8e8}; !- Outlet Port

OS:Connection,
  {0d90ec2f-e9aa-4214-b72c-75ea2471cb14}, !- Handle
  {785da9fa-cbd0-4e0c-b1e7-31db18ee4865}, !- Source Object
  3,                                      !- Outlet Port
  {d1dafcaf-6f0b-49e9-a28c-4ffb1fd124a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac329ef3-8823-45c1-91f9-1dc28977e8e8}, !- Handle
  {d1dafcaf-6f0b-49e9-a28c-4ffb1fd124a1}, !- Source Object
  3,                                      !- Outlet Port
  {437e8c01-e841-418c-bf4d-9bca85eb8225}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {527f00b6-e2a3-469b-b897-83a29b68999d}, !- Handle
  {437e8c01-e841-418c-bf4d-9bca85eb8225}, !- Source Object
  4,                                      !- Outlet Port
  {12d64fc3-a084-4051-98bb-22e5f1642bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {df88d42f-38d8-4451-b7d4-0d310dbb5274}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {2f317e3b-0bc3-4fcd-a5de-cb1b59535587}, !- Availability Schedule
  {89c1f5a7-fea9-4bde-8c5d-0d0916f68e74}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8994aa34-e876-4163-85b1-0f41b8bc175a}, !- Supply Side Inlet Node Name
  {75482fd3-9f2f-43da-95c3-6d7dd900ca32}, !- Demand Side Outlet Node Name
  {a2ba3078-213e-4588-8b13-8c1f288a99fc}, !- Demand Side Inlet Node A
  {8ba3dadb-ebd7-4741-b315-d14724a67211}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9cc1382-daf1-4f5b-b88f-7a01d67e59c6}, !- Demand Mixer Name
  {875574fa-6059-4b18-a938-f5e0e52f804f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {24e158a6-fd57-44c3-a5d5-a1853052dab2}, !- Handle
  Node 324,                               !- Name
  {8994aa34-e876-4163-85b1-0f41b8bc175a}, !- Inlet Port
  {da9eeee8-7a0c-46e5-84cf-5a9c944701eb}; !- Outlet Port

OS:Node,
  {97a613b2-24ed-4944-a6ab-43b018a15243}, !- Handle
  Node 325,                               !- Name
  {a36aa139-6ad7-41db-9f03-ff93a0745479}, !- Inlet Port
  {8ba3dadb-ebd7-4741-b315-d14724a67211}; !- Outlet Port

OS:Connection,
  {8994aa34-e876-4163-85b1-0f41b8bc175a}, !- Handle
  {df88d42f-38d8-4451-b7d4-0d310dbb5274}, !- Source Object
  9,                                      !- Outlet Port
  {24e158a6-fd57-44c3-a5d5-a1853052dab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba3dadb-ebd7-4741-b315-d14724a67211}, !- Handle
  {97a613b2-24ed-4944-a6ab-43b018a15243}, !- Source Object
  3,                                      !- Outlet Port
  {df88d42f-38d8-4451-b7d4-0d310dbb5274}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9734d12e-3a3f-4134-bf68-edd724748612}, !- Handle
  Node 326,                               !- Name
  {a2ba3078-213e-4588-8b13-8c1f288a99fc}, !- Inlet Port
  {1bcca52d-848a-46d5-8256-e56c35a2e3e6}; !- Outlet Port

OS:Node,
  {3fdbf254-0de6-4d94-a69c-f3b167aaa1a6}, !- Handle
  Node 327,                               !- Name
  {14de348a-74ce-4252-809c-cc789b9a9293}, !- Inlet Port
  {75482fd3-9f2f-43da-95c3-6d7dd900ca32}; !- Outlet Port

OS:Node,
  {619bf23f-a72f-4c06-b673-52abb97f14bb}, !- Handle
  Node 328,                               !- Name
  {adb43820-be20-4e6e-a3da-d09ea4e2a9e1}, !- Inlet Port
  {e65f20da-365d-4350-bb6c-9fc187c5118b}; !- Outlet Port

OS:Connection,
  {a2ba3078-213e-4588-8b13-8c1f288a99fc}, !- Handle
  {df88d42f-38d8-4451-b7d4-0d310dbb5274}, !- Source Object
  11,                                     !- Outlet Port
  {9734d12e-3a3f-4134-bf68-edd724748612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75482fd3-9f2f-43da-95c3-6d7dd900ca32}, !- Handle
  {3fdbf254-0de6-4d94-a69c-f3b167aaa1a6}, !- Source Object
  3,                                      !- Outlet Port
  {df88d42f-38d8-4451-b7d4-0d310dbb5274}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {875574fa-6059-4b18-a938-f5e0e52f804f}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1bcca52d-848a-46d5-8256-e56c35a2e3e6}, !- Inlet Node Name
  {32c8d764-cfc6-4351-86e6-d39872eae12b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9cc1382-daf1-4f5b-b88f-7a01d67e59c6}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {14de348a-74ce-4252-809c-cc789b9a9293}, !- Outlet Node Name
  {221d775f-61ed-44da-ab9e-ee59d485ecc9}; !- Inlet Node Name 1

OS:Connection,
  {1bcca52d-848a-46d5-8256-e56c35a2e3e6}, !- Handle
  {9734d12e-3a3f-4134-bf68-edd724748612}, !- Source Object
  3,                                      !- Outlet Port
  {875574fa-6059-4b18-a938-f5e0e52f804f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14de348a-74ce-4252-809c-cc789b9a9293}, !- Handle
  {d9cc1382-daf1-4f5b-b88f-7a01d67e59c6}, !- Source Object
  2,                                      !- Outlet Port
  {3fdbf254-0de6-4d94-a69c-f3b167aaa1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {44f3fcb8-fc4e-4f1d-90c0-00ff48d2de60}, !- Handle
  {df88d42f-38d8-4451-b7d4-0d310dbb5274}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {89c1f5a7-fea9-4bde-8c5d-0d0916f68e74}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {c999c27d-5b8c-4872-b5a5-2e4b7c59f300}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {84cf32a7-f0f5-450c-aa0c-9b25c3e4fee7}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d3342884-c6ab-49a8-806b-d032b2b1d800}, !- Air Inlet Node Name
  {a36aa139-6ad7-41db-9f03-ff93a0745479}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {44aba4d9-e125-4435-9416-871618ad1172}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 13kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {70760025-0391-4d61-aa21-f7d26d25ada4}, !- Air Inlet Node Name
  {a2ae8f39-7830-4961-8864-1dd0f8fd6c13}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0a1eb53c-be03-4bac-ab07-75a95914d4c6}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9d5c03b-c162-4f3c-9e4d-dcbf0e13729e}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {124ecfdc-1c91-4381-ae64-65c73c96a05a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2110e775-bb75-49b4-8121-2594a00e6013}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c05c8516-a3d7-4aad-bf0c-c95b73f1fa02}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f53e4624-1648-45a1-943b-4f66712a20ad}, !- Handle
  Coil Heating Electric 5,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {310bb669-c93d-4bec-a17b-fc0da2bbceab}, !- Air Inlet Node Name
  {3badaa5b-0408-4ed5-86b8-ab80c55f5c42}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {9d557fb1-cb3a-4a50-8442-7b06b1c61bd0}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f317e3b-0bc3-4fcd-a5de-cb1b59535587}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5501ae95-9ce7-49a2-9782-e2e42c518412}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5501ae95-9ce7-49a2-9782-e2e42c518412}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b6d1de6-6a66-4960-a244-9483f3f9e133}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {9d557fb1-cb3a-4a50-8442-7b06b1c61bd0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {10239434-6969-4265-bde1-f30392a56062}, !- Mixed Air Node Name
  {cdab0d29-d37d-48e6-a0b2-7fba1e002e1e}, !- Outdoor Air Stream Node Name
  {bd3d8a58-68c6-4b2f-a51c-dde1511fb395}, !- Relief Air Stream Node Name
  {da9eeee8-7a0c-46e5-84cf-5a9c944701eb}; !- Return Air Stream Node Name

OS:Node,
  {6e10ceb6-b296-4772-8a1d-cbbef3c34913}, !- Handle
  Node 329,                               !- Name
  ,                                       !- Inlet Port
  {0d50ddf9-9d62-4014-ae4a-7b6b998010ad}; !- Outlet Port

OS:Node,
  {3245e525-4d35-4fd1-b750-3ade74113eb7}, !- Handle
  Node 330,                               !- Name
  {4f03b013-628e-484d-b5e8-f96166746c9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a36aa139-6ad7-41db-9f03-ff93a0745479}, !- Handle
  {84cf32a7-f0f5-450c-aa0c-9b25c3e4fee7}, !- Source Object
  9,                                      !- Outlet Port
  {97a613b2-24ed-4944-a6ab-43b018a15243}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f221df23-42ed-49fd-a8cb-04006dbc92db}, !- Handle
  Node 331,                               !- Name
  {3badaa5b-0408-4ed5-86b8-ab80c55f5c42}, !- Inlet Port
  {d3342884-c6ab-49a8-806b-d032b2b1d800}; !- Outlet Port

OS:Connection,
  {3badaa5b-0408-4ed5-86b8-ab80c55f5c42}, !- Handle
  {f53e4624-1648-45a1-943b-4f66712a20ad}, !- Source Object
  6,                                      !- Outlet Port
  {f221df23-42ed-49fd-a8cb-04006dbc92db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3342884-c6ab-49a8-806b-d032b2b1d800}, !- Handle
  {f221df23-42ed-49fd-a8cb-04006dbc92db}, !- Source Object
  3,                                      !- Outlet Port
  {84cf32a7-f0f5-450c-aa0c-9b25c3e4fee7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {116128ff-48ec-4a2a-aa5a-86a36c50d46e}, !- Handle
  Node 332,                               !- Name
  {a2ae8f39-7830-4961-8864-1dd0f8fd6c13}, !- Inlet Port
  {310bb669-c93d-4bec-a17b-fc0da2bbceab}; !- Outlet Port

OS:Connection,
  {a2ae8f39-7830-4961-8864-1dd0f8fd6c13}, !- Handle
  {44aba4d9-e125-4435-9416-871618ad1172}, !- Source Object
  9,                                      !- Outlet Port
  {116128ff-48ec-4a2a-aa5a-86a36c50d46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310bb669-c93d-4bec-a17b-fc0da2bbceab}, !- Handle
  {116128ff-48ec-4a2a-aa5a-86a36c50d46e}, !- Source Object
  3,                                      !- Outlet Port
  {f53e4624-1648-45a1-943b-4f66712a20ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7c3d5da-5908-4dc1-bc33-6703c34cde65}, !- Handle
  Node 333,                               !- Name
  {10239434-6969-4265-bde1-f30392a56062}, !- Inlet Port
  {70760025-0391-4d61-aa21-f7d26d25ada4}; !- Outlet Port

OS:Connection,
  {da9eeee8-7a0c-46e5-84cf-5a9c944701eb}, !- Handle
  {24e158a6-fd57-44c3-a5d5-a1853052dab2}, !- Source Object
  3,                                      !- Outlet Port
  {9b6d1de6-6a66-4960-a244-9483f3f9e133}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {10239434-6969-4265-bde1-f30392a56062}, !- Handle
  {9b6d1de6-6a66-4960-a244-9483f3f9e133}, !- Source Object
  5,                                      !- Outlet Port
  {f7c3d5da-5908-4dc1-bc33-6703c34cde65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70760025-0391-4d61-aa21-f7d26d25ada4}, !- Handle
  {f7c3d5da-5908-4dc1-bc33-6703c34cde65}, !- Source Object
  3,                                      !- Outlet Port
  {44aba4d9-e125-4435-9416-871618ad1172}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {eade5bfd-405e-4ac7-a755-50a739bc4aa6}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {066bd041-b83f-4b44-a350-cc1c92945c72}, !- Control Zone Name
  {97a613b2-24ed-4944-a6ab-43b018a15243}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b2eef5d7-cc9b-49be-82ce-60275e9dd1c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2aeed36-3f88-4621-9118-60c02d656cb6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {089926a1-3c06-44bf-be52-62d5a7baceed}, !- Air Inlet Node Name
  {adb43820-be20-4e6e-a3da-d09ea4e2a9e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06f35acd-8bc5-416f-9cbf-04354b278ecf}, !- Handle
  Node 334,                               !- Name
  {a3f0cfb9-f7d4-47d2-a04c-8366ab4e8681}, !- Inlet Port
  {221d775f-61ed-44da-ab9e-ee59d485ecc9}; !- Outlet Port

OS:Connection,
  {e65f20da-365d-4350-bb6c-9fc187c5118b}, !- Handle
  {619bf23f-a72f-4c06-b673-52abb97f14bb}, !- Source Object
  3,                                      !- Outlet Port
  {51720a22-4973-41df-b201-388ee8376f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f0cfb9-f7d4-47d2-a04c-8366ab4e8681}, !- Handle
  {dda414a7-ca7c-49be-9f63-771b8997b9d1}, !- Source Object
  2,                                      !- Outlet Port
  {06f35acd-8bc5-416f-9cbf-04354b278ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221d775f-61ed-44da-ab9e-ee59d485ecc9}, !- Handle
  {06f35acd-8bc5-416f-9cbf-04354b278ecf}, !- Source Object
  3,                                      !- Outlet Port
  {d9cc1382-daf1-4f5b-b88f-7a01d67e59c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0fde3dc-8c51-4317-88a1-682df58668c3}, !- Handle
  Node 335,                               !- Name
  {32c8d764-cfc6-4351-86e6-d39872eae12b}, !- Inlet Port
  {089926a1-3c06-44bf-be52-62d5a7baceed}; !- Outlet Port

OS:Connection,
  {32c8d764-cfc6-4351-86e6-d39872eae12b}, !- Handle
  {875574fa-6059-4b18-a938-f5e0e52f804f}, !- Source Object
  3,                                      !- Outlet Port
  {a0fde3dc-8c51-4317-88a1-682df58668c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089926a1-3c06-44bf-be52-62d5a7baceed}, !- Handle
  {a0fde3dc-8c51-4317-88a1-682df58668c3}, !- Source Object
  3,                                      !- Outlet Port
  {f2aeed36-3f88-4621-9118-60c02d656cb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adb43820-be20-4e6e-a3da-d09ea4e2a9e1}, !- Handle
  {f2aeed36-3f88-4621-9118-60c02d656cb6}, !- Source Object
  4,                                      !- Outlet Port
  {619bf23f-a72f-4c06-b673-52abb97f14bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {00f61ef9-218d-4439-bfb8-139b1595bb8f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {b9895668-d101-4fc6-89d3-0cf45a7304b2}, !- Availability Schedule
  {6f2efb47-76c2-48ff-96f1-bc8d1aa11d41}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2108aa0a-743e-49c7-8410-7640333afbd7}, !- Supply Side Inlet Node Name
  {3480dcff-50e7-4e61-ab5f-9722c5813ae5}, !- Demand Side Outlet Node Name
  {8f95a717-eb1e-470c-83aa-db83f262e836}, !- Demand Side Inlet Node A
  {026ebfa8-d979-413a-b8b1-528602e22794}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {844079f2-4251-4066-8070-4c175a22f43c}, !- Demand Mixer Name
  {cd463928-6167-4c58-83f6-663542d55b12}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65c085d6-c474-4791-b9c1-e075481794ec}, !- Handle
  Node 336,                               !- Name
  {2108aa0a-743e-49c7-8410-7640333afbd7}, !- Inlet Port
  {c06d4099-84e0-4293-bc3d-ff7a80fe40db}; !- Outlet Port

OS:Node,
  {39478d2e-34ac-4fad-9314-013add191101}, !- Handle
  Node 337,                               !- Name
  {bf4897f2-562b-49b2-924f-02747f8275c1}, !- Inlet Port
  {026ebfa8-d979-413a-b8b1-528602e22794}; !- Outlet Port

OS:Connection,
  {2108aa0a-743e-49c7-8410-7640333afbd7}, !- Handle
  {00f61ef9-218d-4439-bfb8-139b1595bb8f}, !- Source Object
  9,                                      !- Outlet Port
  {65c085d6-c474-4791-b9c1-e075481794ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026ebfa8-d979-413a-b8b1-528602e22794}, !- Handle
  {39478d2e-34ac-4fad-9314-013add191101}, !- Source Object
  3,                                      !- Outlet Port
  {00f61ef9-218d-4439-bfb8-139b1595bb8f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ddd7bbe3-d5c5-44dd-a192-5e908af49a51}, !- Handle
  Node 338,                               !- Name
  {8f95a717-eb1e-470c-83aa-db83f262e836}, !- Inlet Port
  {b9d3c5fc-22bc-4f56-900c-50b08768dbc5}; !- Outlet Port

OS:Node,
  {999332a1-fe34-47f3-9d48-c1fc8ccfd549}, !- Handle
  Node 339,                               !- Name
  {20ac91b8-f2df-44d3-ac36-4dc439ba4816}, !- Inlet Port
  {3480dcff-50e7-4e61-ab5f-9722c5813ae5}; !- Outlet Port

OS:Node,
  {9781ab04-4728-4e1e-911e-f07fbc1222e1}, !- Handle
  Node 340,                               !- Name
  {1a905b0e-f354-4902-bbe0-4406a480e185}, !- Inlet Port
  {de803ed6-0af5-45a0-9bd6-0560e59a2a81}; !- Outlet Port

OS:Connection,
  {8f95a717-eb1e-470c-83aa-db83f262e836}, !- Handle
  {00f61ef9-218d-4439-bfb8-139b1595bb8f}, !- Source Object
  11,                                     !- Outlet Port
  {ddd7bbe3-d5c5-44dd-a192-5e908af49a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3480dcff-50e7-4e61-ab5f-9722c5813ae5}, !- Handle
  {999332a1-fe34-47f3-9d48-c1fc8ccfd549}, !- Source Object
  3,                                      !- Outlet Port
  {00f61ef9-218d-4439-bfb8-139b1595bb8f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd463928-6167-4c58-83f6-663542d55b12}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {b9d3c5fc-22bc-4f56-900c-50b08768dbc5}, !- Inlet Node Name
  {f71876ff-dd8b-4193-80ca-4be906b8db40}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {844079f2-4251-4066-8070-4c175a22f43c}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {20ac91b8-f2df-44d3-ac36-4dc439ba4816}, !- Outlet Node Name
  {098d8327-ce23-4eb8-8ad7-a945e8e8525c}; !- Inlet Node Name 1

OS:Connection,
  {b9d3c5fc-22bc-4f56-900c-50b08768dbc5}, !- Handle
  {ddd7bbe3-d5c5-44dd-a192-5e908af49a51}, !- Source Object
  3,                                      !- Outlet Port
  {cd463928-6167-4c58-83f6-663542d55b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ac91b8-f2df-44d3-ac36-4dc439ba4816}, !- Handle
  {844079f2-4251-4066-8070-4c175a22f43c}, !- Source Object
  2,                                      !- Outlet Port
  {999332a1-fe34-47f3-9d48-c1fc8ccfd549}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78ab2629-b315-4580-94b7-f5f5efff8431}, !- Handle
  {00f61ef9-218d-4439-bfb8-139b1595bb8f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f2efb47-76c2-48ff-96f1-bc8d1aa11d41}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {76d0dd9c-6cfe-41bf-afff-1c817c877545}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4bd14c56-9d19-4848-88d4-29fbf7c93bae}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cf823726-be6a-48f9-ac82-9c364f6c2103}, !- Air Inlet Node Name
  {bf4897f2-562b-49b2-924f-02747f8275c1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {00eb8282-7d02-446a-8a69-28878fbc3e66}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 4kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ea91a9e4-6b09-4b8b-8be8-2b6a44744ae5}, !- Air Inlet Node Name
  {db10ef62-eba6-41b5-8943-5f411f06ee87}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {eaff9903-6915-4e1b-8276-79335d4aaa36}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76655ea3-b853-4587-8fa2-153aacd81823}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {85725828-ff1e-4411-9be6-b92dad2b3488}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4802fe4-fd16-4c7a-b310-b0f159a4389a}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3633d5c9-8cb4-43bc-a59a-27d88575948d}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ff3ea56a-ab32-4dcc-a6cc-5ca8d28f6a9b}, !- Handle
  Coil Heating Electric 6,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9fbade5b-a9a2-4415-bfe9-fca2f587780b}, !- Air Inlet Node Name
  {78d80e58-2a71-4cae-84d2-c37e17600ed0}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {2dde00c7-e6f6-43fb-998a-fb115294dcbf}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9895668-d101-4fc6-89d3-0cf45a7304b2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4820130a-542b-437b-9848-f9d2d15b4fa2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4820130a-542b-437b-9848-f9d2d15b4fa2}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {960dfca4-7b56-492c-81b1-4a91ead765c5}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {2dde00c7-e6f6-43fb-998a-fb115294dcbf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83eb592d-8dd9-46d4-a7c9-6a4b52ab4093}, !- Mixed Air Node Name
  {2dd2f152-e058-4439-8bef-f0aa4dd6f750}, !- Outdoor Air Stream Node Name
  {06e16a4d-d0f0-4614-a18b-ccbb6022aeab}, !- Relief Air Stream Node Name
  {c06d4099-84e0-4293-bc3d-ff7a80fe40db}; !- Return Air Stream Node Name

OS:Node,
  {6e0f11d4-830f-47a0-80a8-4147defca206}, !- Handle
  Node 341,                               !- Name
  ,                                       !- Inlet Port
  {92cf2875-7165-45b6-bd83-791f3962157e}; !- Outlet Port

OS:Node,
  {2ffa6380-4320-4c42-b04b-0ec93f54a783}, !- Handle
  Node 342,                               !- Name
  {afcd25f0-5aa0-4478-af09-cf8f4e4fdb54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf4897f2-562b-49b2-924f-02747f8275c1}, !- Handle
  {4bd14c56-9d19-4848-88d4-29fbf7c93bae}, !- Source Object
  9,                                      !- Outlet Port
  {39478d2e-34ac-4fad-9314-013add191101}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dd31cee-88f3-4ea6-886d-a8814ac34aea}, !- Handle
  Node 343,                               !- Name
  {78d80e58-2a71-4cae-84d2-c37e17600ed0}, !- Inlet Port
  {cf823726-be6a-48f9-ac82-9c364f6c2103}; !- Outlet Port

OS:Connection,
  {78d80e58-2a71-4cae-84d2-c37e17600ed0}, !- Handle
  {ff3ea56a-ab32-4dcc-a6cc-5ca8d28f6a9b}, !- Source Object
  6,                                      !- Outlet Port
  {7dd31cee-88f3-4ea6-886d-a8814ac34aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf823726-be6a-48f9-ac82-9c364f6c2103}, !- Handle
  {7dd31cee-88f3-4ea6-886d-a8814ac34aea}, !- Source Object
  3,                                      !- Outlet Port
  {4bd14c56-9d19-4848-88d4-29fbf7c93bae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb497027-cbcc-4efc-bdaa-768a5028605a}, !- Handle
  Node 344,                               !- Name
  {db10ef62-eba6-41b5-8943-5f411f06ee87}, !- Inlet Port
  {9fbade5b-a9a2-4415-bfe9-fca2f587780b}; !- Outlet Port

OS:Connection,
  {db10ef62-eba6-41b5-8943-5f411f06ee87}, !- Handle
  {00eb8282-7d02-446a-8a69-28878fbc3e66}, !- Source Object
  9,                                      !- Outlet Port
  {eb497027-cbcc-4efc-bdaa-768a5028605a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbade5b-a9a2-4415-bfe9-fca2f587780b}, !- Handle
  {eb497027-cbcc-4efc-bdaa-768a5028605a}, !- Source Object
  3,                                      !- Outlet Port
  {ff3ea56a-ab32-4dcc-a6cc-5ca8d28f6a9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d74deec9-522a-49a7-a632-53d32301df3d}, !- Handle
  Node 345,                               !- Name
  {83eb592d-8dd9-46d4-a7c9-6a4b52ab4093}, !- Inlet Port
  {ea91a9e4-6b09-4b8b-8be8-2b6a44744ae5}; !- Outlet Port

OS:Connection,
  {c06d4099-84e0-4293-bc3d-ff7a80fe40db}, !- Handle
  {65c085d6-c474-4791-b9c1-e075481794ec}, !- Source Object
  3,                                      !- Outlet Port
  {960dfca4-7b56-492c-81b1-4a91ead765c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83eb592d-8dd9-46d4-a7c9-6a4b52ab4093}, !- Handle
  {960dfca4-7b56-492c-81b1-4a91ead765c5}, !- Source Object
  5,                                      !- Outlet Port
  {d74deec9-522a-49a7-a632-53d32301df3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea91a9e4-6b09-4b8b-8be8-2b6a44744ae5}, !- Handle
  {d74deec9-522a-49a7-a632-53d32301df3d}, !- Source Object
  3,                                      !- Outlet Port
  {00eb8282-7d02-446a-8a69-28878fbc3e66}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {53dd02cb-040a-4bc9-8308-8ef98d4a169a}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {de501e02-6731-4f40-83f2-97cd8f3cf28f}, !- Control Zone Name
  {39478d2e-34ac-4fad-9314-013add191101}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ed05c624-67ad-4c1b-a5b2-e8dd55de0b6a}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc19d32d-94f2-401b-b0bb-da708a4bf8b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {ba9e13ac-07a6-4869-8206-1e289777423e}, !- Air Inlet Node Name
  {1a905b0e-f354-4902-bbe0-4406a480e185}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6143d7c4-e23c-4c5a-9bbb-576df89ff080}, !- Handle
  Node 346,                               !- Name
  {77c353ff-e1a2-4535-a5e7-befa0b8f9c4e}, !- Inlet Port
  {098d8327-ce23-4eb8-8ad7-a945e8e8525c}; !- Outlet Port

OS:Connection,
  {de803ed6-0af5-45a0-9bd6-0560e59a2a81}, !- Handle
  {9781ab04-4728-4e1e-911e-f07fbc1222e1}, !- Source Object
  3,                                      !- Outlet Port
  {486f59bb-1fbc-417b-aeb9-d25fa4ebb4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c353ff-e1a2-4535-a5e7-befa0b8f9c4e}, !- Handle
  {dd5bb0aa-a9f0-4341-b332-3843a1000ba0}, !- Source Object
  2,                                      !- Outlet Port
  {6143d7c4-e23c-4c5a-9bbb-576df89ff080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098d8327-ce23-4eb8-8ad7-a945e8e8525c}, !- Handle
  {6143d7c4-e23c-4c5a-9bbb-576df89ff080}, !- Source Object
  3,                                      !- Outlet Port
  {844079f2-4251-4066-8070-4c175a22f43c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26c69041-b620-49f6-b722-596f99feb8e1}, !- Handle
  Node 347,                               !- Name
  {f71876ff-dd8b-4193-80ca-4be906b8db40}, !- Inlet Port
  {ba9e13ac-07a6-4869-8206-1e289777423e}; !- Outlet Port

OS:Connection,
  {f71876ff-dd8b-4193-80ca-4be906b8db40}, !- Handle
  {cd463928-6167-4c58-83f6-663542d55b12}, !- Source Object
  3,                                      !- Outlet Port
  {26c69041-b620-49f6-b722-596f99feb8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9e13ac-07a6-4869-8206-1e289777423e}, !- Handle
  {26c69041-b620-49f6-b722-596f99feb8e1}, !- Source Object
  3,                                      !- Outlet Port
  {dc19d32d-94f2-401b-b0bb-da708a4bf8b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a905b0e-f354-4902-bbe0-4406a480e185}, !- Handle
  {dc19d32d-94f2-401b-b0bb-da708a4bf8b4}, !- Source Object
  4,                                      !- Outlet Port
  {9781ab04-4728-4e1e-911e-f07fbc1222e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c62c7635-2aa3-4cfa-8cbe-8adc4b77e78f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {e854eb6b-4194-4f1d-84b4-1f844db1c884}, !- Availability Schedule
  {4de963bd-7982-48b2-bdf5-d7b340b44281}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b32e6271-7922-4d8b-9423-96786b597385}, !- Supply Side Inlet Node Name
  {ff7b58d4-94fb-411b-b755-e692fd37424e}, !- Demand Side Outlet Node Name
  {9a9260c7-8806-48a5-8b70-198acffb8d60}, !- Demand Side Inlet Node A
  {93de8004-45fb-46d0-a3ea-6822443458a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6c2558a5-4b3d-40c1-8785-53f861bb4774}, !- Demand Mixer Name
  {6dc53d8d-ac12-470a-b1ac-4c8349dee7bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {376ab0ca-01e1-43a7-a3b4-7a7898cad59a}, !- Handle
  Node 348,                               !- Name
  {b32e6271-7922-4d8b-9423-96786b597385}, !- Inlet Port
  {9b8d94f2-99b6-46d4-b4ca-b3494d054a83}; !- Outlet Port

OS:Node,
  {04bf91d1-6693-48be-9e99-082a91a2cc3b}, !- Handle
  Node 349,                               !- Name
  {a44dcba7-9624-4e9d-9963-0ea974d5f455}, !- Inlet Port
  {93de8004-45fb-46d0-a3ea-6822443458a4}; !- Outlet Port

OS:Connection,
  {b32e6271-7922-4d8b-9423-96786b597385}, !- Handle
  {c62c7635-2aa3-4cfa-8cbe-8adc4b77e78f}, !- Source Object
  9,                                      !- Outlet Port
  {376ab0ca-01e1-43a7-a3b4-7a7898cad59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93de8004-45fb-46d0-a3ea-6822443458a4}, !- Handle
  {04bf91d1-6693-48be-9e99-082a91a2cc3b}, !- Source Object
  3,                                      !- Outlet Port
  {c62c7635-2aa3-4cfa-8cbe-8adc4b77e78f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {99029116-4ee1-4417-9b10-984bdc7a86d1}, !- Handle
  Node 350,                               !- Name
  {9a9260c7-8806-48a5-8b70-198acffb8d60}, !- Inlet Port
  {b0f33f6d-752a-46c6-bc34-683ddef7d776}; !- Outlet Port

OS:Node,
  {6a6b1b1a-6694-4fda-a4a6-56ab1298b5c7}, !- Handle
  Node 351,                               !- Name
  {5945a493-f845-44cd-a9c2-e4da98f66f6f}, !- Inlet Port
  {ff7b58d4-94fb-411b-b755-e692fd37424e}; !- Outlet Port

OS:Node,
  {0c9bcd76-1412-4247-85e1-d22833c34d16}, !- Handle
  Node 352,                               !- Name
  {d2673c46-e329-4316-81f7-0904f53a4113}, !- Inlet Port
  {0376e468-a850-402e-8c34-0068b363346f}; !- Outlet Port

OS:Connection,
  {9a9260c7-8806-48a5-8b70-198acffb8d60}, !- Handle
  {c62c7635-2aa3-4cfa-8cbe-8adc4b77e78f}, !- Source Object
  11,                                     !- Outlet Port
  {99029116-4ee1-4417-9b10-984bdc7a86d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7b58d4-94fb-411b-b755-e692fd37424e}, !- Handle
  {6a6b1b1a-6694-4fda-a4a6-56ab1298b5c7}, !- Source Object
  3,                                      !- Outlet Port
  {c62c7635-2aa3-4cfa-8cbe-8adc4b77e78f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6dc53d8d-ac12-470a-b1ac-4c8349dee7bb}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {b0f33f6d-752a-46c6-bc34-683ddef7d776}, !- Inlet Node Name
  {0a14741a-b5ac-4f66-82f6-88dae9effac3}, !- Outlet Node Name 1
  {fbf1066d-dc58-4cfc-813f-9dc659ad4c6d}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {6c2558a5-4b3d-40c1-8785-53f861bb4774}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5945a493-f845-44cd-a9c2-e4da98f66f6f}, !- Outlet Node Name
  {4e85526d-1027-4536-91cd-a007df311405}, !- Inlet Node Name 1
  {eaf76b12-ff6f-45be-bf94-844d8dd4fa31}; !- Inlet Node Name 2

OS:Connection,
  {b0f33f6d-752a-46c6-bc34-683ddef7d776}, !- Handle
  {99029116-4ee1-4417-9b10-984bdc7a86d1}, !- Source Object
  3,                                      !- Outlet Port
  {6dc53d8d-ac12-470a-b1ac-4c8349dee7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5945a493-f845-44cd-a9c2-e4da98f66f6f}, !- Handle
  {6c2558a5-4b3d-40c1-8785-53f861bb4774}, !- Source Object
  2,                                      !- Outlet Port
  {6a6b1b1a-6694-4fda-a4a6-56ab1298b5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {184b2da5-c685-4d45-ad56-4b662cb8af38}, !- Handle
  {c62c7635-2aa3-4cfa-8cbe-8adc4b77e78f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4de963bd-7982-48b2-bdf5-d7b340b44281}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {010ec2b8-4676-4ed6-b5e1-6e9aae6c1e36}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {92681892-6e91-43d4-af03-b9e1b2bef969}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b3c2688c-91e6-4da1-aa8c-1417f30231fe}, !- Air Inlet Node Name
  {a44dcba7-9624-4e9d-9963-0ea974d5f455}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {b2301269-e684-48e5-b5e9-1556b4033fcb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 8kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0ec0a1cb-c7a7-4b90-8800-4d30a9dfc360}, !- Air Inlet Node Name
  {4c305de4-e5ad-42f4-9cd1-6891db8d59f0}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dddc5e75-abec-4f89-8a5d-d2848bb0332d}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c5a4f4a-ef32-4d1a-949a-787abe1d9421}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77a934c7-d1b6-4ab6-90db-f3f10b13a16a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2bc3281e-0a82-4d07-9fc7-382bbf512614}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7059115c-8321-437c-905c-90919a0a9b2a}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a4bce8b4-c543-44d8-b35b-b4e1261491f0}, !- Handle
  Coil Heating Electric 7,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ba355a5c-89e2-4cba-99ea-91ca516b2234}, !- Air Inlet Node Name
  {e181221d-f786-4360-9bb2-7ee7d1519cf0}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d862a021-f827-44da-841b-62789971b013}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e854eb6b-4194-4f1d-84b4-1f844db1c884}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fdd1a3f1-c4ab-460d-97ff-7d8f44e33940}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fdd1a3f1-c4ab-460d-97ff-7d8f44e33940}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7fe49523-be52-4141-a341-983d5445c622}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {d862a021-f827-44da-841b-62789971b013}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b66dcbba-4c22-490c-836f-e93e9d718513}, !- Mixed Air Node Name
  {e751cf93-e76e-4580-98dd-35832b7af485}, !- Outdoor Air Stream Node Name
  {d358c737-9763-4e8d-afd7-6b83e26c3830}, !- Relief Air Stream Node Name
  {9b8d94f2-99b6-46d4-b4ca-b3494d054a83}; !- Return Air Stream Node Name

OS:Node,
  {95ef694d-ed05-4de0-aa3f-29b9b02bb2d2}, !- Handle
  Node 353,                               !- Name
  ,                                       !- Inlet Port
  {668e4da1-c9b3-4b94-b099-5a35defebb5d}; !- Outlet Port

OS:Node,
  {1525ccbd-8e07-43df-af50-08fcbf2dc47c}, !- Handle
  Node 354,                               !- Name
  {f0bbe08b-9db0-433c-a2a5-cab8942f81c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a44dcba7-9624-4e9d-9963-0ea974d5f455}, !- Handle
  {92681892-6e91-43d4-af03-b9e1b2bef969}, !- Source Object
  9,                                      !- Outlet Port
  {04bf91d1-6693-48be-9e99-082a91a2cc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9453b210-021c-41c6-95b8-d9539bcadcfb}, !- Handle
  Node 355,                               !- Name
  {e181221d-f786-4360-9bb2-7ee7d1519cf0}, !- Inlet Port
  {b3c2688c-91e6-4da1-aa8c-1417f30231fe}; !- Outlet Port

OS:Connection,
  {e181221d-f786-4360-9bb2-7ee7d1519cf0}, !- Handle
  {a4bce8b4-c543-44d8-b35b-b4e1261491f0}, !- Source Object
  6,                                      !- Outlet Port
  {9453b210-021c-41c6-95b8-d9539bcadcfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c2688c-91e6-4da1-aa8c-1417f30231fe}, !- Handle
  {9453b210-021c-41c6-95b8-d9539bcadcfb}, !- Source Object
  3,                                      !- Outlet Port
  {92681892-6e91-43d4-af03-b9e1b2bef969}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cbfc0e23-3d4e-41ee-8e08-cf6e89a54526}, !- Handle
  Node 356,                               !- Name
  {4c305de4-e5ad-42f4-9cd1-6891db8d59f0}, !- Inlet Port
  {ba355a5c-89e2-4cba-99ea-91ca516b2234}; !- Outlet Port

OS:Connection,
  {4c305de4-e5ad-42f4-9cd1-6891db8d59f0}, !- Handle
  {b2301269-e684-48e5-b5e9-1556b4033fcb}, !- Source Object
  9,                                      !- Outlet Port
  {cbfc0e23-3d4e-41ee-8e08-cf6e89a54526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba355a5c-89e2-4cba-99ea-91ca516b2234}, !- Handle
  {cbfc0e23-3d4e-41ee-8e08-cf6e89a54526}, !- Source Object
  3,                                      !- Outlet Port
  {a4bce8b4-c543-44d8-b35b-b4e1261491f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a851b28b-d628-4c9a-9aac-2b00562a0319}, !- Handle
  Node 357,                               !- Name
  {b66dcbba-4c22-490c-836f-e93e9d718513}, !- Inlet Port
  {0ec0a1cb-c7a7-4b90-8800-4d30a9dfc360}; !- Outlet Port

OS:Connection,
  {9b8d94f2-99b6-46d4-b4ca-b3494d054a83}, !- Handle
  {376ab0ca-01e1-43a7-a3b4-7a7898cad59a}, !- Source Object
  3,                                      !- Outlet Port
  {7fe49523-be52-4141-a341-983d5445c622}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b66dcbba-4c22-490c-836f-e93e9d718513}, !- Handle
  {7fe49523-be52-4141-a341-983d5445c622}, !- Source Object
  5,                                      !- Outlet Port
  {a851b28b-d628-4c9a-9aac-2b00562a0319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec0a1cb-c7a7-4b90-8800-4d30a9dfc360}, !- Handle
  {a851b28b-d628-4c9a-9aac-2b00562a0319}, !- Source Object
  3,                                      !- Outlet Port
  {b2301269-e684-48e5-b5e9-1556b4033fcb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bfc24c08-730e-4f07-ba6b-363acdda4c19}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ae0607e1-4729-432a-b43a-b2a3c843868e}, !- Control Zone Name
  {04bf91d1-6693-48be-9e99-082a91a2cc3b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0bf842e2-2d83-4023-9efe-b15ac4769372}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {03e355f6-55b2-4b0a-a7ea-ea84dead6acd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {924470e1-5e03-445d-b9a3-8b3a2b9d7a43}, !- Air Inlet Node Name
  {d2673c46-e329-4316-81f7-0904f53a4113}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee042373-b1e3-46e0-8b2a-847fe7aa4fd7}, !- Handle
  Node 358,                               !- Name
  {f7744fa9-52c3-4f17-bfa3-aba5e58c3a3c}, !- Inlet Port
  {4e85526d-1027-4536-91cd-a007df311405}; !- Outlet Port

OS:Connection,
  {0376e468-a850-402e-8c34-0068b363346f}, !- Handle
  {0c9bcd76-1412-4247-85e1-d22833c34d16}, !- Source Object
  3,                                      !- Outlet Port
  {0a9e197b-fb6c-44b1-829d-bcd384cc072c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7744fa9-52c3-4f17-bfa3-aba5e58c3a3c}, !- Handle
  {4a9638cc-c082-436f-a185-709398873fad}, !- Source Object
  2,                                      !- Outlet Port
  {ee042373-b1e3-46e0-8b2a-847fe7aa4fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e85526d-1027-4536-91cd-a007df311405}, !- Handle
  {ee042373-b1e3-46e0-8b2a-847fe7aa4fd7}, !- Source Object
  3,                                      !- Outlet Port
  {6c2558a5-4b3d-40c1-8785-53f861bb4774}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f15c0dbc-3cd0-4b58-9f29-94b5cdd459e9}, !- Handle
  Node 359,                               !- Name
  {0a14741a-b5ac-4f66-82f6-88dae9effac3}, !- Inlet Port
  {924470e1-5e03-445d-b9a3-8b3a2b9d7a43}; !- Outlet Port

OS:Connection,
  {0a14741a-b5ac-4f66-82f6-88dae9effac3}, !- Handle
  {6dc53d8d-ac12-470a-b1ac-4c8349dee7bb}, !- Source Object
  3,                                      !- Outlet Port
  {f15c0dbc-3cd0-4b58-9f29-94b5cdd459e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924470e1-5e03-445d-b9a3-8b3a2b9d7a43}, !- Handle
  {f15c0dbc-3cd0-4b58-9f29-94b5cdd459e9}, !- Source Object
  3,                                      !- Outlet Port
  {03e355f6-55b2-4b0a-a7ea-ea84dead6acd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2673c46-e329-4316-81f7-0904f53a4113}, !- Handle
  {03e355f6-55b2-4b0a-a7ea-ea84dead6acd}, !- Source Object
  4,                                      !- Outlet Port
  {0c9bcd76-1412-4247-85e1-d22833c34d16}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {64c35ec5-0694-403d-8ca1-87427b1c90de}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {404233be-8f00-4d8d-9ee6-66a548605981}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {013e32b6-a76d-479b-aad4-d9a2d6211e02}, !- Air Inlet Node Name
  {7228fb4f-a507-4ebd-a431-0d6fbb8edbaf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dabbf64b-f6a2-4a91-aae7-8b4035583ddb}, !- Handle
  Node 360,                               !- Name
  {7228fb4f-a507-4ebd-a431-0d6fbb8edbaf}, !- Inlet Port
  {4c90736f-6c27-406c-9824-d71de397a17c}; !- Outlet Port

OS:Node,
  {45aa0394-9e37-42d2-a23c-2ea965d64ab1}, !- Handle
  Node 361,                               !- Name
  {258229c6-85d2-4805-ba36-12246d7242eb}, !- Inlet Port
  {eaf76b12-ff6f-45be-bf94-844d8dd4fa31}; !- Outlet Port

OS:Connection,
  {4c90736f-6c27-406c-9824-d71de397a17c}, !- Handle
  {dabbf64b-f6a2-4a91-aae7-8b4035583ddb}, !- Source Object
  3,                                      !- Outlet Port
  {f112cc58-e0a1-4039-ab10-06a17b6c3704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258229c6-85d2-4805-ba36-12246d7242eb}, !- Handle
  {17d9ef61-0862-4b73-ad7d-f7cb62b33d07}, !- Source Object
  2,                                      !- Outlet Port
  {45aa0394-9e37-42d2-a23c-2ea965d64ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf76b12-ff6f-45be-bf94-844d8dd4fa31}, !- Handle
  {45aa0394-9e37-42d2-a23c-2ea965d64ab1}, !- Source Object
  3,                                      !- Outlet Port
  {6c2558a5-4b3d-40c1-8785-53f861bb4774}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {34d6af01-b2a6-4777-8f27-b55e513a949d}, !- Handle
  Node 362,                               !- Name
  {fbf1066d-dc58-4cfc-813f-9dc659ad4c6d}, !- Inlet Port
  {013e32b6-a76d-479b-aad4-d9a2d6211e02}; !- Outlet Port

OS:Connection,
  {fbf1066d-dc58-4cfc-813f-9dc659ad4c6d}, !- Handle
  {6dc53d8d-ac12-470a-b1ac-4c8349dee7bb}, !- Source Object
  4,                                      !- Outlet Port
  {34d6af01-b2a6-4777-8f27-b55e513a949d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013e32b6-a76d-479b-aad4-d9a2d6211e02}, !- Handle
  {34d6af01-b2a6-4777-8f27-b55e513a949d}, !- Source Object
  3,                                      !- Outlet Port
  {404233be-8f00-4d8d-9ee6-66a548605981}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7228fb4f-a507-4ebd-a431-0d6fbb8edbaf}, !- Handle
  {404233be-8f00-4d8d-9ee6-66a548605981}, !- Source Object
  4,                                      !- Outlet Port
  {dabbf64b-f6a2-4a91-aae7-8b4035583ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5bf7616a-1fe8-4d4c-992e-e224a4c2b990}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {ac64b91b-116c-4ec2-bec1-19b2b7d81edd}, !- Availability Schedule
  {0c556218-483a-4f16-827b-331be40951f6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b963534-373a-40ad-991f-f1c614adb0c1}, !- Supply Side Inlet Node Name
  {6f7fb2ec-a11e-4583-b428-650da76dcfbf}, !- Demand Side Outlet Node Name
  {abab936d-7af9-481a-b18b-f15f2968d4f8}, !- Demand Side Inlet Node A
  {4aa3d9dd-fc95-4568-abb9-6c2dc5b591b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f3d0179-4460-42f3-92d5-b384786903ca}, !- Demand Mixer Name
  {90058b5f-7ac2-4ec7-8ca9-58e7de524461}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db7abceb-08e2-4357-8615-e3007ea734a6}, !- Handle
  Node 363,                               !- Name
  {6b963534-373a-40ad-991f-f1c614adb0c1}, !- Inlet Port
  {5228b7ea-d3f2-45ca-a01a-b10f799cacd7}; !- Outlet Port

OS:Node,
  {899d70f5-9f87-4c83-a201-aa2d328a61e3}, !- Handle
  Node 364,                               !- Name
  {04f39d86-4265-45d2-8861-6f408bd0cdef}, !- Inlet Port
  {4aa3d9dd-fc95-4568-abb9-6c2dc5b591b5}; !- Outlet Port

OS:Connection,
  {6b963534-373a-40ad-991f-f1c614adb0c1}, !- Handle
  {5bf7616a-1fe8-4d4c-992e-e224a4c2b990}, !- Source Object
  9,                                      !- Outlet Port
  {db7abceb-08e2-4357-8615-e3007ea734a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa3d9dd-fc95-4568-abb9-6c2dc5b591b5}, !- Handle
  {899d70f5-9f87-4c83-a201-aa2d328a61e3}, !- Source Object
  3,                                      !- Outlet Port
  {5bf7616a-1fe8-4d4c-992e-e224a4c2b990}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7712b6ae-bcd9-43f1-a3e5-d309072e855c}, !- Handle
  Node 365,                               !- Name
  {abab936d-7af9-481a-b18b-f15f2968d4f8}, !- Inlet Port
  {ec8f63ac-5bf4-4724-9b1f-eb06141ade72}; !- Outlet Port

OS:Node,
  {c6522e6c-ab8e-45a8-84b8-0a4fd6095e0d}, !- Handle
  Node 366,                               !- Name
  {09bb975c-af72-4259-94c7-f6e9ae55d2f9}, !- Inlet Port
  {6f7fb2ec-a11e-4583-b428-650da76dcfbf}; !- Outlet Port

OS:Node,
  {f2a7eb2f-9e7c-4e4c-9eba-48fa030015ee}, !- Handle
  Node 367,                               !- Name
  {84bd8060-dafb-46e7-9b02-9874d57fc44e}, !- Inlet Port
  {5d9ed80d-4289-46fb-bf5c-4a5731796aa6}; !- Outlet Port

OS:Connection,
  {abab936d-7af9-481a-b18b-f15f2968d4f8}, !- Handle
  {5bf7616a-1fe8-4d4c-992e-e224a4c2b990}, !- Source Object
  11,                                     !- Outlet Port
  {7712b6ae-bcd9-43f1-a3e5-d309072e855c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7fb2ec-a11e-4583-b428-650da76dcfbf}, !- Handle
  {c6522e6c-ab8e-45a8-84b8-0a4fd6095e0d}, !- Source Object
  3,                                      !- Outlet Port
  {5bf7616a-1fe8-4d4c-992e-e224a4c2b990}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90058b5f-7ac2-4ec7-8ca9-58e7de524461}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {ec8f63ac-5bf4-4724-9b1f-eb06141ade72}, !- Inlet Node Name
  {d597a8c2-b095-4a73-8c15-01d5a74c155e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6f3d0179-4460-42f3-92d5-b384786903ca}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {09bb975c-af72-4259-94c7-f6e9ae55d2f9}, !- Outlet Node Name
  {b2192323-9f00-4e44-9a1f-e011d17e17a5}; !- Inlet Node Name 1

OS:Connection,
  {ec8f63ac-5bf4-4724-9b1f-eb06141ade72}, !- Handle
  {7712b6ae-bcd9-43f1-a3e5-d309072e855c}, !- Source Object
  3,                                      !- Outlet Port
  {90058b5f-7ac2-4ec7-8ca9-58e7de524461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09bb975c-af72-4259-94c7-f6e9ae55d2f9}, !- Handle
  {6f3d0179-4460-42f3-92d5-b384786903ca}, !- Source Object
  2,                                      !- Outlet Port
  {c6522e6c-ab8e-45a8-84b8-0a4fd6095e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4640d3d5-9559-41c5-b460-c7d8239111d1}, !- Handle
  {5bf7616a-1fe8-4d4c-992e-e224a4c2b990}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0c556218-483a-4f16-827b-331be40951f6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {85a05854-8a8f-4ac6-ba3f-1b8c16fdbb3c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0ffe573d-dcd8-4c40-9d7c-77ab400ff6fc}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {74a4d79c-c834-4281-aac8-89ed3d38c119}, !- Air Inlet Node Name
  {04f39d86-4265-45d2-8861-6f408bd0cdef}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {74eca7ee-6052-433c-b3f7-6276e0f33c78}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 1kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b0693a59-d539-4c2f-a3e6-26b124a53b07}, !- Air Inlet Node Name
  {ccf5e0f7-7b3a-4939-9027-1062a9addfd3}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0916d6c4-458d-4ed8-8254-614a8ff21049}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cdbf549-19e9-47cf-b87f-00af5561016a}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ae667e9-1ec2-41db-a51f-00ebfb7dfb8d}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38ef0aab-597f-4434-af72-0f678ed16610}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {668531a1-617c-46bf-8f46-074bfc7c75bf}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {eb87088f-597c-49ef-b338-6fa9ccea5aa5}, !- Handle
  Coil Heating Electric 8,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0626c21e-64e1-47ad-876f-0c1b7d50c286}, !- Air Inlet Node Name
  {ab7ce2be-526f-4152-b2fe-5d88e87873b1}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d10bc0bc-0708-473e-8f0a-9e06bf4b708e}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac64b91b-116c-4ec2-bec1-19b2b7d81edd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b23826f-4909-40c7-8efa-1e59e331f853}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b23826f-4909-40c7-8efa-1e59e331f853}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a9f0e92-7710-42d0-aa1a-8082a17f6e67}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {d10bc0bc-0708-473e-8f0a-9e06bf4b708e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d87b507a-223a-485c-ad5d-015640d9094a}, !- Mixed Air Node Name
  {a3767e2d-e27c-4662-98e0-4040b0e51eab}, !- Outdoor Air Stream Node Name
  {d733b55c-24ba-4fea-bb79-fbcd1fb0be00}, !- Relief Air Stream Node Name
  {5228b7ea-d3f2-45ca-a01a-b10f799cacd7}; !- Return Air Stream Node Name

OS:Node,
  {521545d8-597e-4808-aa6a-a8159aab45f0}, !- Handle
  Node 368,                               !- Name
  ,                                       !- Inlet Port
  {e645836c-2930-45a0-b489-35770496dae6}; !- Outlet Port

OS:Node,
  {7e8de1b0-906c-40b2-a8a2-880a3e406a3d}, !- Handle
  Node 369,                               !- Name
  {491b415d-d108-4970-9900-cbab753086e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04f39d86-4265-45d2-8861-6f408bd0cdef}, !- Handle
  {0ffe573d-dcd8-4c40-9d7c-77ab400ff6fc}, !- Source Object
  9,                                      !- Outlet Port
  {899d70f5-9f87-4c83-a201-aa2d328a61e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f5ce137-37d8-4447-964d-5793a868e8b4}, !- Handle
  Node 370,                               !- Name
  {ab7ce2be-526f-4152-b2fe-5d88e87873b1}, !- Inlet Port
  {74a4d79c-c834-4281-aac8-89ed3d38c119}; !- Outlet Port

OS:Connection,
  {ab7ce2be-526f-4152-b2fe-5d88e87873b1}, !- Handle
  {eb87088f-597c-49ef-b338-6fa9ccea5aa5}, !- Source Object
  6,                                      !- Outlet Port
  {8f5ce137-37d8-4447-964d-5793a868e8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a4d79c-c834-4281-aac8-89ed3d38c119}, !- Handle
  {8f5ce137-37d8-4447-964d-5793a868e8b4}, !- Source Object
  3,                                      !- Outlet Port
  {0ffe573d-dcd8-4c40-9d7c-77ab400ff6fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {695d7851-0442-42c6-8305-349b93ae2af9}, !- Handle
  Node 371,                               !- Name
  {ccf5e0f7-7b3a-4939-9027-1062a9addfd3}, !- Inlet Port
  {0626c21e-64e1-47ad-876f-0c1b7d50c286}; !- Outlet Port

OS:Connection,
  {ccf5e0f7-7b3a-4939-9027-1062a9addfd3}, !- Handle
  {74eca7ee-6052-433c-b3f7-6276e0f33c78}, !- Source Object
  9,                                      !- Outlet Port
  {695d7851-0442-42c6-8305-349b93ae2af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0626c21e-64e1-47ad-876f-0c1b7d50c286}, !- Handle
  {695d7851-0442-42c6-8305-349b93ae2af9}, !- Source Object
  3,                                      !- Outlet Port
  {eb87088f-597c-49ef-b338-6fa9ccea5aa5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {94dbbe26-48e8-4424-b92f-a3f19c76fb64}, !- Handle
  Node 372,                               !- Name
  {d87b507a-223a-485c-ad5d-015640d9094a}, !- Inlet Port
  {b0693a59-d539-4c2f-a3e6-26b124a53b07}; !- Outlet Port

OS:Connection,
  {5228b7ea-d3f2-45ca-a01a-b10f799cacd7}, !- Handle
  {db7abceb-08e2-4357-8615-e3007ea734a6}, !- Source Object
  3,                                      !- Outlet Port
  {8a9f0e92-7710-42d0-aa1a-8082a17f6e67}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d87b507a-223a-485c-ad5d-015640d9094a}, !- Handle
  {8a9f0e92-7710-42d0-aa1a-8082a17f6e67}, !- Source Object
  5,                                      !- Outlet Port
  {94dbbe26-48e8-4424-b92f-a3f19c76fb64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0693a59-d539-4c2f-a3e6-26b124a53b07}, !- Handle
  {94dbbe26-48e8-4424-b92f-a3f19c76fb64}, !- Source Object
  3,                                      !- Outlet Port
  {74eca7ee-6052-433c-b3f7-6276e0f33c78}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cd43fd9f-69ac-48af-b0f1-86f56fb87eaf}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4a772279-8a7a-4981-8700-0d030300ad49}, !- Control Zone Name
  {899d70f5-9f87-4c83-a201-aa2d328a61e3}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0bb71f3b-cb64-496b-99a2-961c1272342b}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee5bad49-f60a-44ce-9bb5-e46ec91d91d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8c06b886-078b-4641-ad7b-e07d24dbb0fb}, !- Air Inlet Node Name
  {84bd8060-dafb-46e7-9b02-9874d57fc44e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {750c9b53-5305-4a13-9c7b-57e55587f1ec}, !- Handle
  Node 373,                               !- Name
  {27745eaa-e97c-4c59-a95e-eee8b138756f}, !- Inlet Port
  {b2192323-9f00-4e44-9a1f-e011d17e17a5}; !- Outlet Port

OS:Connection,
  {5d9ed80d-4289-46fb-bf5c-4a5731796aa6}, !- Handle
  {f2a7eb2f-9e7c-4e4c-9eba-48fa030015ee}, !- Source Object
  3,                                      !- Outlet Port
  {977b09b8-f9ef-4d46-9b8b-53c245026295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27745eaa-e97c-4c59-a95e-eee8b138756f}, !- Handle
  {8bf00232-ff4c-48ca-9a08-c4115e6d3bae}, !- Source Object
  2,                                      !- Outlet Port
  {750c9b53-5305-4a13-9c7b-57e55587f1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2192323-9f00-4e44-9a1f-e011d17e17a5}, !- Handle
  {750c9b53-5305-4a13-9c7b-57e55587f1ec}, !- Source Object
  3,                                      !- Outlet Port
  {6f3d0179-4460-42f3-92d5-b384786903ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df9a1674-b39c-4ea5-b0f5-d2820fab6cf6}, !- Handle
  Node 374,                               !- Name
  {d597a8c2-b095-4a73-8c15-01d5a74c155e}, !- Inlet Port
  {8c06b886-078b-4641-ad7b-e07d24dbb0fb}; !- Outlet Port

OS:Connection,
  {d597a8c2-b095-4a73-8c15-01d5a74c155e}, !- Handle
  {90058b5f-7ac2-4ec7-8ca9-58e7de524461}, !- Source Object
  3,                                      !- Outlet Port
  {df9a1674-b39c-4ea5-b0f5-d2820fab6cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c06b886-078b-4641-ad7b-e07d24dbb0fb}, !- Handle
  {df9a1674-b39c-4ea5-b0f5-d2820fab6cf6}, !- Source Object
  3,                                      !- Outlet Port
  {ee5bad49-f60a-44ce-9bb5-e46ec91d91d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84bd8060-dafb-46e7-9b02-9874d57fc44e}, !- Handle
  {ee5bad49-f60a-44ce-9bb5-e46ec91d91d2}, !- Source Object
  4,                                      !- Outlet Port
  {f2a7eb2f-9e7c-4e4c-9eba-48fa030015ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ff689342-a1dd-4fd5-a8f9-bf0ee57644e6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {3cf6fea0-01f7-43d8-92d8-cb86e443cbb3}, !- Availability Schedule
  {c8054049-014f-43bb-8be2-a54a2e9d770d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9bc7b818-d299-40d3-852f-77acef762be3}, !- Supply Side Inlet Node Name
  {0e76fda6-45de-4046-b742-c14c3282c521}, !- Demand Side Outlet Node Name
  {85599329-32ed-4726-9e67-8d5b45bd1d58}, !- Demand Side Inlet Node A
  {e6284925-cfe2-4c98-85c6-cff40587ff21}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e98c045-54cd-47c8-9b67-da10121e6524}, !- Demand Mixer Name
  {c2fb1d60-1e2c-4727-a254-049001ee0bb2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0c36a415-18f5-4447-99ff-2719b4dbebd8}, !- Handle
  Node 375,                               !- Name
  {9bc7b818-d299-40d3-852f-77acef762be3}, !- Inlet Port
  {9faea13b-7de1-4eba-9b3f-3821d01f1913}; !- Outlet Port

OS:Node,
  {bd304abc-fd70-4186-bdaf-caf129802cdb}, !- Handle
  Node 376,                               !- Name
  {94a43758-317d-4584-987d-4d60902263c5}, !- Inlet Port
  {e6284925-cfe2-4c98-85c6-cff40587ff21}; !- Outlet Port

OS:Connection,
  {9bc7b818-d299-40d3-852f-77acef762be3}, !- Handle
  {ff689342-a1dd-4fd5-a8f9-bf0ee57644e6}, !- Source Object
  9,                                      !- Outlet Port
  {0c36a415-18f5-4447-99ff-2719b4dbebd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6284925-cfe2-4c98-85c6-cff40587ff21}, !- Handle
  {bd304abc-fd70-4186-bdaf-caf129802cdb}, !- Source Object
  3,                                      !- Outlet Port
  {ff689342-a1dd-4fd5-a8f9-bf0ee57644e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35438fe9-c277-4252-92b6-905c59b6e430}, !- Handle
  Node 377,                               !- Name
  {85599329-32ed-4726-9e67-8d5b45bd1d58}, !- Inlet Port
  {580073dc-a33d-495b-b9c8-cb19292d4b83}; !- Outlet Port

OS:Node,
  {37895ee3-f3f7-4be3-a9aa-8f599359625b}, !- Handle
  Node 378,                               !- Name
  {ca91c0be-871e-48ae-8ea4-e66f6c1f056f}, !- Inlet Port
  {0e76fda6-45de-4046-b742-c14c3282c521}; !- Outlet Port

OS:Node,
  {82e7884c-a358-40fa-bcaa-84d02d856d6b}, !- Handle
  Node 379,                               !- Name
  {b3558586-fe8a-4bfe-8763-1a4a1c1eb481}, !- Inlet Port
  {d8c62895-e799-406d-92bc-e63a9ff22ed7}; !- Outlet Port

OS:Connection,
  {85599329-32ed-4726-9e67-8d5b45bd1d58}, !- Handle
  {ff689342-a1dd-4fd5-a8f9-bf0ee57644e6}, !- Source Object
  11,                                     !- Outlet Port
  {35438fe9-c277-4252-92b6-905c59b6e430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e76fda6-45de-4046-b742-c14c3282c521}, !- Handle
  {37895ee3-f3f7-4be3-a9aa-8f599359625b}, !- Source Object
  3,                                      !- Outlet Port
  {ff689342-a1dd-4fd5-a8f9-bf0ee57644e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c2fb1d60-1e2c-4727-a254-049001ee0bb2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {580073dc-a33d-495b-b9c8-cb19292d4b83}, !- Inlet Node Name
  {34e7ab55-cb44-4c57-8169-9dabf83716c7}, !- Outlet Node Name 1
  {8c8d21f5-77fc-43cd-8600-5c7677384c46}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {5e98c045-54cd-47c8-9b67-da10121e6524}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {ca91c0be-871e-48ae-8ea4-e66f6c1f056f}, !- Outlet Node Name
  {f91b3903-c5b7-4258-9c19-6e7c25c086d0}, !- Inlet Node Name 1
  {f96c3ee2-d210-43b8-bb26-0859d793ddd0}; !- Inlet Node Name 2

OS:Connection,
  {580073dc-a33d-495b-b9c8-cb19292d4b83}, !- Handle
  {35438fe9-c277-4252-92b6-905c59b6e430}, !- Source Object
  3,                                      !- Outlet Port
  {c2fb1d60-1e2c-4727-a254-049001ee0bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca91c0be-871e-48ae-8ea4-e66f6c1f056f}, !- Handle
  {5e98c045-54cd-47c8-9b67-da10121e6524}, !- Source Object
  2,                                      !- Outlet Port
  {37895ee3-f3f7-4be3-a9aa-8f599359625b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff73cc1e-f25c-4640-bb9e-a287cbcb3bfa}, !- Handle
  {ff689342-a1dd-4fd5-a8f9-bf0ee57644e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c8054049-014f-43bb-8be2-a54a2e9d770d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {a0aa62bf-bc90-45e4-8b8b-67d7b94edd47}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a8d90549-4b4d-4f3b-b9b3-53f47eb372e5}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {da6f8b0c-1529-4030-ae7d-bf6865594f22}, !- Air Inlet Node Name
  {94a43758-317d-4584-987d-4d60902263c5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {a9af1e02-80e4-4f86-bfc4-b587a7bb6e19}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 16kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {034e0da1-7cd5-411b-b57e-00d2bb2c4a5a}, !- Air Inlet Node Name
  {1ba4d975-caf0-48aa-8bfa-e92300e722de}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ba5958e3-c237-4733-ab45-2e7482470bb2}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b4d5ad1-b406-4e2e-b7ec-0fbd3ebb0860}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {011b41a9-e34b-4b50-ad17-b911529da603}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {babe1932-7b14-49c6-9680-64eca046f049}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2f221c70-30bf-4025-be5b-f44843d66c2d}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2ec8d894-efaa-4f49-8ad4-56d3ee3f8e90}, !- Handle
  Coil Heating Electric 9,                !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d86b7391-0cec-43b5-8f84-064e5893b2aa}, !- Air Inlet Node Name
  {e7406603-e0a1-4ef8-ad45-60fa5135841c}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {5930f30f-a064-4317-9ab5-6cbce6ae303d}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3cf6fea0-01f7-43d8-92d8-cb86e443cbb3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6726436b-8beb-4011-bb2f-3863926d0321}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6726436b-8beb-4011-bb2f-3863926d0321}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13f246db-9542-4581-8e4a-f582596fb0ae}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {5930f30f-a064-4317-9ab5-6cbce6ae303d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d0b80b54-5236-4701-91aa-ae1c47fd7bc7}, !- Mixed Air Node Name
  {7c5246e4-4f7d-425a-aa1c-821341eaec41}, !- Outdoor Air Stream Node Name
  {1c497e41-8fad-4a07-9814-bab11dbbf40f}, !- Relief Air Stream Node Name
  {9faea13b-7de1-4eba-9b3f-3821d01f1913}; !- Return Air Stream Node Name

OS:Node,
  {88461606-15c8-4c36-a037-d59cd24453f7}, !- Handle
  Node 380,                               !- Name
  ,                                       !- Inlet Port
  {2aad55fe-c037-4913-a914-08d223a01125}; !- Outlet Port

OS:Node,
  {86dea60b-0ae4-4009-8224-f599629c7bda}, !- Handle
  Node 381,                               !- Name
  {caf862d0-484e-4db4-91cf-b6504ddc8df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94a43758-317d-4584-987d-4d60902263c5}, !- Handle
  {a8d90549-4b4d-4f3b-b9b3-53f47eb372e5}, !- Source Object
  9,                                      !- Outlet Port
  {bd304abc-fd70-4186-bdaf-caf129802cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98a72b60-304b-42d6-9b4c-4a1517f325db}, !- Handle
  Node 382,                               !- Name
  {e7406603-e0a1-4ef8-ad45-60fa5135841c}, !- Inlet Port
  {da6f8b0c-1529-4030-ae7d-bf6865594f22}; !- Outlet Port

OS:Connection,
  {e7406603-e0a1-4ef8-ad45-60fa5135841c}, !- Handle
  {2ec8d894-efaa-4f49-8ad4-56d3ee3f8e90}, !- Source Object
  6,                                      !- Outlet Port
  {98a72b60-304b-42d6-9b4c-4a1517f325db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6f8b0c-1529-4030-ae7d-bf6865594f22}, !- Handle
  {98a72b60-304b-42d6-9b4c-4a1517f325db}, !- Source Object
  3,                                      !- Outlet Port
  {a8d90549-4b4d-4f3b-b9b3-53f47eb372e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5904fa17-a577-4978-9fd3-148b8c479afe}, !- Handle
  Node 383,                               !- Name
  {1ba4d975-caf0-48aa-8bfa-e92300e722de}, !- Inlet Port
  {d86b7391-0cec-43b5-8f84-064e5893b2aa}; !- Outlet Port

OS:Connection,
  {1ba4d975-caf0-48aa-8bfa-e92300e722de}, !- Handle
  {a9af1e02-80e4-4f86-bfc4-b587a7bb6e19}, !- Source Object
  9,                                      !- Outlet Port
  {5904fa17-a577-4978-9fd3-148b8c479afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86b7391-0cec-43b5-8f84-064e5893b2aa}, !- Handle
  {5904fa17-a577-4978-9fd3-148b8c479afe}, !- Source Object
  3,                                      !- Outlet Port
  {2ec8d894-efaa-4f49-8ad4-56d3ee3f8e90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7a5904e-de6c-431b-b4d1-c2cf40988aa8}, !- Handle
  Node 384,                               !- Name
  {d0b80b54-5236-4701-91aa-ae1c47fd7bc7}, !- Inlet Port
  {034e0da1-7cd5-411b-b57e-00d2bb2c4a5a}; !- Outlet Port

OS:Connection,
  {9faea13b-7de1-4eba-9b3f-3821d01f1913}, !- Handle
  {0c36a415-18f5-4447-99ff-2719b4dbebd8}, !- Source Object
  3,                                      !- Outlet Port
  {13f246db-9542-4581-8e4a-f582596fb0ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d0b80b54-5236-4701-91aa-ae1c47fd7bc7}, !- Handle
  {13f246db-9542-4581-8e4a-f582596fb0ae}, !- Source Object
  5,                                      !- Outlet Port
  {f7a5904e-de6c-431b-b4d1-c2cf40988aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034e0da1-7cd5-411b-b57e-00d2bb2c4a5a}, !- Handle
  {f7a5904e-de6c-431b-b4d1-c2cf40988aa8}, !- Source Object
  3,                                      !- Outlet Port
  {a9af1e02-80e4-4f86-bfc4-b587a7bb6e19}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e5e98db6-464f-4336-a9d4-4f650bb67e1c}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {73febf1c-79f8-46ba-8c95-759657693292}, !- Control Zone Name
  {bd304abc-fd70-4186-bdaf-caf129802cdb}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f90c1b4-af91-4db6-9559-7dd593c99bbf}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c3964ead-f374-4e01-b5cc-54ddb40c12dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {1e6a8067-c403-4fa9-acbf-4d88bec28b16}, !- Air Inlet Node Name
  {b3558586-fe8a-4bfe-8763-1a4a1c1eb481}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aba767cb-bfb9-45d4-bec7-7a032d651caa}, !- Handle
  Node 385,                               !- Name
  {37edbbeb-7c56-4663-8ead-d73120b45528}, !- Inlet Port
  {f91b3903-c5b7-4258-9c19-6e7c25c086d0}; !- Outlet Port

OS:Connection,
  {d8c62895-e799-406d-92bc-e63a9ff22ed7}, !- Handle
  {82e7884c-a358-40fa-bcaa-84d02d856d6b}, !- Source Object
  3,                                      !- Outlet Port
  {82bf88da-3349-43b1-905c-64265cb2d276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37edbbeb-7c56-4663-8ead-d73120b45528}, !- Handle
  {37cc99af-824c-493e-b07f-c12d1a077f01}, !- Source Object
  2,                                      !- Outlet Port
  {aba767cb-bfb9-45d4-bec7-7a032d651caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91b3903-c5b7-4258-9c19-6e7c25c086d0}, !- Handle
  {aba767cb-bfb9-45d4-bec7-7a032d651caa}, !- Source Object
  3,                                      !- Outlet Port
  {5e98c045-54cd-47c8-9b67-da10121e6524}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95c4513b-0bb5-4023-96d0-c35ca2fd3d12}, !- Handle
  Node 386,                               !- Name
  {34e7ab55-cb44-4c57-8169-9dabf83716c7}, !- Inlet Port
  {1e6a8067-c403-4fa9-acbf-4d88bec28b16}; !- Outlet Port

OS:Connection,
  {34e7ab55-cb44-4c57-8169-9dabf83716c7}, !- Handle
  {c2fb1d60-1e2c-4727-a254-049001ee0bb2}, !- Source Object
  3,                                      !- Outlet Port
  {95c4513b-0bb5-4023-96d0-c35ca2fd3d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6a8067-c403-4fa9-acbf-4d88bec28b16}, !- Handle
  {95c4513b-0bb5-4023-96d0-c35ca2fd3d12}, !- Source Object
  3,                                      !- Outlet Port
  {c3964ead-f374-4e01-b5cc-54ddb40c12dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3558586-fe8a-4bfe-8763-1a4a1c1eb481}, !- Handle
  {c3964ead-f374-4e01-b5cc-54ddb40c12dd}, !- Source Object
  4,                                      !- Outlet Port
  {82e7884c-a358-40fa-bcaa-84d02d856d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {77c1bfcf-adcf-429e-bc2a-9a04df52e51e}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62858635-5da1-462c-a347-3f468f9b2f57}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {20755262-37d2-4c9f-a3db-042681bb1482}, !- Air Inlet Node Name
  {bdc56a71-d7de-4eac-90cc-edda9a21d9c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcb0f367-5956-4754-a2b6-615210f59fa8}, !- Handle
  Node 387,                               !- Name
  {bdc56a71-d7de-4eac-90cc-edda9a21d9c3}, !- Inlet Port
  {cda8129f-f6a2-4def-b1d1-8355a2a2d2a1}; !- Outlet Port

OS:Node,
  {792840b4-a0d7-460c-998f-2cf737175538}, !- Handle
  Node 388,                               !- Name
  {9e1bb338-4a8f-4252-8601-c8b92d72fc8b}, !- Inlet Port
  {f96c3ee2-d210-43b8-bb26-0859d793ddd0}; !- Outlet Port

OS:Connection,
  {cda8129f-f6a2-4def-b1d1-8355a2a2d2a1}, !- Handle
  {fcb0f367-5956-4754-a2b6-615210f59fa8}, !- Source Object
  3,                                      !- Outlet Port
  {54fbf4e2-bd72-435b-9a29-7a8083616e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1bb338-4a8f-4252-8601-c8b92d72fc8b}, !- Handle
  {4b8872b3-cf55-42f6-8b65-432dc159325b}, !- Source Object
  2,                                      !- Outlet Port
  {792840b4-a0d7-460c-998f-2cf737175538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96c3ee2-d210-43b8-bb26-0859d793ddd0}, !- Handle
  {792840b4-a0d7-460c-998f-2cf737175538}, !- Source Object
  3,                                      !- Outlet Port
  {5e98c045-54cd-47c8-9b67-da10121e6524}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {16302753-a265-4315-ba1a-d6a57458fedd}, !- Handle
  Node 389,                               !- Name
  {8c8d21f5-77fc-43cd-8600-5c7677384c46}, !- Inlet Port
  {20755262-37d2-4c9f-a3db-042681bb1482}; !- Outlet Port

OS:Connection,
  {8c8d21f5-77fc-43cd-8600-5c7677384c46}, !- Handle
  {c2fb1d60-1e2c-4727-a254-049001ee0bb2}, !- Source Object
  4,                                      !- Outlet Port
  {16302753-a265-4315-ba1a-d6a57458fedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20755262-37d2-4c9f-a3db-042681bb1482}, !- Handle
  {16302753-a265-4315-ba1a-d6a57458fedd}, !- Source Object
  3,                                      !- Outlet Port
  {62858635-5da1-462c-a347-3f468f9b2f57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdc56a71-d7de-4eac-90cc-edda9a21d9c3}, !- Handle
  {62858635-5da1-462c-a347-3f468f9b2f57}, !- Source Object
  4,                                      !- Outlet Port
  {fcb0f367-5956-4754-a2b6-615210f59fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0244c00e-1f8d-461d-9505-c608c531ab92}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {12b78c8b-6073-4b7e-8f9c-124cc1216e1f}, !- Availability Schedule
  {900509e4-c3d5-4437-9c6d-bee17081e35a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d957f43-9032-465c-8aaa-00eeefd9c26a}, !- Supply Side Inlet Node Name
  {960613cc-61d7-4084-9af4-1c1c3c4ae49e}, !- Demand Side Outlet Node Name
  {08915fa3-59d5-4941-9e2e-2345919bb20a}, !- Demand Side Inlet Node A
  {53912aaf-3003-4832-92b6-f6593a58246f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {564451a0-d145-4b48-aeeb-5f1fde41f07e}, !- Demand Mixer Name
  {9d0fa241-92a1-42b6-bd68-c1d42e6a0047}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3f03cc9-b3e8-47d9-b5a5-5abf4237ad99}, !- Handle
  Node 390,                               !- Name
  {8d957f43-9032-465c-8aaa-00eeefd9c26a}, !- Inlet Port
  {64ce49fc-bab3-4931-812e-2a4b7788b979}; !- Outlet Port

OS:Node,
  {5d463aec-9d6b-4c45-beb4-6fd80a5ec558}, !- Handle
  Node 391,                               !- Name
  {89e65908-c18e-460b-b380-4417a1d3ced5}, !- Inlet Port
  {53912aaf-3003-4832-92b6-f6593a58246f}; !- Outlet Port

OS:Connection,
  {8d957f43-9032-465c-8aaa-00eeefd9c26a}, !- Handle
  {0244c00e-1f8d-461d-9505-c608c531ab92}, !- Source Object
  9,                                      !- Outlet Port
  {f3f03cc9-b3e8-47d9-b5a5-5abf4237ad99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53912aaf-3003-4832-92b6-f6593a58246f}, !- Handle
  {5d463aec-9d6b-4c45-beb4-6fd80a5ec558}, !- Source Object
  3,                                      !- Outlet Port
  {0244c00e-1f8d-461d-9505-c608c531ab92}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8b19a2f3-f39f-45e6-b9b9-984d77ec430c}, !- Handle
  Node 392,                               !- Name
  {08915fa3-59d5-4941-9e2e-2345919bb20a}, !- Inlet Port
  {913e9630-3748-4475-9266-86afe4ad8b00}; !- Outlet Port

OS:Node,
  {35d48efa-0619-4e71-b5b5-5814126d81a7}, !- Handle
  Node 393,                               !- Name
  {81c24522-8476-417a-a8e9-458c14606e4f}, !- Inlet Port
  {960613cc-61d7-4084-9af4-1c1c3c4ae49e}; !- Outlet Port

OS:Node,
  {63853712-2ef1-45e4-860f-9d50d026e5fc}, !- Handle
  Node 394,                               !- Name
  {d3df9ec5-1fa5-473c-85b8-7b92c0b23a02}, !- Inlet Port
  {e55c78a8-23f2-4ed3-a47f-2c81abfd1f38}; !- Outlet Port

OS:Connection,
  {08915fa3-59d5-4941-9e2e-2345919bb20a}, !- Handle
  {0244c00e-1f8d-461d-9505-c608c531ab92}, !- Source Object
  11,                                     !- Outlet Port
  {8b19a2f3-f39f-45e6-b9b9-984d77ec430c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960613cc-61d7-4084-9af4-1c1c3c4ae49e}, !- Handle
  {35d48efa-0619-4e71-b5b5-5814126d81a7}, !- Source Object
  3,                                      !- Outlet Port
  {0244c00e-1f8d-461d-9505-c608c531ab92}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d0fa241-92a1-42b6-bd68-c1d42e6a0047}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {913e9630-3748-4475-9266-86afe4ad8b00}, !- Inlet Node Name
  {ac35f584-ecb1-4a42-a885-3f3b3215fb3a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {564451a0-d145-4b48-aeeb-5f1fde41f07e}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {81c24522-8476-417a-a8e9-458c14606e4f}, !- Outlet Node Name
  {6223a694-1ed9-47ee-b6e2-0f4868db4eeb}; !- Inlet Node Name 1

OS:Connection,
  {913e9630-3748-4475-9266-86afe4ad8b00}, !- Handle
  {8b19a2f3-f39f-45e6-b9b9-984d77ec430c}, !- Source Object
  3,                                      !- Outlet Port
  {9d0fa241-92a1-42b6-bd68-c1d42e6a0047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c24522-8476-417a-a8e9-458c14606e4f}, !- Handle
  {564451a0-d145-4b48-aeeb-5f1fde41f07e}, !- Source Object
  2,                                      !- Outlet Port
  {35d48efa-0619-4e71-b5b5-5814126d81a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d7d0c8f-538c-4b8f-a401-0fbf4612230e}, !- Handle
  {0244c00e-1f8d-461d-9505-c608c531ab92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {900509e4-c3d5-4437-9c6d-bee17081e35a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {3fbb22ae-78cc-4210-acb4-f0c8dd5b37bd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5e442c10-033d-4ae2-8de1-d93e1f486fc3}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bbd10cc3-d0ef-48d6-b9ed-743a804305da}, !- Air Inlet Node Name
  {89e65908-c18e-460b-b380-4417a1d3ced5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {437c10f7-38ec-41f9-b1f1-b3dbeb1517ac}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 9kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a7378dc3-e8d7-4686-be5e-3bcc8ab074af}, !- Air Inlet Node Name
  {9846dd5d-826c-48e8-a6f2-0ee53ecc8e2f}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d425edc8-b14f-4d3e-aa38-2aa892cd1d84}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f701d37d-334e-4b27-8d4d-5aa497ade8c6}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c838ce4b-5931-47cc-98fb-8efdfb52a84a}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d9173f0-5860-43d3-90f5-63d5f6cac56b}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ef0a84d-203f-4de1-8ca3-a9b084af7573}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {632a4790-d485-49fb-81fc-72c3c587a54e}, !- Handle
  Coil Heating Electric 10,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {71dfe42d-1d6a-447a-8969-70a97b2a2947}, !- Air Inlet Node Name
  {ba1f47ce-6760-4fa5-a9d2-b901df36e8af}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {84b4d760-5838-4c10-952e-aeeb4d39e346}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {12b78c8b-6073-4b7e-8f9c-124cc1216e1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5704b1a1-8763-47c5-b439-49d351be654e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5704b1a1-8763-47c5-b439-49d351be654e}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b057f4eb-45d7-4f10-9c25-7271b8d4303a}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {84b4d760-5838-4c10-952e-aeeb4d39e346}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43b9320c-5a6a-431d-9055-c8c2cae31d88}, !- Mixed Air Node Name
  {4b78e1ab-10a5-478c-94f9-03a2ecd80685}, !- Outdoor Air Stream Node Name
  {991a1fba-b2e3-49f0-b600-1dc6d6159e79}, !- Relief Air Stream Node Name
  {64ce49fc-bab3-4931-812e-2a4b7788b979}; !- Return Air Stream Node Name

OS:Node,
  {95e5eae4-1d6d-401e-bfc1-09afd825d508}, !- Handle
  Node 395,                               !- Name
  ,                                       !- Inlet Port
  {eb9ad7ec-3b0e-48b1-9c1f-291c142b8f01}; !- Outlet Port

OS:Node,
  {91fc9f69-40f5-4ec4-9f56-d158556b5c52}, !- Handle
  Node 396,                               !- Name
  {9b937888-bc0f-4389-b386-b7e24b62eec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89e65908-c18e-460b-b380-4417a1d3ced5}, !- Handle
  {5e442c10-033d-4ae2-8de1-d93e1f486fc3}, !- Source Object
  9,                                      !- Outlet Port
  {5d463aec-9d6b-4c45-beb4-6fd80a5ec558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5da04af-4ff8-4d47-bda5-751e069d1552}, !- Handle
  Node 397,                               !- Name
  {ba1f47ce-6760-4fa5-a9d2-b901df36e8af}, !- Inlet Port
  {bbd10cc3-d0ef-48d6-b9ed-743a804305da}; !- Outlet Port

OS:Connection,
  {ba1f47ce-6760-4fa5-a9d2-b901df36e8af}, !- Handle
  {632a4790-d485-49fb-81fc-72c3c587a54e}, !- Source Object
  6,                                      !- Outlet Port
  {e5da04af-4ff8-4d47-bda5-751e069d1552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd10cc3-d0ef-48d6-b9ed-743a804305da}, !- Handle
  {e5da04af-4ff8-4d47-bda5-751e069d1552}, !- Source Object
  3,                                      !- Outlet Port
  {5e442c10-033d-4ae2-8de1-d93e1f486fc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b7eb64e9-cc5c-4340-8b41-52a512b9b9ba}, !- Handle
  Node 398,                               !- Name
  {9846dd5d-826c-48e8-a6f2-0ee53ecc8e2f}, !- Inlet Port
  {71dfe42d-1d6a-447a-8969-70a97b2a2947}; !- Outlet Port

OS:Connection,
  {9846dd5d-826c-48e8-a6f2-0ee53ecc8e2f}, !- Handle
  {437c10f7-38ec-41f9-b1f1-b3dbeb1517ac}, !- Source Object
  9,                                      !- Outlet Port
  {b7eb64e9-cc5c-4340-8b41-52a512b9b9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71dfe42d-1d6a-447a-8969-70a97b2a2947}, !- Handle
  {b7eb64e9-cc5c-4340-8b41-52a512b9b9ba}, !- Source Object
  3,                                      !- Outlet Port
  {632a4790-d485-49fb-81fc-72c3c587a54e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cc934202-8064-4bcd-aa70-5df340831571}, !- Handle
  Node 399,                               !- Name
  {43b9320c-5a6a-431d-9055-c8c2cae31d88}, !- Inlet Port
  {a7378dc3-e8d7-4686-be5e-3bcc8ab074af}; !- Outlet Port

OS:Connection,
  {64ce49fc-bab3-4931-812e-2a4b7788b979}, !- Handle
  {f3f03cc9-b3e8-47d9-b5a5-5abf4237ad99}, !- Source Object
  3,                                      !- Outlet Port
  {b057f4eb-45d7-4f10-9c25-7271b8d4303a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43b9320c-5a6a-431d-9055-c8c2cae31d88}, !- Handle
  {b057f4eb-45d7-4f10-9c25-7271b8d4303a}, !- Source Object
  5,                                      !- Outlet Port
  {cc934202-8064-4bcd-aa70-5df340831571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7378dc3-e8d7-4686-be5e-3bcc8ab074af}, !- Handle
  {cc934202-8064-4bcd-aa70-5df340831571}, !- Source Object
  3,                                      !- Outlet Port
  {437c10f7-38ec-41f9-b1f1-b3dbeb1517ac}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ec3fcfac-f693-4acb-8034-bd5145206522}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {597502a9-be7f-4559-b1db-712a52ca731a}, !- Control Zone Name
  {5d463aec-9d6b-4c45-beb4-6fd80a5ec558}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {77855e20-2a86-44e5-92af-4ef308eb1bf4}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c6b1534-55c6-484f-843e-f66ea7f03ad3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {d2ab335d-896a-4d2c-89da-b1310d841eff}, !- Air Inlet Node Name
  {d3df9ec5-1fa5-473c-85b8-7b92c0b23a02}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bd1048d-6005-403f-8385-1228855b45f5}, !- Handle
  Node 400,                               !- Name
  {38376ec4-e1cb-46cf-acf0-d870a529a724}, !- Inlet Port
  {6223a694-1ed9-47ee-b6e2-0f4868db4eeb}; !- Outlet Port

OS:Connection,
  {e55c78a8-23f2-4ed3-a47f-2c81abfd1f38}, !- Handle
  {63853712-2ef1-45e4-860f-9d50d026e5fc}, !- Source Object
  3,                                      !- Outlet Port
  {4969c495-f82d-4447-8f30-2f0d12afae0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38376ec4-e1cb-46cf-acf0-d870a529a724}, !- Handle
  {e37e3b83-cb99-418c-a264-13c36f3525e0}, !- Source Object
  2,                                      !- Outlet Port
  {8bd1048d-6005-403f-8385-1228855b45f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6223a694-1ed9-47ee-b6e2-0f4868db4eeb}, !- Handle
  {8bd1048d-6005-403f-8385-1228855b45f5}, !- Source Object
  3,                                      !- Outlet Port
  {564451a0-d145-4b48-aeeb-5f1fde41f07e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {450c7563-4337-44b7-b005-859daa1a1479}, !- Handle
  Node 401,                               !- Name
  {ac35f584-ecb1-4a42-a885-3f3b3215fb3a}, !- Inlet Port
  {d2ab335d-896a-4d2c-89da-b1310d841eff}; !- Outlet Port

OS:Connection,
  {ac35f584-ecb1-4a42-a885-3f3b3215fb3a}, !- Handle
  {9d0fa241-92a1-42b6-bd68-c1d42e6a0047}, !- Source Object
  3,                                      !- Outlet Port
  {450c7563-4337-44b7-b005-859daa1a1479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ab335d-896a-4d2c-89da-b1310d841eff}, !- Handle
  {450c7563-4337-44b7-b005-859daa1a1479}, !- Source Object
  3,                                      !- Outlet Port
  {6c6b1534-55c6-484f-843e-f66ea7f03ad3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3df9ec5-1fa5-473c-85b8-7b92c0b23a02}, !- Handle
  {6c6b1534-55c6-484f-843e-f66ea7f03ad3}, !- Source Object
  4,                                      !- Outlet Port
  {63853712-2ef1-45e4-860f-9d50d026e5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4da16e6-2764-4200-8674-da7af95ad228}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {a57b041e-1b8b-4156-be2e-191568cbc37f}, !- Availability Schedule
  {db673781-292d-4e05-b855-5b932d24327f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e0ebcb8-8c3d-4529-b781-3355d35f70e4}, !- Supply Side Inlet Node Name
  {a6baca00-5adb-49e5-bf15-59e486fa2e24}, !- Demand Side Outlet Node Name
  {b13bdb90-17c1-4cef-9261-823cf70b12c9}, !- Demand Side Inlet Node A
  {9dc7057a-4e12-4f6e-a448-310c4e5a6efe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {85c148d6-9b1f-4686-9dc9-14809acf2b7b}, !- Demand Mixer Name
  {8bb23c4c-027f-4cc4-b950-bb7550e270dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {557da0be-b481-4763-b291-27f8972e5482}, !- Handle
  Node 402,                               !- Name
  {6e0ebcb8-8c3d-4529-b781-3355d35f70e4}, !- Inlet Port
  {338e0416-899a-4dc0-9ea0-9d389427d28f}; !- Outlet Port

OS:Node,
  {66569758-5e33-479d-87ec-246dde802dfa}, !- Handle
  Node 403,                               !- Name
  {eecd5229-a2d9-4ac0-96b0-e2f052c8a42e}, !- Inlet Port
  {9dc7057a-4e12-4f6e-a448-310c4e5a6efe}; !- Outlet Port

OS:Connection,
  {6e0ebcb8-8c3d-4529-b781-3355d35f70e4}, !- Handle
  {b4da16e6-2764-4200-8674-da7af95ad228}, !- Source Object
  9,                                      !- Outlet Port
  {557da0be-b481-4763-b291-27f8972e5482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc7057a-4e12-4f6e-a448-310c4e5a6efe}, !- Handle
  {66569758-5e33-479d-87ec-246dde802dfa}, !- Source Object
  3,                                      !- Outlet Port
  {b4da16e6-2764-4200-8674-da7af95ad228}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {077565a0-86b8-4085-b751-7f6543c6a2aa}, !- Handle
  Node 404,                               !- Name
  {b13bdb90-17c1-4cef-9261-823cf70b12c9}, !- Inlet Port
  {ed578569-ca2d-4c40-b1b6-a019c40d8162}; !- Outlet Port

OS:Node,
  {ec49f002-f092-4766-ac98-bd23642e5fb7}, !- Handle
  Node 405,                               !- Name
  {56dd466a-64d1-4bf0-a1c3-b71917caf392}, !- Inlet Port
  {a6baca00-5adb-49e5-bf15-59e486fa2e24}; !- Outlet Port

OS:Node,
  {f84a2947-aaed-43b0-9261-d556a37b31c3}, !- Handle
  Node 406,                               !- Name
  {3367e5ab-7c9d-4c4d-96ab-bf75a8290190}, !- Inlet Port
  {e964713c-6a5b-40fe-8099-2a065d07105f}; !- Outlet Port

OS:Connection,
  {b13bdb90-17c1-4cef-9261-823cf70b12c9}, !- Handle
  {b4da16e6-2764-4200-8674-da7af95ad228}, !- Source Object
  11,                                     !- Outlet Port
  {077565a0-86b8-4085-b751-7f6543c6a2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6baca00-5adb-49e5-bf15-59e486fa2e24}, !- Handle
  {ec49f002-f092-4766-ac98-bd23642e5fb7}, !- Source Object
  3,                                      !- Outlet Port
  {b4da16e6-2764-4200-8674-da7af95ad228}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8bb23c4c-027f-4cc4-b950-bb7550e270dd}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {ed578569-ca2d-4c40-b1b6-a019c40d8162}, !- Inlet Node Name
  {fc62c4be-5b0a-455b-9dfb-d3b9197ebcde}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {85c148d6-9b1f-4686-9dc9-14809acf2b7b}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {56dd466a-64d1-4bf0-a1c3-b71917caf392}, !- Outlet Node Name
  {85ac766e-c175-4ceb-97b8-cb0f43a792b3}; !- Inlet Node Name 1

OS:Connection,
  {ed578569-ca2d-4c40-b1b6-a019c40d8162}, !- Handle
  {077565a0-86b8-4085-b751-7f6543c6a2aa}, !- Source Object
  3,                                      !- Outlet Port
  {8bb23c4c-027f-4cc4-b950-bb7550e270dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56dd466a-64d1-4bf0-a1c3-b71917caf392}, !- Handle
  {85c148d6-9b1f-4686-9dc9-14809acf2b7b}, !- Source Object
  2,                                      !- Outlet Port
  {ec49f002-f092-4766-ac98-bd23642e5fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca5e12ab-293e-441b-9f63-e96bfa977ba6}, !- Handle
  {b4da16e6-2764-4200-8674-da7af95ad228}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {db673781-292d-4e05-b855-5b932d24327f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {244a7b66-838f-47c4-9eb0-2e9417d464a9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e2e092a8-41eb-41ee-85d8-a5ad6e70373e}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {214370a4-8d7d-43d1-b772-1af7b7d0dde0}, !- Air Inlet Node Name
  {eecd5229-a2d9-4ac0-96b0-e2f052c8a42e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {17ece955-fada-46e6-a5c9-41d91a275d05}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 26kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6152dc7e-5610-4686-ac26-6221bcfe2502}, !- Air Inlet Node Name
  {dc63338b-94a3-4a06-b681-9881356e8ae8}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a0d6488a-269f-4f39-965e-21267322b0d1}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37d3bb72-6336-4676-8e71-5d81f7b6f5f9}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {485e4a20-c4d5-4158-9d12-7845aa646d72}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71b09858-284d-4909-8ddd-65c364e2f31a}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {23782811-6e2e-4935-a1c4-3873d407d111}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {51953b66-fa3d-4f21-93cf-34ab2f2a4f28}, !- Handle
  Coil Heating Electric 11,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2d4e8435-c30d-40f8-b96d-591277268a0a}, !- Air Inlet Node Name
  {14cbf535-290e-4203-835f-5acf0c5a9c6a}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {e19c6437-138a-4331-8390-bbf4593d7119}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a57b041e-1b8b-4156-be2e-191568cbc37f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a1a2b0e8-8731-4e81-81ac-97427e050f73}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a1a2b0e8-8731-4e81-81ac-97427e050f73}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15ae0d6e-9e12-4abc-bea7-36d554db7de9}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {e19c6437-138a-4331-8390-bbf4593d7119}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {620beac7-6e14-4046-8371-539c2e513672}, !- Mixed Air Node Name
  {e47199bf-0ae2-4b4d-9ab7-aabaf422be4b}, !- Outdoor Air Stream Node Name
  {7fb8df17-574d-41d6-a36b-5341311789f7}, !- Relief Air Stream Node Name
  {338e0416-899a-4dc0-9ea0-9d389427d28f}; !- Return Air Stream Node Name

OS:Node,
  {2859d222-7c55-4d02-aa0d-840c738a7100}, !- Handle
  Node 407,                               !- Name
  ,                                       !- Inlet Port
  {c0040f03-cc6b-4f88-89f8-69f1f309a3a3}; !- Outlet Port

OS:Node,
  {c1ea8d37-3537-42fc-b7b4-2a970014600e}, !- Handle
  Node 408,                               !- Name
  {2b6c9a63-beab-4463-9846-269b6ed9e82c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eecd5229-a2d9-4ac0-96b0-e2f052c8a42e}, !- Handle
  {e2e092a8-41eb-41ee-85d8-a5ad6e70373e}, !- Source Object
  9,                                      !- Outlet Port
  {66569758-5e33-479d-87ec-246dde802dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92f4c4e4-ff0a-4327-b90b-e927bd667e9e}, !- Handle
  Node 409,                               !- Name
  {14cbf535-290e-4203-835f-5acf0c5a9c6a}, !- Inlet Port
  {214370a4-8d7d-43d1-b772-1af7b7d0dde0}; !- Outlet Port

OS:Connection,
  {14cbf535-290e-4203-835f-5acf0c5a9c6a}, !- Handle
  {51953b66-fa3d-4f21-93cf-34ab2f2a4f28}, !- Source Object
  6,                                      !- Outlet Port
  {92f4c4e4-ff0a-4327-b90b-e927bd667e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214370a4-8d7d-43d1-b772-1af7b7d0dde0}, !- Handle
  {92f4c4e4-ff0a-4327-b90b-e927bd667e9e}, !- Source Object
  3,                                      !- Outlet Port
  {e2e092a8-41eb-41ee-85d8-a5ad6e70373e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {16e33353-1c02-4eb8-9e1a-0862a34f49b3}, !- Handle
  Node 410,                               !- Name
  {dc63338b-94a3-4a06-b681-9881356e8ae8}, !- Inlet Port
  {2d4e8435-c30d-40f8-b96d-591277268a0a}; !- Outlet Port

OS:Connection,
  {dc63338b-94a3-4a06-b681-9881356e8ae8}, !- Handle
  {17ece955-fada-46e6-a5c9-41d91a275d05}, !- Source Object
  9,                                      !- Outlet Port
  {16e33353-1c02-4eb8-9e1a-0862a34f49b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4e8435-c30d-40f8-b96d-591277268a0a}, !- Handle
  {16e33353-1c02-4eb8-9e1a-0862a34f49b3}, !- Source Object
  3,                                      !- Outlet Port
  {51953b66-fa3d-4f21-93cf-34ab2f2a4f28}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6dc48e2a-16eb-472e-93c0-6047482c6c28}, !- Handle
  Node 411,                               !- Name
  {620beac7-6e14-4046-8371-539c2e513672}, !- Inlet Port
  {6152dc7e-5610-4686-ac26-6221bcfe2502}; !- Outlet Port

OS:Connection,
  {338e0416-899a-4dc0-9ea0-9d389427d28f}, !- Handle
  {557da0be-b481-4763-b291-27f8972e5482}, !- Source Object
  3,                                      !- Outlet Port
  {15ae0d6e-9e12-4abc-bea7-36d554db7de9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {620beac7-6e14-4046-8371-539c2e513672}, !- Handle
  {15ae0d6e-9e12-4abc-bea7-36d554db7de9}, !- Source Object
  5,                                      !- Outlet Port
  {6dc48e2a-16eb-472e-93c0-6047482c6c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6152dc7e-5610-4686-ac26-6221bcfe2502}, !- Handle
  {6dc48e2a-16eb-472e-93c0-6047482c6c28}, !- Source Object
  3,                                      !- Outlet Port
  {17ece955-fada-46e6-a5c9-41d91a275d05}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {736ef90a-95b2-4c69-a852-da8ec8726b15}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6602c55f-8db5-444f-8138-d967238ca259}, !- Control Zone Name
  {66569758-5e33-479d-87ec-246dde802dfa}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {67e41345-8312-4708-a7a1-c9d0ab33e05e}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7332e383-1d94-49db-9c05-dfe2abed6dd5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {81b0f13b-d7ef-47e9-b256-a0f30249011e}, !- Air Inlet Node Name
  {3367e5ab-7c9d-4c4d-96ab-bf75a8290190}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4483b4d-ca30-4b68-8050-1f67fd38140e}, !- Handle
  Node 412,                               !- Name
  {b6722083-684f-4693-9275-465b7969a917}, !- Inlet Port
  {85ac766e-c175-4ceb-97b8-cb0f43a792b3}; !- Outlet Port

OS:Connection,
  {e964713c-6a5b-40fe-8099-2a065d07105f}, !- Handle
  {f84a2947-aaed-43b0-9261-d556a37b31c3}, !- Source Object
  3,                                      !- Outlet Port
  {9dee3857-c77a-4246-af45-56b1454a934b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6722083-684f-4693-9275-465b7969a917}, !- Handle
  {05167157-346e-4e6e-bd3a-f72aef331484}, !- Source Object
  2,                                      !- Outlet Port
  {f4483b4d-ca30-4b68-8050-1f67fd38140e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ac766e-c175-4ceb-97b8-cb0f43a792b3}, !- Handle
  {f4483b4d-ca30-4b68-8050-1f67fd38140e}, !- Source Object
  3,                                      !- Outlet Port
  {85c148d6-9b1f-4686-9dc9-14809acf2b7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af1d041c-3377-40ba-ad35-b061d01283ba}, !- Handle
  Node 413,                               !- Name
  {fc62c4be-5b0a-455b-9dfb-d3b9197ebcde}, !- Inlet Port
  {81b0f13b-d7ef-47e9-b256-a0f30249011e}; !- Outlet Port

OS:Connection,
  {fc62c4be-5b0a-455b-9dfb-d3b9197ebcde}, !- Handle
  {8bb23c4c-027f-4cc4-b950-bb7550e270dd}, !- Source Object
  3,                                      !- Outlet Port
  {af1d041c-3377-40ba-ad35-b061d01283ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b0f13b-d7ef-47e9-b256-a0f30249011e}, !- Handle
  {af1d041c-3377-40ba-ad35-b061d01283ba}, !- Source Object
  3,                                      !- Outlet Port
  {7332e383-1d94-49db-9c05-dfe2abed6dd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3367e5ab-7c9d-4c4d-96ab-bf75a8290190}, !- Handle
  {7332e383-1d94-49db-9c05-dfe2abed6dd5}, !- Source Object
  4,                                      !- Outlet Port
  {f84a2947-aaed-43b0-9261-d556a37b31c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {64a1a2d1-7bde-4694-b58a-8a690309de13}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {4affc50a-4867-475f-89f5-21fcb551d2f2}, !- Availability Schedule
  {75c6bb0b-253a-4737-8a36-d42e9f9ce2d0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b5a17ca-7ad5-414f-a550-38f73998f2ae}, !- Supply Side Inlet Node Name
  {8f8d86ba-1260-4114-8fbb-6712dabcb9eb}, !- Demand Side Outlet Node Name
  {66b12899-2cbf-4b74-8c77-a50abbdbabec}, !- Demand Side Inlet Node A
  {d7216031-324b-407b-8c15-21a51cc27307}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3543cc8b-3e0e-4c13-b99e-2845583ff6e9}, !- Demand Mixer Name
  {944ef6c8-8517-4f87-aa04-1a172b46f021}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fd774d27-b680-4de9-a208-c8b76cbc9b9e}, !- Handle
  Node 414,                               !- Name
  {5b5a17ca-7ad5-414f-a550-38f73998f2ae}, !- Inlet Port
  {5a7e1722-c5d5-4988-8f93-3cf83e8769d4}; !- Outlet Port

OS:Node,
  {e9900e56-c82b-4246-a359-78604302fbae}, !- Handle
  Node 415,                               !- Name
  {61f583a6-1b57-4045-9e7a-07badcec5857}, !- Inlet Port
  {d7216031-324b-407b-8c15-21a51cc27307}; !- Outlet Port

OS:Connection,
  {5b5a17ca-7ad5-414f-a550-38f73998f2ae}, !- Handle
  {64a1a2d1-7bde-4694-b58a-8a690309de13}, !- Source Object
  9,                                      !- Outlet Port
  {fd774d27-b680-4de9-a208-c8b76cbc9b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7216031-324b-407b-8c15-21a51cc27307}, !- Handle
  {e9900e56-c82b-4246-a359-78604302fbae}, !- Source Object
  3,                                      !- Outlet Port
  {64a1a2d1-7bde-4694-b58a-8a690309de13}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {22d0de0b-7022-480b-b3df-74ece7afebd9}, !- Handle
  Node 416,                               !- Name
  {66b12899-2cbf-4b74-8c77-a50abbdbabec}, !- Inlet Port
  {7369789c-2a10-4a28-935d-51e4a7ffe00b}; !- Outlet Port

OS:Node,
  {6185593d-072d-42a1-b067-72401394761f}, !- Handle
  Node 417,                               !- Name
  {fcc43213-33ca-4ea9-9e82-55bbed75afd5}, !- Inlet Port
  {8f8d86ba-1260-4114-8fbb-6712dabcb9eb}; !- Outlet Port

OS:Node,
  {295a868b-8ded-46a2-8c4f-a7e1f0b683a2}, !- Handle
  Node 418,                               !- Name
  {542209e6-da05-4fe5-b486-92ee3175bf1e}, !- Inlet Port
  {338ed625-379a-40e2-98de-86906ec7d770}; !- Outlet Port

OS:Connection,
  {66b12899-2cbf-4b74-8c77-a50abbdbabec}, !- Handle
  {64a1a2d1-7bde-4694-b58a-8a690309de13}, !- Source Object
  11,                                     !- Outlet Port
  {22d0de0b-7022-480b-b3df-74ece7afebd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8d86ba-1260-4114-8fbb-6712dabcb9eb}, !- Handle
  {6185593d-072d-42a1-b067-72401394761f}, !- Source Object
  3,                                      !- Outlet Port
  {64a1a2d1-7bde-4694-b58a-8a690309de13}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {944ef6c8-8517-4f87-aa04-1a172b46f021}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {7369789c-2a10-4a28-935d-51e4a7ffe00b}, !- Inlet Node Name
  {6d86e879-c83c-4581-a8fc-f9733d752ce2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3543cc8b-3e0e-4c13-b99e-2845583ff6e9}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {fcc43213-33ca-4ea9-9e82-55bbed75afd5}, !- Outlet Node Name
  {e2abdfae-c8d2-4492-86b2-24ccece64c4d}; !- Inlet Node Name 1

OS:Connection,
  {7369789c-2a10-4a28-935d-51e4a7ffe00b}, !- Handle
  {22d0de0b-7022-480b-b3df-74ece7afebd9}, !- Source Object
  3,                                      !- Outlet Port
  {944ef6c8-8517-4f87-aa04-1a172b46f021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc43213-33ca-4ea9-9e82-55bbed75afd5}, !- Handle
  {3543cc8b-3e0e-4c13-b99e-2845583ff6e9}, !- Source Object
  2,                                      !- Outlet Port
  {6185593d-072d-42a1-b067-72401394761f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db24cc72-556c-4f0e-8ee1-e72b0d5bc6cb}, !- Handle
  {64a1a2d1-7bde-4694-b58a-8a690309de13}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {75c6bb0b-253a-4737-8a36-d42e9f9ce2d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {a544aaa1-f50c-4ac5-a9fe-18fbfd7e88d7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d2c5a4bf-eef6-4545-9654-de2f43471b7a}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5f4edc8d-caeb-4467-accc-113ea0e205fc}, !- Air Inlet Node Name
  {61f583a6-1b57-4045-9e7a-07badcec5857}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5955c7c8-3eb0-46fc-b611-e0588dad5409}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 13kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cafe1eb4-d4f9-40dd-af68-5bea5aa0acab}, !- Air Inlet Node Name
  {206feb2e-8a27-4dc1-834c-4b96b430d95d}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2f0aabf9-6423-4934-8c60-f71cde3df231}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfd7cd7a-a779-469a-be93-d56fc0088f18}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f708544a-ebad-46e0-a0fe-3f3cb80ceb77}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a97af186-f8af-418e-bdc8-5cc34fe9f2a9}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {84187205-87a0-4641-bdfe-ab8bca42e1dd}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fd4e1bfa-4c4b-4a05-9507-8a40329a76f7}, !- Handle
  Coil Heating Electric 12,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {62f786b3-d35a-41d2-90ec-0fa76022eb94}, !- Air Inlet Node Name
  {4138d41f-e456-490a-a7f6-2cfb67edde71}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {1c5c58d8-a528-4a27-a602-191ae03b75dd}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4affc50a-4867-475f-89f5-21fcb551d2f2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d826bf79-076c-4d90-b0be-c296efafd4e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d826bf79-076c-4d90-b0be-c296efafd4e7}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {72d27f0b-2ff7-49f4-a6eb-d84809235d12}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {1c5c58d8-a528-4a27-a602-191ae03b75dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c702d074-d8de-423d-9dc5-6da6612a62cc}, !- Mixed Air Node Name
  {fa2e0307-e3ac-49a0-a5b3-8a4005bb2c5e}, !- Outdoor Air Stream Node Name
  {6f544d25-27cb-4eb5-9864-6070c5b49cdf}, !- Relief Air Stream Node Name
  {5a7e1722-c5d5-4988-8f93-3cf83e8769d4}; !- Return Air Stream Node Name

OS:Node,
  {3837dd58-f711-4633-8dac-be219663e3df}, !- Handle
  Node 419,                               !- Name
  ,                                       !- Inlet Port
  {7a2a0136-07a2-4678-a86d-fd970a4f2fc7}; !- Outlet Port

OS:Node,
  {69763e04-3c68-452e-8a30-60e817f5c265}, !- Handle
  Node 420,                               !- Name
  {b5713055-c8d3-4fab-8ca8-e5cad1a49e68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f583a6-1b57-4045-9e7a-07badcec5857}, !- Handle
  {d2c5a4bf-eef6-4545-9654-de2f43471b7a}, !- Source Object
  9,                                      !- Outlet Port
  {e9900e56-c82b-4246-a359-78604302fbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1705c55-cbfe-4c80-aa4a-65069795dcea}, !- Handle
  Node 421,                               !- Name
  {4138d41f-e456-490a-a7f6-2cfb67edde71}, !- Inlet Port
  {5f4edc8d-caeb-4467-accc-113ea0e205fc}; !- Outlet Port

OS:Connection,
  {4138d41f-e456-490a-a7f6-2cfb67edde71}, !- Handle
  {fd4e1bfa-4c4b-4a05-9507-8a40329a76f7}, !- Source Object
  6,                                      !- Outlet Port
  {f1705c55-cbfe-4c80-aa4a-65069795dcea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4edc8d-caeb-4467-accc-113ea0e205fc}, !- Handle
  {f1705c55-cbfe-4c80-aa4a-65069795dcea}, !- Source Object
  3,                                      !- Outlet Port
  {d2c5a4bf-eef6-4545-9654-de2f43471b7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bc6fe6bf-b8c8-415f-aad2-21f26df60dca}, !- Handle
  Node 422,                               !- Name
  {206feb2e-8a27-4dc1-834c-4b96b430d95d}, !- Inlet Port
  {62f786b3-d35a-41d2-90ec-0fa76022eb94}; !- Outlet Port

OS:Connection,
  {206feb2e-8a27-4dc1-834c-4b96b430d95d}, !- Handle
  {5955c7c8-3eb0-46fc-b611-e0588dad5409}, !- Source Object
  9,                                      !- Outlet Port
  {bc6fe6bf-b8c8-415f-aad2-21f26df60dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f786b3-d35a-41d2-90ec-0fa76022eb94}, !- Handle
  {bc6fe6bf-b8c8-415f-aad2-21f26df60dca}, !- Source Object
  3,                                      !- Outlet Port
  {fd4e1bfa-4c4b-4a05-9507-8a40329a76f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b184ded7-6850-451e-bae8-fc2261181035}, !- Handle
  Node 423,                               !- Name
  {c702d074-d8de-423d-9dc5-6da6612a62cc}, !- Inlet Port
  {cafe1eb4-d4f9-40dd-af68-5bea5aa0acab}; !- Outlet Port

OS:Connection,
  {5a7e1722-c5d5-4988-8f93-3cf83e8769d4}, !- Handle
  {fd774d27-b680-4de9-a208-c8b76cbc9b9e}, !- Source Object
  3,                                      !- Outlet Port
  {72d27f0b-2ff7-49f4-a6eb-d84809235d12}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c702d074-d8de-423d-9dc5-6da6612a62cc}, !- Handle
  {72d27f0b-2ff7-49f4-a6eb-d84809235d12}, !- Source Object
  5,                                      !- Outlet Port
  {b184ded7-6850-451e-bae8-fc2261181035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafe1eb4-d4f9-40dd-af68-5bea5aa0acab}, !- Handle
  {b184ded7-6850-451e-bae8-fc2261181035}, !- Source Object
  3,                                      !- Outlet Port
  {5955c7c8-3eb0-46fc-b611-e0588dad5409}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0b3b418d-6dbc-4691-bf4c-03b5b740f366}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {adfd0090-46e8-4687-b3d3-13115198c9a6}, !- Control Zone Name
  {e9900e56-c82b-4246-a359-78604302fbae}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {979df85d-a95c-4d2d-8cc7-d07d3f3069aa}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1bd0f40f-77d5-4111-8f3d-b98ad16232d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {dc93585a-f3db-4c02-8b90-72bbbb9fed81}, !- Air Inlet Node Name
  {542209e6-da05-4fe5-b486-92ee3175bf1e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00745a0a-8ae4-4dc8-a37c-62426ce5fe00}, !- Handle
  Node 424,                               !- Name
  {da3f8fe7-08c4-409d-b396-8e6bdb390cfa}, !- Inlet Port
  {e2abdfae-c8d2-4492-86b2-24ccece64c4d}; !- Outlet Port

OS:Connection,
  {338ed625-379a-40e2-98de-86906ec7d770}, !- Handle
  {295a868b-8ded-46a2-8c4f-a7e1f0b683a2}, !- Source Object
  3,                                      !- Outlet Port
  {47833e98-d263-42ef-9b0c-6f6d17214f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3f8fe7-08c4-409d-b396-8e6bdb390cfa}, !- Handle
  {bad94539-f989-462e-b654-5a1e82b7365a}, !- Source Object
  2,                                      !- Outlet Port
  {00745a0a-8ae4-4dc8-a37c-62426ce5fe00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2abdfae-c8d2-4492-86b2-24ccece64c4d}, !- Handle
  {00745a0a-8ae4-4dc8-a37c-62426ce5fe00}, !- Source Object
  3,                                      !- Outlet Port
  {3543cc8b-3e0e-4c13-b99e-2845583ff6e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91a6afc8-975f-4cde-b988-2cb408e03f8a}, !- Handle
  Node 425,                               !- Name
  {6d86e879-c83c-4581-a8fc-f9733d752ce2}, !- Inlet Port
  {dc93585a-f3db-4c02-8b90-72bbbb9fed81}; !- Outlet Port

OS:Connection,
  {6d86e879-c83c-4581-a8fc-f9733d752ce2}, !- Handle
  {944ef6c8-8517-4f87-aa04-1a172b46f021}, !- Source Object
  3,                                      !- Outlet Port
  {91a6afc8-975f-4cde-b988-2cb408e03f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc93585a-f3db-4c02-8b90-72bbbb9fed81}, !- Handle
  {91a6afc8-975f-4cde-b988-2cb408e03f8a}, !- Source Object
  3,                                      !- Outlet Port
  {1bd0f40f-77d5-4111-8f3d-b98ad16232d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {542209e6-da05-4fe5-b486-92ee3175bf1e}, !- Handle
  {1bd0f40f-77d5-4111-8f3d-b98ad16232d4}, !- Source Object
  4,                                      !- Outlet Port
  {295a868b-8ded-46a2-8c4f-a7e1f0b683a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2a980023-e83b-4a42-a8f1-35ceb983f55e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {ab9a6d5e-87e1-44aa-bc76-e18a440bc391}, !- Availability Schedule
  {21e9ecc0-2363-4fd5-b0a7-245d1766aa19}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6982800f-43be-4be0-87e3-00ab988d3147}, !- Supply Side Inlet Node Name
  {54a37a31-a842-4fc1-9d33-e69559c38d59}, !- Demand Side Outlet Node Name
  {692c9c69-a831-4d6a-9b49-bfd75c452e12}, !- Demand Side Inlet Node A
  {1e052e00-855c-451f-bff8-8a88edee2d45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a3fa5e1-88ec-4225-a26b-85fdd33a542e}, !- Demand Mixer Name
  {ebd7e990-2969-4a64-964d-85fafb6e97c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ddc95f5-911c-4290-bde9-3760c5e7db59}, !- Handle
  Node 426,                               !- Name
  {6982800f-43be-4be0-87e3-00ab988d3147}, !- Inlet Port
  {032b6b69-84d9-4251-a389-78b3eb9986d9}; !- Outlet Port

OS:Node,
  {c9f0a747-a648-4ea6-b50e-5b581d32f86f}, !- Handle
  Node 427,                               !- Name
  {97de90b9-8aa1-4b73-9d35-1d9a21319f8d}, !- Inlet Port
  {1e052e00-855c-451f-bff8-8a88edee2d45}; !- Outlet Port

OS:Connection,
  {6982800f-43be-4be0-87e3-00ab988d3147}, !- Handle
  {2a980023-e83b-4a42-a8f1-35ceb983f55e}, !- Source Object
  9,                                      !- Outlet Port
  {3ddc95f5-911c-4290-bde9-3760c5e7db59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e052e00-855c-451f-bff8-8a88edee2d45}, !- Handle
  {c9f0a747-a648-4ea6-b50e-5b581d32f86f}, !- Source Object
  3,                                      !- Outlet Port
  {2a980023-e83b-4a42-a8f1-35ceb983f55e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4872527a-9173-4373-a81a-cc031626bdf0}, !- Handle
  Node 428,                               !- Name
  {692c9c69-a831-4d6a-9b49-bfd75c452e12}, !- Inlet Port
  {ba9cdecb-e31f-4e86-b5c7-34c7f1345b6a}; !- Outlet Port

OS:Node,
  {a47b2b2d-18e2-4cac-b62f-03d8f6ca8845}, !- Handle
  Node 429,                               !- Name
  {2a35a1ac-3fb9-46ef-b3d1-25a76646fc5e}, !- Inlet Port
  {54a37a31-a842-4fc1-9d33-e69559c38d59}; !- Outlet Port

OS:Node,
  {e74f8704-2344-4cb5-a25f-9c1673250b56}, !- Handle
  Node 430,                               !- Name
  {fbe13482-0e55-4a12-bd46-e246ad9d7b68}, !- Inlet Port
  {c3c67ae6-8899-4e97-90dd-d74905012af0}; !- Outlet Port

OS:Connection,
  {692c9c69-a831-4d6a-9b49-bfd75c452e12}, !- Handle
  {2a980023-e83b-4a42-a8f1-35ceb983f55e}, !- Source Object
  11,                                     !- Outlet Port
  {4872527a-9173-4373-a81a-cc031626bdf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a37a31-a842-4fc1-9d33-e69559c38d59}, !- Handle
  {a47b2b2d-18e2-4cac-b62f-03d8f6ca8845}, !- Source Object
  3,                                      !- Outlet Port
  {2a980023-e83b-4a42-a8f1-35ceb983f55e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ebd7e990-2969-4a64-964d-85fafb6e97c1}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {ba9cdecb-e31f-4e86-b5c7-34c7f1345b6a}, !- Inlet Node Name
  {4e6d32d9-1650-4d24-aeb2-130b63c794ed}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a3fa5e1-88ec-4225-a26b-85fdd33a542e}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {2a35a1ac-3fb9-46ef-b3d1-25a76646fc5e}, !- Outlet Node Name
  {0f01b5ad-a991-4004-936e-700700368483}; !- Inlet Node Name 1

OS:Connection,
  {ba9cdecb-e31f-4e86-b5c7-34c7f1345b6a}, !- Handle
  {4872527a-9173-4373-a81a-cc031626bdf0}, !- Source Object
  3,                                      !- Outlet Port
  {ebd7e990-2969-4a64-964d-85fafb6e97c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a35a1ac-3fb9-46ef-b3d1-25a76646fc5e}, !- Handle
  {8a3fa5e1-88ec-4225-a26b-85fdd33a542e}, !- Source Object
  2,                                      !- Outlet Port
  {a47b2b2d-18e2-4cac-b62f-03d8f6ca8845}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30c6ce1a-b148-4ba2-9f1e-d4a845684b83}, !- Handle
  {2a980023-e83b-4a42-a8f1-35ceb983f55e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21e9ecc0-2363-4fd5-b0a7-245d1766aa19}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {67d3a4c7-1455-4611-9a17-121d44f4d8d2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {121f3a4a-54a0-4211-a0f3-468221480df4}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f05d83f-5492-4bb1-97a0-e3ab9e5f8fd2}, !- Air Inlet Node Name
  {97de90b9-8aa1-4b73-9d35-1d9a21319f8d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c8df28cc-828d-4f43-aab8-d4d983bd9646}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 5kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d8a3fee0-05cc-4a69-a11d-e1dbe0de5b24}, !- Air Inlet Node Name
  {0e55b284-d63b-484d-acdd-cb35f43e26d7}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {31fd0ba3-6dfb-456d-b8d3-4383f42a5243}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5ddcf44-c347-420c-8994-be6b8cbffcce}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1320ca1-283f-4bf4-b4ab-4c043d04bfdb}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db63c960-00df-4188-99c9-3dbd6b0132a2}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6db213b1-48a7-4170-b469-065a86b6611f}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {1fa08777-1e0e-4676-9ad6-a73c1906fbaa}, !- Handle
  Coil Heating Electric 13,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f1ede6f0-15d0-4acd-85ac-10fa8be9041b}, !- Air Inlet Node Name
  {4ae07ffb-71a6-4e45-8b14-6f9f8a297182}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {99fe94ca-e6bf-499b-919c-7c5dc1a87552}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab9a6d5e-87e1-44aa-bc76-e18a440bc391}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35c741b0-d498-4605-ba27-19101e52b8e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {35c741b0-d498-4605-ba27-19101e52b8e3}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3113831f-09a8-4d88-84cd-1a69bfa5d4c5}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {99fe94ca-e6bf-499b-919c-7c5dc1a87552}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {429e8315-1cc6-4e0f-b668-d8d882b2c4db}, !- Mixed Air Node Name
  {5a32824a-b942-41d4-aea6-1aac5038e4e9}, !- Outdoor Air Stream Node Name
  {746d2351-6171-4ac7-8bb7-89ad4df89f5b}, !- Relief Air Stream Node Name
  {032b6b69-84d9-4251-a389-78b3eb9986d9}; !- Return Air Stream Node Name

OS:Node,
  {f540f107-2b2e-4cf7-a747-c626061d41e3}, !- Handle
  Node 431,                               !- Name
  ,                                       !- Inlet Port
  {5ab7f601-fd24-4d5a-9158-bd6b8926192e}; !- Outlet Port

OS:Node,
  {04db4099-3770-4e89-a7ba-f0c5c5f1a3ef}, !- Handle
  Node 432,                               !- Name
  {3782d906-b876-4247-90c4-52a5ca6ec8fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97de90b9-8aa1-4b73-9d35-1d9a21319f8d}, !- Handle
  {121f3a4a-54a0-4211-a0f3-468221480df4}, !- Source Object
  9,                                      !- Outlet Port
  {c9f0a747-a648-4ea6-b50e-5b581d32f86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {174e7813-d432-4e18-bba6-d169063a926d}, !- Handle
  Node 433,                               !- Name
  {4ae07ffb-71a6-4e45-8b14-6f9f8a297182}, !- Inlet Port
  {1f05d83f-5492-4bb1-97a0-e3ab9e5f8fd2}; !- Outlet Port

OS:Connection,
  {4ae07ffb-71a6-4e45-8b14-6f9f8a297182}, !- Handle
  {1fa08777-1e0e-4676-9ad6-a73c1906fbaa}, !- Source Object
  6,                                      !- Outlet Port
  {174e7813-d432-4e18-bba6-d169063a926d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f05d83f-5492-4bb1-97a0-e3ab9e5f8fd2}, !- Handle
  {174e7813-d432-4e18-bba6-d169063a926d}, !- Source Object
  3,                                      !- Outlet Port
  {121f3a4a-54a0-4211-a0f3-468221480df4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {814637e2-df34-437f-af70-c5bdcff390eb}, !- Handle
  Node 434,                               !- Name
  {0e55b284-d63b-484d-acdd-cb35f43e26d7}, !- Inlet Port
  {f1ede6f0-15d0-4acd-85ac-10fa8be9041b}; !- Outlet Port

OS:Connection,
  {0e55b284-d63b-484d-acdd-cb35f43e26d7}, !- Handle
  {c8df28cc-828d-4f43-aab8-d4d983bd9646}, !- Source Object
  9,                                      !- Outlet Port
  {814637e2-df34-437f-af70-c5bdcff390eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ede6f0-15d0-4acd-85ac-10fa8be9041b}, !- Handle
  {814637e2-df34-437f-af70-c5bdcff390eb}, !- Source Object
  3,                                      !- Outlet Port
  {1fa08777-1e0e-4676-9ad6-a73c1906fbaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a16acfd2-79a1-4bc9-827f-4fbc63dffbff}, !- Handle
  Node 435,                               !- Name
  {429e8315-1cc6-4e0f-b668-d8d882b2c4db}, !- Inlet Port
  {d8a3fee0-05cc-4a69-a11d-e1dbe0de5b24}; !- Outlet Port

OS:Connection,
  {032b6b69-84d9-4251-a389-78b3eb9986d9}, !- Handle
  {3ddc95f5-911c-4290-bde9-3760c5e7db59}, !- Source Object
  3,                                      !- Outlet Port
  {3113831f-09a8-4d88-84cd-1a69bfa5d4c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {429e8315-1cc6-4e0f-b668-d8d882b2c4db}, !- Handle
  {3113831f-09a8-4d88-84cd-1a69bfa5d4c5}, !- Source Object
  5,                                      !- Outlet Port
  {a16acfd2-79a1-4bc9-827f-4fbc63dffbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a3fee0-05cc-4a69-a11d-e1dbe0de5b24}, !- Handle
  {a16acfd2-79a1-4bc9-827f-4fbc63dffbff}, !- Source Object
  3,                                      !- Outlet Port
  {c8df28cc-828d-4f43-aab8-d4d983bd9646}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {40445626-2fe5-4311-bc65-a4207eeb2bea}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ec5df406-149d-4303-b8fd-6980bfb8a7fc}, !- Control Zone Name
  {c9f0a747-a648-4ea6-b50e-5b581d32f86f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {586228a3-769f-4e3f-897a-064e5e0917b5}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bec86ca-2ab4-4169-83fc-c566b958ade1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {acad44b2-1435-4549-9565-0702195b2876}, !- Air Inlet Node Name
  {fbe13482-0e55-4a12-bd46-e246ad9d7b68}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf5c8cfe-99c1-40d5-b641-4c2eeeb49742}, !- Handle
  Node 436,                               !- Name
  {a3cc323c-13de-4d89-9e7a-9fd43547f442}, !- Inlet Port
  {0f01b5ad-a991-4004-936e-700700368483}; !- Outlet Port

OS:Connection,
  {c3c67ae6-8899-4e97-90dd-d74905012af0}, !- Handle
  {e74f8704-2344-4cb5-a25f-9c1673250b56}, !- Source Object
  3,                                      !- Outlet Port
  {6443a732-5eaa-4ec0-996f-475d8f683b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3cc323c-13de-4d89-9e7a-9fd43547f442}, !- Handle
  {66969072-bc60-4ecd-9bcc-10c3a4870e51}, !- Source Object
  2,                                      !- Outlet Port
  {cf5c8cfe-99c1-40d5-b641-4c2eeeb49742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f01b5ad-a991-4004-936e-700700368483}, !- Handle
  {cf5c8cfe-99c1-40d5-b641-4c2eeeb49742}, !- Source Object
  3,                                      !- Outlet Port
  {8a3fa5e1-88ec-4225-a26b-85fdd33a542e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {581ad27f-d65b-4637-991b-f8fa4c6a6040}, !- Handle
  Node 437,                               !- Name
  {4e6d32d9-1650-4d24-aeb2-130b63c794ed}, !- Inlet Port
  {acad44b2-1435-4549-9565-0702195b2876}; !- Outlet Port

OS:Connection,
  {4e6d32d9-1650-4d24-aeb2-130b63c794ed}, !- Handle
  {ebd7e990-2969-4a64-964d-85fafb6e97c1}, !- Source Object
  3,                                      !- Outlet Port
  {581ad27f-d65b-4637-991b-f8fa4c6a6040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acad44b2-1435-4549-9565-0702195b2876}, !- Handle
  {581ad27f-d65b-4637-991b-f8fa4c6a6040}, !- Source Object
  3,                                      !- Outlet Port
  {7bec86ca-2ab4-4169-83fc-c566b958ade1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbe13482-0e55-4a12-bd46-e246ad9d7b68}, !- Handle
  {7bec86ca-2ab4-4169-83fc-c566b958ade1}, !- Source Object
  4,                                      !- Outlet Port
  {e74f8704-2344-4cb5-a25f-9c1673250b56}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c4416203-b12c-4ce0-a1c3-a730f04f8679}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {89f3e253-feb1-4c87-ab47-47d96dfe6724}, !- Availability Schedule
  {480f48b8-5728-449d-9a09-6422a6f1acf4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85aa4163-2b64-4625-b9f8-bf5590eeacbf}, !- Supply Side Inlet Node Name
  {67460a48-15dc-4a5c-8c13-9b7b2985f697}, !- Demand Side Outlet Node Name
  {46b7a8e7-25a0-4efb-a591-38e605a04441}, !- Demand Side Inlet Node A
  {a3554dab-1485-4683-8448-d5590f600a1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {472988b7-2af3-414c-8fc3-5cbb901c4d31}, !- Demand Mixer Name
  {b9050be2-aacf-4785-a918-3a5b6c5af1e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bed5b3e9-578d-4ca9-b01d-50347b4083b1}, !- Handle
  Node 438,                               !- Name
  {85aa4163-2b64-4625-b9f8-bf5590eeacbf}, !- Inlet Port
  {85ec6934-ab93-42e1-8ce3-c36a7137076f}; !- Outlet Port

OS:Node,
  {9f40315f-d0c8-4af1-9a30-726863b36063}, !- Handle
  Node 439,                               !- Name
  {43273a15-bb99-49dc-a55c-847626b99f8f}, !- Inlet Port
  {a3554dab-1485-4683-8448-d5590f600a1c}; !- Outlet Port

OS:Connection,
  {85aa4163-2b64-4625-b9f8-bf5590eeacbf}, !- Handle
  {c4416203-b12c-4ce0-a1c3-a730f04f8679}, !- Source Object
  9,                                      !- Outlet Port
  {bed5b3e9-578d-4ca9-b01d-50347b4083b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3554dab-1485-4683-8448-d5590f600a1c}, !- Handle
  {9f40315f-d0c8-4af1-9a30-726863b36063}, !- Source Object
  3,                                      !- Outlet Port
  {c4416203-b12c-4ce0-a1c3-a730f04f8679}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c01d051-5f7b-482e-a538-0365238aff94}, !- Handle
  Node 440,                               !- Name
  {46b7a8e7-25a0-4efb-a591-38e605a04441}, !- Inlet Port
  {a941098a-98e5-4601-93d4-9de48e820a97}; !- Outlet Port

OS:Node,
  {5374da8f-acfe-49e5-8714-4fd1a8bc0196}, !- Handle
  Node 441,                               !- Name
  {f59fca35-9825-456c-b48c-2b4cc4484a04}, !- Inlet Port
  {67460a48-15dc-4a5c-8c13-9b7b2985f697}; !- Outlet Port

OS:Node,
  {f1aa0d09-3b99-47a3-8ef4-38ed446ffd4a}, !- Handle
  Node 442,                               !- Name
  {23be658c-d5b6-4ba1-81fa-881536ef90a5}, !- Inlet Port
  {923c0986-3848-4fbd-bcad-e2efc73e3847}; !- Outlet Port

OS:Connection,
  {46b7a8e7-25a0-4efb-a591-38e605a04441}, !- Handle
  {c4416203-b12c-4ce0-a1c3-a730f04f8679}, !- Source Object
  11,                                     !- Outlet Port
  {7c01d051-5f7b-482e-a538-0365238aff94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67460a48-15dc-4a5c-8c13-9b7b2985f697}, !- Handle
  {5374da8f-acfe-49e5-8714-4fd1a8bc0196}, !- Source Object
  3,                                      !- Outlet Port
  {c4416203-b12c-4ce0-a1c3-a730f04f8679}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9050be2-aacf-4785-a918-3a5b6c5af1e2}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {a941098a-98e5-4601-93d4-9de48e820a97}, !- Inlet Node Name
  {8217ddc1-e935-4413-ac65-3e3ac1b02bbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {472988b7-2af3-414c-8fc3-5cbb901c4d31}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {f59fca35-9825-456c-b48c-2b4cc4484a04}, !- Outlet Node Name
  {2de2ccf0-ba85-4a8c-b0d7-e30004b522b8}; !- Inlet Node Name 1

OS:Connection,
  {a941098a-98e5-4601-93d4-9de48e820a97}, !- Handle
  {7c01d051-5f7b-482e-a538-0365238aff94}, !- Source Object
  3,                                      !- Outlet Port
  {b9050be2-aacf-4785-a918-3a5b6c5af1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59fca35-9825-456c-b48c-2b4cc4484a04}, !- Handle
  {472988b7-2af3-414c-8fc3-5cbb901c4d31}, !- Source Object
  2,                                      !- Outlet Port
  {5374da8f-acfe-49e5-8714-4fd1a8bc0196}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7251c72-960a-46e7-bd1d-705924a4d097}, !- Handle
  {c4416203-b12c-4ce0-a1c3-a730f04f8679}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {480f48b8-5728-449d-9a09-6422a6f1acf4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {421db65a-df8e-467d-8509-6821b3c7308c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {52eb61fc-4c15-4742-964d-0b639dbcb9dc}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0bcd67b7-fb08-4456-8766-34ed12ecdbd3}, !- Air Inlet Node Name
  {43273a15-bb99-49dc-a55c-847626b99f8f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e093ddc0-70b7-4190-9ca0-df5df170689a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 45kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b7f59db-07f5-4c6d-99e8-d1b9ba068c24}, !- Air Inlet Node Name
  {20ca9500-df34-48b8-b9fd-6e1cebc27063}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f3a3bbc6-15ab-41dc-971d-051139507ef7}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0412fc96-11e4-4901-a601-6d53d244f0ce}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c6fa335-959b-480c-a4ff-f8e78e01c2f9}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a06e53b-8254-4710-a15e-3239188bc452}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5e8d05cd-a3bb-49d8-8f5c-a414f2525108}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5a05bbff-5e44-47fd-9d6f-1ec643449ca4}, !- Handle
  Coil Heating Electric 14,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4048ed65-697e-4acb-84c9-f5d74fd05686}, !- Air Inlet Node Name
  {3b48ec48-caf2-4ac7-9ed8-93d105612f2b}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {c3fadace-25a5-4b69-854f-d1865a44135c}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {89f3e253-feb1-4c87-ab47-47d96dfe6724}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1a32e185-091d-4d80-894c-31ea902a2e16}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1a32e185-091d-4d80-894c-31ea902a2e16}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {327d27c1-ae2b-4690-b067-b45f4d1634a8}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {c3fadace-25a5-4b69-854f-d1865a44135c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a89745ea-2dd3-4601-87cc-9e6d69bb2f9d}, !- Mixed Air Node Name
  {ebd66daf-db0f-4525-94d3-125355c79e81}, !- Outdoor Air Stream Node Name
  {116717b4-da90-4b61-84ad-044b29e697d2}, !- Relief Air Stream Node Name
  {85ec6934-ab93-42e1-8ce3-c36a7137076f}; !- Return Air Stream Node Name

OS:Node,
  {edccc014-3516-4386-bd93-3a064cf91ab2}, !- Handle
  Node 443,                               !- Name
  ,                                       !- Inlet Port
  {71d5e7a7-4365-44bd-b90c-419c66f7e224}; !- Outlet Port

OS:Node,
  {74c2088d-2b1f-48dc-8460-a15504df0f29}, !- Handle
  Node 444,                               !- Name
  {4331826c-5589-4bd6-8a34-a71259c0d405}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43273a15-bb99-49dc-a55c-847626b99f8f}, !- Handle
  {52eb61fc-4c15-4742-964d-0b639dbcb9dc}, !- Source Object
  9,                                      !- Outlet Port
  {9f40315f-d0c8-4af1-9a30-726863b36063}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d699c2c-53ce-46e7-97c7-2057a4835353}, !- Handle
  Node 445,                               !- Name
  {3b48ec48-caf2-4ac7-9ed8-93d105612f2b}, !- Inlet Port
  {0bcd67b7-fb08-4456-8766-34ed12ecdbd3}; !- Outlet Port

OS:Connection,
  {3b48ec48-caf2-4ac7-9ed8-93d105612f2b}, !- Handle
  {5a05bbff-5e44-47fd-9d6f-1ec643449ca4}, !- Source Object
  6,                                      !- Outlet Port
  {6d699c2c-53ce-46e7-97c7-2057a4835353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcd67b7-fb08-4456-8766-34ed12ecdbd3}, !- Handle
  {6d699c2c-53ce-46e7-97c7-2057a4835353}, !- Source Object
  3,                                      !- Outlet Port
  {52eb61fc-4c15-4742-964d-0b639dbcb9dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ff599c7a-3a79-40ab-9a19-95554ca610ce}, !- Handle
  Node 446,                               !- Name
  {20ca9500-df34-48b8-b9fd-6e1cebc27063}, !- Inlet Port
  {4048ed65-697e-4acb-84c9-f5d74fd05686}; !- Outlet Port

OS:Connection,
  {20ca9500-df34-48b8-b9fd-6e1cebc27063}, !- Handle
  {e093ddc0-70b7-4190-9ca0-df5df170689a}, !- Source Object
  9,                                      !- Outlet Port
  {ff599c7a-3a79-40ab-9a19-95554ca610ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4048ed65-697e-4acb-84c9-f5d74fd05686}, !- Handle
  {ff599c7a-3a79-40ab-9a19-95554ca610ce}, !- Source Object
  3,                                      !- Outlet Port
  {5a05bbff-5e44-47fd-9d6f-1ec643449ca4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {247ad560-ed1b-4845-88f0-4b0b939af129}, !- Handle
  Node 447,                               !- Name
  {a89745ea-2dd3-4601-87cc-9e6d69bb2f9d}, !- Inlet Port
  {7b7f59db-07f5-4c6d-99e8-d1b9ba068c24}; !- Outlet Port

OS:Connection,
  {85ec6934-ab93-42e1-8ce3-c36a7137076f}, !- Handle
  {bed5b3e9-578d-4ca9-b01d-50347b4083b1}, !- Source Object
  3,                                      !- Outlet Port
  {327d27c1-ae2b-4690-b067-b45f4d1634a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a89745ea-2dd3-4601-87cc-9e6d69bb2f9d}, !- Handle
  {327d27c1-ae2b-4690-b067-b45f4d1634a8}, !- Source Object
  5,                                      !- Outlet Port
  {247ad560-ed1b-4845-88f0-4b0b939af129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b7f59db-07f5-4c6d-99e8-d1b9ba068c24}, !- Handle
  {247ad560-ed1b-4845-88f0-4b0b939af129}, !- Source Object
  3,                                      !- Outlet Port
  {e093ddc0-70b7-4190-9ca0-df5df170689a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f66ce78d-c502-4452-8027-6ddd1c3443df}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {11ea4eca-34a4-472d-afeb-90c88cd2e8cd}, !- Control Zone Name
  {9f40315f-d0c8-4af1-9a30-726863b36063}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d4974481-4a77-4aab-8b0e-f8c57d09f657}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ba4b5aa-78d4-41ff-8283-cd03056d3524}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {f7c92902-a242-4591-bb2a-b872a1a30afb}, !- Air Inlet Node Name
  {23be658c-d5b6-4ba1-81fa-881536ef90a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {851c37a3-1401-43a5-9303-d395ec574171}, !- Handle
  Node 448,                               !- Name
  {535feb1a-8a46-48e6-bdc0-df5811690920}, !- Inlet Port
  {2de2ccf0-ba85-4a8c-b0d7-e30004b522b8}; !- Outlet Port

OS:Connection,
  {923c0986-3848-4fbd-bcad-e2efc73e3847}, !- Handle
  {f1aa0d09-3b99-47a3-8ef4-38ed446ffd4a}, !- Source Object
  3,                                      !- Outlet Port
  {adf94279-b8b1-4b22-b49f-244328e01d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535feb1a-8a46-48e6-bdc0-df5811690920}, !- Handle
  {4147ba2b-51fd-4bfa-baed-91a62873c2ec}, !- Source Object
  2,                                      !- Outlet Port
  {851c37a3-1401-43a5-9303-d395ec574171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de2ccf0-ba85-4a8c-b0d7-e30004b522b8}, !- Handle
  {851c37a3-1401-43a5-9303-d395ec574171}, !- Source Object
  3,                                      !- Outlet Port
  {472988b7-2af3-414c-8fc3-5cbb901c4d31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2142bba7-1ef5-4747-8dea-da32930f1841}, !- Handle
  Node 449,                               !- Name
  {8217ddc1-e935-4413-ac65-3e3ac1b02bbe}, !- Inlet Port
  {f7c92902-a242-4591-bb2a-b872a1a30afb}; !- Outlet Port

OS:Connection,
  {8217ddc1-e935-4413-ac65-3e3ac1b02bbe}, !- Handle
  {b9050be2-aacf-4785-a918-3a5b6c5af1e2}, !- Source Object
  3,                                      !- Outlet Port
  {2142bba7-1ef5-4747-8dea-da32930f1841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c92902-a242-4591-bb2a-b872a1a30afb}, !- Handle
  {2142bba7-1ef5-4747-8dea-da32930f1841}, !- Source Object
  3,                                      !- Outlet Port
  {2ba4b5aa-78d4-41ff-8283-cd03056d3524}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23be658c-d5b6-4ba1-81fa-881536ef90a5}, !- Handle
  {2ba4b5aa-78d4-41ff-8283-cd03056d3524}, !- Source Object
  4,                                      !- Outlet Port
  {f1aa0d09-3b99-47a3-8ef4-38ed446ffd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dd7c7a01-da04-4a53-83c2-972dac096b09}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {addf9448-9029-4d60-9ef1-9dda308fb65e}, !- Availability Schedule
  {c7b1d849-3da8-497d-8f8c-e07ad8299f7a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24f82ddb-7029-4efe-9d66-5c869234756a}, !- Supply Side Inlet Node Name
  {99235459-9838-4efa-9768-860fd1d8dce1}, !- Demand Side Outlet Node Name
  {f6122058-6838-41bc-9f36-cc82b2802273}, !- Demand Side Inlet Node A
  {3aa62a81-6757-4b3d-b409-9e3d0ddc8e26}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e083a5ad-04a2-410b-a17d-2c9d592de71a}, !- Demand Mixer Name
  {d3752fd9-b6ce-43de-845f-15fc6b380367}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af74b0a9-6805-41af-aa33-e499cd0551d9}, !- Handle
  Node 450,                               !- Name
  {24f82ddb-7029-4efe-9d66-5c869234756a}, !- Inlet Port
  {b27ac40b-22fd-4878-900d-9cb2fcffeaae}; !- Outlet Port

OS:Node,
  {8737ec8f-05cf-41c9-a232-742fa5c7f623}, !- Handle
  Node 451,                               !- Name
  {cacd6aad-17b2-4180-ae90-452f891d6f0e}, !- Inlet Port
  {3aa62a81-6757-4b3d-b409-9e3d0ddc8e26}; !- Outlet Port

OS:Connection,
  {24f82ddb-7029-4efe-9d66-5c869234756a}, !- Handle
  {dd7c7a01-da04-4a53-83c2-972dac096b09}, !- Source Object
  9,                                      !- Outlet Port
  {af74b0a9-6805-41af-aa33-e499cd0551d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa62a81-6757-4b3d-b409-9e3d0ddc8e26}, !- Handle
  {8737ec8f-05cf-41c9-a232-742fa5c7f623}, !- Source Object
  3,                                      !- Outlet Port
  {dd7c7a01-da04-4a53-83c2-972dac096b09}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88b619b5-b63b-449b-a5c8-7debd0456ecf}, !- Handle
  Node 452,                               !- Name
  {f6122058-6838-41bc-9f36-cc82b2802273}, !- Inlet Port
  {463521e7-ba03-490b-9643-401add910a0b}; !- Outlet Port

OS:Node,
  {49a8c9d1-8994-4932-bc93-2401ac2ecdcd}, !- Handle
  Node 453,                               !- Name
  {9e8505f6-24ff-4d3f-8683-f4cfe298b6ab}, !- Inlet Port
  {99235459-9838-4efa-9768-860fd1d8dce1}; !- Outlet Port

OS:Node,
  {7bbfd82c-2481-434a-a2bd-d48bc8b08bbb}, !- Handle
  Node 454,                               !- Name
  {4040690b-a20c-4aa9-9130-0aa3c503a933}, !- Inlet Port
  {b08bc70d-c190-45b9-92d8-3e1083002678}; !- Outlet Port

OS:Connection,
  {f6122058-6838-41bc-9f36-cc82b2802273}, !- Handle
  {dd7c7a01-da04-4a53-83c2-972dac096b09}, !- Source Object
  11,                                     !- Outlet Port
  {88b619b5-b63b-449b-a5c8-7debd0456ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99235459-9838-4efa-9768-860fd1d8dce1}, !- Handle
  {49a8c9d1-8994-4932-bc93-2401ac2ecdcd}, !- Source Object
  3,                                      !- Outlet Port
  {dd7c7a01-da04-4a53-83c2-972dac096b09}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d3752fd9-b6ce-43de-845f-15fc6b380367}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {463521e7-ba03-490b-9643-401add910a0b}, !- Inlet Node Name
  {1c6db655-f543-4cd6-beb8-3f7c01c31503}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e083a5ad-04a2-410b-a17d-2c9d592de71a}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {9e8505f6-24ff-4d3f-8683-f4cfe298b6ab}, !- Outlet Node Name
  {c0cabc15-a413-48ff-9a93-55a32366c87b}; !- Inlet Node Name 1

OS:Connection,
  {463521e7-ba03-490b-9643-401add910a0b}, !- Handle
  {88b619b5-b63b-449b-a5c8-7debd0456ecf}, !- Source Object
  3,                                      !- Outlet Port
  {d3752fd9-b6ce-43de-845f-15fc6b380367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8505f6-24ff-4d3f-8683-f4cfe298b6ab}, !- Handle
  {e083a5ad-04a2-410b-a17d-2c9d592de71a}, !- Source Object
  2,                                      !- Outlet Port
  {49a8c9d1-8994-4932-bc93-2401ac2ecdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc1ab126-0989-406e-bb5b-5b61b6baaca0}, !- Handle
  {dd7c7a01-da04-4a53-83c2-972dac096b09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c7b1d849-3da8-497d-8f8c-e07ad8299f7a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {ab0b032f-5799-4a98-9ba2-33d775c14d43}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {104a5a81-def2-493a-951e-fac724af4da3}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3f6b20b6-2729-4f28-a41e-c1094214decc}, !- Air Inlet Node Name
  {cacd6aad-17b2-4180-ae90-452f891d6f0e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {ef651a8e-2dea-46d2-a790-6b45a52b800d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 4kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {380287ed-0a5c-4df4-87cb-ac99c04c2fa3}, !- Air Inlet Node Name
  {a056ba8e-ee27-45a7-9c48-337d89c1a397}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {77e805ef-d5f6-4042-a10f-7de7ab488978}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f0fa0e8-5fc8-47a4-9418-4dd035a13e9e}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {612752b8-1bcb-4790-9d7b-ba55f60fee28}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f143484-5308-48cc-83de-bc4076f2a937}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4a84cd18-9ed4-490d-893c-5355112012be}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {90c83b5e-2713-43b9-946b-3bf23827729c}, !- Handle
  Coil Heating Electric 15,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2d26c8dc-a412-46fb-ad51-bf09f7880067}, !- Air Inlet Node Name
  {1e01e6bd-53b0-4acd-864c-209037b8fbe8}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {b2b780a8-4bcc-47d5-8fa0-953ed4ff7d2c}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {addf9448-9029-4d60-9ef1-9dda308fb65e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {986caaa3-04aa-4af6-952f-fb2e2742ce24}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {986caaa3-04aa-4af6-952f-fb2e2742ce24}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa9505d0-1fc8-40cb-a52a-75f1e5c6f507}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {b2b780a8-4bcc-47d5-8fa0-953ed4ff7d2c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3fc6fa9-51a8-4e5f-a277-d40572aa336b}, !- Mixed Air Node Name
  {f382ef0c-6a55-4d49-b36f-08c252048e23}, !- Outdoor Air Stream Node Name
  {e5ace0fb-671e-44b6-9967-f48918dffb0f}, !- Relief Air Stream Node Name
  {b27ac40b-22fd-4878-900d-9cb2fcffeaae}; !- Return Air Stream Node Name

OS:Node,
  {09bc4da1-27f0-4f58-be48-e797bd3d328b}, !- Handle
  Node 455,                               !- Name
  ,                                       !- Inlet Port
  {d721c5cc-b7eb-4295-bdd5-bff660bbfd42}; !- Outlet Port

OS:Node,
  {580be64a-f4f0-4d04-8df5-a1e3640e26e2}, !- Handle
  Node 456,                               !- Name
  {2061343a-e6cf-47e4-8381-9741268a7fa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cacd6aad-17b2-4180-ae90-452f891d6f0e}, !- Handle
  {104a5a81-def2-493a-951e-fac724af4da3}, !- Source Object
  9,                                      !- Outlet Port
  {8737ec8f-05cf-41c9-a232-742fa5c7f623}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66796fb7-12fa-4cd9-bcf7-b9b2f17a4be0}, !- Handle
  Node 457,                               !- Name
  {1e01e6bd-53b0-4acd-864c-209037b8fbe8}, !- Inlet Port
  {3f6b20b6-2729-4f28-a41e-c1094214decc}; !- Outlet Port

OS:Connection,
  {1e01e6bd-53b0-4acd-864c-209037b8fbe8}, !- Handle
  {90c83b5e-2713-43b9-946b-3bf23827729c}, !- Source Object
  6,                                      !- Outlet Port
  {66796fb7-12fa-4cd9-bcf7-b9b2f17a4be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6b20b6-2729-4f28-a41e-c1094214decc}, !- Handle
  {66796fb7-12fa-4cd9-bcf7-b9b2f17a4be0}, !- Source Object
  3,                                      !- Outlet Port
  {104a5a81-def2-493a-951e-fac724af4da3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d32ce09c-eeeb-47b8-8ae0-fe74e39e38d7}, !- Handle
  Node 458,                               !- Name
  {a056ba8e-ee27-45a7-9c48-337d89c1a397}, !- Inlet Port
  {2d26c8dc-a412-46fb-ad51-bf09f7880067}; !- Outlet Port

OS:Connection,
  {a056ba8e-ee27-45a7-9c48-337d89c1a397}, !- Handle
  {ef651a8e-2dea-46d2-a790-6b45a52b800d}, !- Source Object
  9,                                      !- Outlet Port
  {d32ce09c-eeeb-47b8-8ae0-fe74e39e38d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d26c8dc-a412-46fb-ad51-bf09f7880067}, !- Handle
  {d32ce09c-eeeb-47b8-8ae0-fe74e39e38d7}, !- Source Object
  3,                                      !- Outlet Port
  {90c83b5e-2713-43b9-946b-3bf23827729c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ddc565f-592f-4f7f-9cf4-790b52aad1e2}, !- Handle
  Node 459,                               !- Name
  {e3fc6fa9-51a8-4e5f-a277-d40572aa336b}, !- Inlet Port
  {380287ed-0a5c-4df4-87cb-ac99c04c2fa3}; !- Outlet Port

OS:Connection,
  {b27ac40b-22fd-4878-900d-9cb2fcffeaae}, !- Handle
  {af74b0a9-6805-41af-aa33-e499cd0551d9}, !- Source Object
  3,                                      !- Outlet Port
  {fa9505d0-1fc8-40cb-a52a-75f1e5c6f507}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e3fc6fa9-51a8-4e5f-a277-d40572aa336b}, !- Handle
  {fa9505d0-1fc8-40cb-a52a-75f1e5c6f507}, !- Source Object
  5,                                      !- Outlet Port
  {9ddc565f-592f-4f7f-9cf4-790b52aad1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380287ed-0a5c-4df4-87cb-ac99c04c2fa3}, !- Handle
  {9ddc565f-592f-4f7f-9cf4-790b52aad1e2}, !- Source Object
  3,                                      !- Outlet Port
  {ef651a8e-2dea-46d2-a790-6b45a52b800d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9668d1b5-7fb7-483f-85e4-0c600f58d1aa}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2a81ab85-0aef-48d5-9c86-cb17e9d5e374}, !- Control Zone Name
  {8737ec8f-05cf-41c9-a232-742fa5c7f623}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {005e3cf1-afea-4d52-a4e4-5b2d060e28b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12ecc029-ee7c-49bd-8c74-d8beb5eadd3f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {dfe0b547-7d4c-45fd-9ab7-4955c57fac4c}, !- Air Inlet Node Name
  {4040690b-a20c-4aa9-9130-0aa3c503a933}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b8a7c07b-fd75-4aa1-a88d-ee41c6de3d23}, !- Handle
  Node 460,                               !- Name
  {bd4da471-0d67-42a5-8b82-1db24b4ed472}, !- Inlet Port
  {c0cabc15-a413-48ff-9a93-55a32366c87b}; !- Outlet Port

OS:Connection,
  {b08bc70d-c190-45b9-92d8-3e1083002678}, !- Handle
  {7bbfd82c-2481-434a-a2bd-d48bc8b08bbb}, !- Source Object
  3,                                      !- Outlet Port
  {bd847756-8c62-4a5c-a74e-7c6ab7f29915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4da471-0d67-42a5-8b82-1db24b4ed472}, !- Handle
  {e9485f33-e94d-4540-92c9-32af2ddec78b}, !- Source Object
  2,                                      !- Outlet Port
