  {b8a7c07b-fd75-4aa1-a88d-ee41c6de3d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0cabc15-a413-48ff-9a93-55a32366c87b}, !- Handle
  {b8a7c07b-fd75-4aa1-a88d-ee41c6de3d23}, !- Source Object
  3,                                      !- Outlet Port
  {e083a5ad-04a2-410b-a17d-2c9d592de71a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f62a0660-739b-4a69-9e8b-e2b908dd5522}, !- Handle
  Node 461,                               !- Name
  {1c6db655-f543-4cd6-beb8-3f7c01c31503}, !- Inlet Port
  {dfe0b547-7d4c-45fd-9ab7-4955c57fac4c}; !- Outlet Port

OS:Connection,
  {1c6db655-f543-4cd6-beb8-3f7c01c31503}, !- Handle
  {d3752fd9-b6ce-43de-845f-15fc6b380367}, !- Source Object
  3,                                      !- Outlet Port
  {f62a0660-739b-4a69-9e8b-e2b908dd5522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe0b547-7d4c-45fd-9ab7-4955c57fac4c}, !- Handle
  {f62a0660-739b-4a69-9e8b-e2b908dd5522}, !- Source Object
  3,                                      !- Outlet Port
  {12ecc029-ee7c-49bd-8c74-d8beb5eadd3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4040690b-a20c-4aa9-9130-0aa3c503a933}, !- Handle
  {12ecc029-ee7c-49bd-8c74-d8beb5eadd3f}, !- Source Object
  4,                                      !- Outlet Port
  {7bbfd82c-2481-434a-a2bd-d48bc8b08bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eeb2153f-a839-463b-919c-155e20950f63}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {15d4994e-a50d-455e-9087-027468c9df27}, !- Availability Schedule
  {ab235042-fd64-4eca-bfda-f052de082d8a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {155d8790-49dd-46f3-b32e-59c8c9a68f7b}, !- Supply Side Inlet Node Name
  {ebaef6cc-edfc-421c-a2ce-0ca0a3eec3e0}, !- Demand Side Outlet Node Name
  {2f2d7386-dd2e-4eaf-b703-7c18e1051499}, !- Demand Side Inlet Node A
  {5f731afb-52c8-4f12-b670-2882469f894e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {713869b5-5426-4f57-a333-2ec037f3ebc7}, !- Demand Mixer Name
  {a5f134dd-ff88-4f6d-90a7-4db5a4f598e4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {de0ab87d-2133-4934-9557-51aaedf5cfb8}, !- Handle
  Node 462,                               !- Name
  {155d8790-49dd-46f3-b32e-59c8c9a68f7b}, !- Inlet Port
  {a09b52c1-1d41-43ee-a6c2-745edfc4c946}; !- Outlet Port

OS:Node,
  {402a2b33-0543-49e3-a486-78fd36a6c2f5}, !- Handle
  Node 463,                               !- Name
  {b2b6e324-af1c-430d-ad35-0aa3ae42ae26}, !- Inlet Port
  {5f731afb-52c8-4f12-b670-2882469f894e}; !- Outlet Port

OS:Connection,
  {155d8790-49dd-46f3-b32e-59c8c9a68f7b}, !- Handle
  {eeb2153f-a839-463b-919c-155e20950f63}, !- Source Object
  9,                                      !- Outlet Port
  {de0ab87d-2133-4934-9557-51aaedf5cfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f731afb-52c8-4f12-b670-2882469f894e}, !- Handle
  {402a2b33-0543-49e3-a486-78fd36a6c2f5}, !- Source Object
  3,                                      !- Outlet Port
  {eeb2153f-a839-463b-919c-155e20950f63}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4133d10-2127-4519-a782-cfc17b64b694}, !- Handle
  Node 464,                               !- Name
  {2f2d7386-dd2e-4eaf-b703-7c18e1051499}, !- Inlet Port
  {bc655ac7-04fe-48fb-a740-7283323616a8}; !- Outlet Port

OS:Node,
  {c0c6a73c-7274-4621-ac78-e9d08fd5f76d}, !- Handle
  Node 465,                               !- Name
  {6c9e401c-c6dc-4b83-ab65-e1fc8ee37720}, !- Inlet Port
  {ebaef6cc-edfc-421c-a2ce-0ca0a3eec3e0}; !- Outlet Port

OS:Node,
  {4147f2c8-bfff-4a85-8b00-3c4369d233b6}, !- Handle
  Node 466,                               !- Name
  {43df6536-55a5-4936-bbd6-5a97f92b62c1}, !- Inlet Port
  {b0a266ea-f0f9-445e-a146-417cb34716d5}; !- Outlet Port

OS:Connection,
  {2f2d7386-dd2e-4eaf-b703-7c18e1051499}, !- Handle
  {eeb2153f-a839-463b-919c-155e20950f63}, !- Source Object
  11,                                     !- Outlet Port
  {d4133d10-2127-4519-a782-cfc17b64b694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebaef6cc-edfc-421c-a2ce-0ca0a3eec3e0}, !- Handle
  {c0c6a73c-7274-4621-ac78-e9d08fd5f76d}, !- Source Object
  3,                                      !- Outlet Port
  {eeb2153f-a839-463b-919c-155e20950f63}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a5f134dd-ff88-4f6d-90a7-4db5a4f598e4}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {bc655ac7-04fe-48fb-a740-7283323616a8}, !- Inlet Node Name
  {6ae49895-f64f-48d0-a73f-9f7176f82e4a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {713869b5-5426-4f57-a333-2ec037f3ebc7}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {6c9e401c-c6dc-4b83-ab65-e1fc8ee37720}, !- Outlet Node Name
  {6f61bd22-a2cd-4d01-8edd-2baa14112320}; !- Inlet Node Name 1

OS:Connection,
  {bc655ac7-04fe-48fb-a740-7283323616a8}, !- Handle
  {d4133d10-2127-4519-a782-cfc17b64b694}, !- Source Object
  3,                                      !- Outlet Port
  {a5f134dd-ff88-4f6d-90a7-4db5a4f598e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9e401c-c6dc-4b83-ab65-e1fc8ee37720}, !- Handle
  {713869b5-5426-4f57-a333-2ec037f3ebc7}, !- Source Object
  2,                                      !- Outlet Port
  {c0c6a73c-7274-4621-ac78-e9d08fd5f76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42b2d7ac-15c8-4828-91f7-9deb92938e14}, !- Handle
  {eeb2153f-a839-463b-919c-155e20950f63}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab235042-fd64-4eca-bfda-f052de082d8a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {c356afae-9164-4341-b5a2-3d7a7fbceb64}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ceb7ba43-4fc3-4e99-ad8d-a0e398de1261}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ffffdc8e-0e0c-4503-b120-31b181c67371}, !- Air Inlet Node Name
  {b2b6e324-af1c-430d-ad35-0aa3ae42ae26}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {30c2a11f-77d4-4f0d-95fe-d77aec0a5e4b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 17kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c97cb81d-7233-43d8-bbb4-a1ae2e12c2e8}, !- Air Inlet Node Name
  {4833cbb7-a40f-4641-93e4-81c864810149}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3c381312-2211-4d7d-a3fe-26a88d9cc309}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {033c4d1c-6d01-4764-8f9e-65efd57823c3}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fec3e768-e209-48a2-986b-eba1c843fdca}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0bfc1ef-9ad7-4687-b385-c766901f1956}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {35430823-4757-4d01-bd50-36f2eeee6f6d}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {36137308-57cf-4d7e-8c97-4cf3aa22eedb}, !- Handle
  Coil Heating Electric 16,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {71938126-f03b-4793-b5c4-90dd6c92bf16}, !- Air Inlet Node Name
  {5b3d8fe5-a792-4e56-8a25-0be07798a248}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {22b36043-aeae-41e3-8e0d-607ae6cff78a}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {15d4994e-a50d-455e-9087-027468c9df27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18207917-02dd-48d2-b561-d739494f2aed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {18207917-02dd-48d2-b561-d739494f2aed}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7fa8ffad-2d82-4891-a543-484c958efcbb}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {22b36043-aeae-41e3-8e0d-607ae6cff78a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e012881a-20d2-4eee-b3fd-be304478b72e}, !- Mixed Air Node Name
  {8af116be-1fe3-4977-93c3-931c8a7992de}, !- Outdoor Air Stream Node Name
  {38a43d94-a2b6-423a-85e8-557423884fab}, !- Relief Air Stream Node Name
  {a09b52c1-1d41-43ee-a6c2-745edfc4c946}; !- Return Air Stream Node Name

OS:Node,
  {52aa0a17-586e-44f5-930a-a06417ca92a9}, !- Handle
  Node 467,                               !- Name
  ,                                       !- Inlet Port
  {a23c902c-b8bd-426a-bf86-f389be848391}; !- Outlet Port

OS:Node,
  {5ad5f8b7-546b-476a-8c1b-bbf8307d21d1}, !- Handle
  Node 468,                               !- Name
  {077be397-b1fa-4c92-b895-dec75359ab45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b6e324-af1c-430d-ad35-0aa3ae42ae26}, !- Handle
  {ceb7ba43-4fc3-4e99-ad8d-a0e398de1261}, !- Source Object
  9,                                      !- Outlet Port
  {402a2b33-0543-49e3-a486-78fd36a6c2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ea8a6f-d1a7-47f5-8a3b-f6c4ab95cf31}, !- Handle
  Node 469,                               !- Name
  {5b3d8fe5-a792-4e56-8a25-0be07798a248}, !- Inlet Port
  {ffffdc8e-0e0c-4503-b120-31b181c67371}; !- Outlet Port

OS:Connection,
  {5b3d8fe5-a792-4e56-8a25-0be07798a248}, !- Handle
  {36137308-57cf-4d7e-8c97-4cf3aa22eedb}, !- Source Object
  6,                                      !- Outlet Port
  {18ea8a6f-d1a7-47f5-8a3b-f6c4ab95cf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffffdc8e-0e0c-4503-b120-31b181c67371}, !- Handle
  {18ea8a6f-d1a7-47f5-8a3b-f6c4ab95cf31}, !- Source Object
  3,                                      !- Outlet Port
  {ceb7ba43-4fc3-4e99-ad8d-a0e398de1261}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b3f930b9-7bd0-463d-9cef-5abade4ff7ee}, !- Handle
  Node 470,                               !- Name
  {4833cbb7-a40f-4641-93e4-81c864810149}, !- Inlet Port
  {71938126-f03b-4793-b5c4-90dd6c92bf16}; !- Outlet Port

OS:Connection,
  {4833cbb7-a40f-4641-93e4-81c864810149}, !- Handle
  {30c2a11f-77d4-4f0d-95fe-d77aec0a5e4b}, !- Source Object
  9,                                      !- Outlet Port
  {b3f930b9-7bd0-463d-9cef-5abade4ff7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71938126-f03b-4793-b5c4-90dd6c92bf16}, !- Handle
  {b3f930b9-7bd0-463d-9cef-5abade4ff7ee}, !- Source Object
  3,                                      !- Outlet Port
  {36137308-57cf-4d7e-8c97-4cf3aa22eedb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {23978450-56e3-45fa-ba14-7d0190d62ff3}, !- Handle
  Node 471,                               !- Name
  {e012881a-20d2-4eee-b3fd-be304478b72e}, !- Inlet Port
  {c97cb81d-7233-43d8-bbb4-a1ae2e12c2e8}; !- Outlet Port

OS:Connection,
  {a09b52c1-1d41-43ee-a6c2-745edfc4c946}, !- Handle
  {de0ab87d-2133-4934-9557-51aaedf5cfb8}, !- Source Object
  3,                                      !- Outlet Port
  {7fa8ffad-2d82-4891-a543-484c958efcbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e012881a-20d2-4eee-b3fd-be304478b72e}, !- Handle
  {7fa8ffad-2d82-4891-a543-484c958efcbb}, !- Source Object
  5,                                      !- Outlet Port
  {23978450-56e3-45fa-ba14-7d0190d62ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97cb81d-7233-43d8-bbb4-a1ae2e12c2e8}, !- Handle
  {23978450-56e3-45fa-ba14-7d0190d62ff3}, !- Source Object
  3,                                      !- Outlet Port
  {30c2a11f-77d4-4f0d-95fe-d77aec0a5e4b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a25468da-8021-4874-a8ad-ecd455c30fbe}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5aff9b28-19e8-458a-a089-1dce91555297}, !- Control Zone Name
  {402a2b33-0543-49e3-a486-78fd36a6c2f5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c22afca5-9213-4940-83e2-bb38dffc67c1}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ccc4389-93e1-47cb-97c9-ab56931b6c88}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {6d83bdb5-5ede-448f-b906-81bf7f815858}, !- Air Inlet Node Name
  {43df6536-55a5-4936-bbd6-5a97f92b62c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5582b0f5-c3d7-4286-9073-c6d394566695}, !- Handle
  Node 472,                               !- Name
  {0fbb2dd5-8ce0-434b-bd17-e7935a76a19f}, !- Inlet Port
  {6f61bd22-a2cd-4d01-8edd-2baa14112320}; !- Outlet Port

OS:Connection,
  {b0a266ea-f0f9-445e-a146-417cb34716d5}, !- Handle
  {4147f2c8-bfff-4a85-8b00-3c4369d233b6}, !- Source Object
  3,                                      !- Outlet Port
  {6c6b9acf-3ba2-4400-baad-2558f2ff05b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbb2dd5-8ce0-434b-bd17-e7935a76a19f}, !- Handle
  {0e9e19db-c16b-4683-975d-f324c75febab}, !- Source Object
  2,                                      !- Outlet Port
  {5582b0f5-c3d7-4286-9073-c6d394566695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f61bd22-a2cd-4d01-8edd-2baa14112320}, !- Handle
  {5582b0f5-c3d7-4286-9073-c6d394566695}, !- Source Object
  3,                                      !- Outlet Port
  {713869b5-5426-4f57-a333-2ec037f3ebc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce8d1c6c-7caf-4fcf-ab2f-4e01afe351dd}, !- Handle
  Node 473,                               !- Name
  {6ae49895-f64f-48d0-a73f-9f7176f82e4a}, !- Inlet Port
  {6d83bdb5-5ede-448f-b906-81bf7f815858}; !- Outlet Port

OS:Connection,
  {6ae49895-f64f-48d0-a73f-9f7176f82e4a}, !- Handle
  {a5f134dd-ff88-4f6d-90a7-4db5a4f598e4}, !- Source Object
  3,                                      !- Outlet Port
  {ce8d1c6c-7caf-4fcf-ab2f-4e01afe351dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d83bdb5-5ede-448f-b906-81bf7f815858}, !- Handle
  {ce8d1c6c-7caf-4fcf-ab2f-4e01afe351dd}, !- Source Object
  3,                                      !- Outlet Port
  {1ccc4389-93e1-47cb-97c9-ab56931b6c88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43df6536-55a5-4936-bbd6-5a97f92b62c1}, !- Handle
  {1ccc4389-93e1-47cb-97c9-ab56931b6c88}, !- Source Object
  4,                                      !- Outlet Port
  {4147f2c8-bfff-4a85-8b00-3c4369d233b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d575b396-94c6-4f8e-98a2-8f9c17df94fc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {a62940a4-b72e-48b5-acbd-b590a3f83ba2}, !- Availability Schedule
  {3ca0e4f6-ac21-4a03-8d20-7a444ced5c23}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {814fd7f3-7f9b-4585-803f-3eb3b41f1fde}, !- Supply Side Inlet Node Name
  {f5fe9b48-5b92-4a61-a983-9a351434c1d4}, !- Demand Side Outlet Node Name
  {79f94d99-72c7-4e38-a303-e91ae3443043}, !- Demand Side Inlet Node A
  {b8f30d9d-2528-45d8-8665-4964f499be80}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0628177b-ed47-4ada-9959-18cc599fa3e3}, !- Demand Mixer Name
  {96723442-1d6c-48b5-8ee1-5dabe38f2724}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {371d8117-f9b7-462c-a566-b95063c4e631}, !- Handle
  Node 474,                               !- Name
  {814fd7f3-7f9b-4585-803f-3eb3b41f1fde}, !- Inlet Port
  {281123a3-3115-4a62-ab05-044fd7fd6623}; !- Outlet Port

OS:Node,
  {cdfc6a01-de8e-4280-b547-8d473f108e63}, !- Handle
  Node 475,                               !- Name
  {3aaa4a3b-7171-4217-967c-ab0a89df3319}, !- Inlet Port
  {b8f30d9d-2528-45d8-8665-4964f499be80}; !- Outlet Port

OS:Connection,
  {814fd7f3-7f9b-4585-803f-3eb3b41f1fde}, !- Handle
  {d575b396-94c6-4f8e-98a2-8f9c17df94fc}, !- Source Object
  9,                                      !- Outlet Port
  {371d8117-f9b7-462c-a566-b95063c4e631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f30d9d-2528-45d8-8665-4964f499be80}, !- Handle
  {cdfc6a01-de8e-4280-b547-8d473f108e63}, !- Source Object
  3,                                      !- Outlet Port
  {d575b396-94c6-4f8e-98a2-8f9c17df94fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {76dcd478-8f5e-4ba3-92d4-575ef72ec284}, !- Handle
  Node 476,                               !- Name
  {79f94d99-72c7-4e38-a303-e91ae3443043}, !- Inlet Port
  {51bf8bde-4a3d-43eb-ab67-a30870d94e13}; !- Outlet Port

OS:Node,
  {4f694b5c-761e-4449-a56d-46e2b351b1b6}, !- Handle
  Node 477,                               !- Name
  {42c1b9e2-fae1-405b-b36b-4aaa00161e08}, !- Inlet Port
  {f5fe9b48-5b92-4a61-a983-9a351434c1d4}; !- Outlet Port

OS:Node,
  {45fd03c3-a9d6-4384-a87b-42cfaaaa3471}, !- Handle
  Node 478,                               !- Name
  {9f09fe7f-1942-4264-8dfb-3632fd1a03c8}, !- Inlet Port
  {f269eb84-0823-427b-b798-403ae79b7cb3}; !- Outlet Port

OS:Connection,
  {79f94d99-72c7-4e38-a303-e91ae3443043}, !- Handle
  {d575b396-94c6-4f8e-98a2-8f9c17df94fc}, !- Source Object
  11,                                     !- Outlet Port
  {76dcd478-8f5e-4ba3-92d4-575ef72ec284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fe9b48-5b92-4a61-a983-9a351434c1d4}, !- Handle
  {4f694b5c-761e-4449-a56d-46e2b351b1b6}, !- Source Object
  3,                                      !- Outlet Port
  {d575b396-94c6-4f8e-98a2-8f9c17df94fc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96723442-1d6c-48b5-8ee1-5dabe38f2724}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {51bf8bde-4a3d-43eb-ab67-a30870d94e13}, !- Inlet Node Name
  {7f836f00-3cc7-46a8-a093-ed247a278689}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0628177b-ed47-4ada-9959-18cc599fa3e3}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {42c1b9e2-fae1-405b-b36b-4aaa00161e08}, !- Outlet Node Name
  {9a7443dd-3eb2-4348-8ecd-0480cf9aaced}; !- Inlet Node Name 1

OS:Connection,
  {51bf8bde-4a3d-43eb-ab67-a30870d94e13}, !- Handle
  {76dcd478-8f5e-4ba3-92d4-575ef72ec284}, !- Source Object
  3,                                      !- Outlet Port
  {96723442-1d6c-48b5-8ee1-5dabe38f2724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c1b9e2-fae1-405b-b36b-4aaa00161e08}, !- Handle
  {0628177b-ed47-4ada-9959-18cc599fa3e3}, !- Source Object
  2,                                      !- Outlet Port
  {4f694b5c-761e-4449-a56d-46e2b351b1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {15d58ef9-f996-4fd8-a74d-32db8a53d838}, !- Handle
  {d575b396-94c6-4f8e-98a2-8f9c17df94fc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3ca0e4f6-ac21-4a03-8d20-7a444ced5c23}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {b7c9ef96-5703-4eee-aa9b-59ce5692234a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e8ce32fc-a946-4801-8d2d-58210d4f091f}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {74026165-4870-44e5-92ea-575c787653d9}, !- Air Inlet Node Name
  {3aaa4a3b-7171-4217-967c-ab0a89df3319}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {64f480c2-beb2-4c6d-880f-7c4169003a3a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 4kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c106772a-0bd6-4a4d-bda9-cff9664bad45}, !- Air Inlet Node Name
  {300f8f86-c656-4352-bbd3-62fa78b91592}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0e86e344-c56e-4b06-8e10-167b3efbb2ff}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a936fad1-90fe-4ea5-a92b-b43ef96441de}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30c9dd28-4b80-47a8-895a-08a4c5a0f40f}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27a1d654-dbe7-4e0b-8c72-0144ce197ec4}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {56cd33a6-afb9-4eb5-a551-b5acd4d31a59}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5d24573c-e489-46f6-a508-d8d1873e1561}, !- Handle
  Coil Heating Electric 17,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fc64b097-c485-4452-b0a7-9bed01a3cdb6}, !- Air Inlet Node Name
  {1c847d63-3322-443f-afb8-b764a432eff3}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {aea49cde-e2dd-40af-8543-5488903861c9}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a62940a4-b72e-48b5-acbd-b590a3f83ba2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0afa267c-192b-459e-b7dd-9aa7fd5cf410}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0afa267c-192b-459e-b7dd-9aa7fd5cf410}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8915de7c-f885-44fb-96e8-04efec2cb4d9}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {aea49cde-e2dd-40af-8543-5488903861c9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e113865f-55cc-4c3c-82f1-798f0fe6a740}, !- Mixed Air Node Name
  {6b02bffa-3b42-40db-aee0-74191dbacb62}, !- Outdoor Air Stream Node Name
  {9336cf2a-134f-43c3-8b23-461e6c2f5bcd}, !- Relief Air Stream Node Name
  {281123a3-3115-4a62-ab05-044fd7fd6623}; !- Return Air Stream Node Name

OS:Node,
  {c4bebb10-c1e9-4dd4-b16e-75f4337c7ab0}, !- Handle
  Node 479,                               !- Name
  ,                                       !- Inlet Port
  {c6a4c5e3-228b-4fce-ad2f-e59173b2db3a}; !- Outlet Port

OS:Node,
  {877ac9e4-3319-4a0e-bb79-ca13e6bed9f1}, !- Handle
  Node 480,                               !- Name
  {4d40355a-68af-4a90-bad8-d19aabde33cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aaa4a3b-7171-4217-967c-ab0a89df3319}, !- Handle
  {e8ce32fc-a946-4801-8d2d-58210d4f091f}, !- Source Object
  9,                                      !- Outlet Port
  {cdfc6a01-de8e-4280-b547-8d473f108e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e3c45ed-ea31-470e-8ddf-b9bdae45846f}, !- Handle
  Node 481,                               !- Name
  {1c847d63-3322-443f-afb8-b764a432eff3}, !- Inlet Port
  {74026165-4870-44e5-92ea-575c787653d9}; !- Outlet Port

OS:Connection,
  {1c847d63-3322-443f-afb8-b764a432eff3}, !- Handle
  {5d24573c-e489-46f6-a508-d8d1873e1561}, !- Source Object
  6,                                      !- Outlet Port
  {7e3c45ed-ea31-470e-8ddf-b9bdae45846f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74026165-4870-44e5-92ea-575c787653d9}, !- Handle
  {7e3c45ed-ea31-470e-8ddf-b9bdae45846f}, !- Source Object
  3,                                      !- Outlet Port
  {e8ce32fc-a946-4801-8d2d-58210d4f091f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0ebda356-85b6-4cc8-b7ec-6917c33c5092}, !- Handle
  Node 482,                               !- Name
  {300f8f86-c656-4352-bbd3-62fa78b91592}, !- Inlet Port
  {fc64b097-c485-4452-b0a7-9bed01a3cdb6}; !- Outlet Port

OS:Connection,
  {300f8f86-c656-4352-bbd3-62fa78b91592}, !- Handle
  {64f480c2-beb2-4c6d-880f-7c4169003a3a}, !- Source Object
  9,                                      !- Outlet Port
  {0ebda356-85b6-4cc8-b7ec-6917c33c5092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc64b097-c485-4452-b0a7-9bed01a3cdb6}, !- Handle
  {0ebda356-85b6-4cc8-b7ec-6917c33c5092}, !- Source Object
  3,                                      !- Outlet Port
  {5d24573c-e489-46f6-a508-d8d1873e1561}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {15b64c92-bc7d-4f6c-9bf0-b064ab9cad65}, !- Handle
  Node 483,                               !- Name
  {e113865f-55cc-4c3c-82f1-798f0fe6a740}, !- Inlet Port
  {c106772a-0bd6-4a4d-bda9-cff9664bad45}; !- Outlet Port

OS:Connection,
  {281123a3-3115-4a62-ab05-044fd7fd6623}, !- Handle
  {371d8117-f9b7-462c-a566-b95063c4e631}, !- Source Object
  3,                                      !- Outlet Port
  {8915de7c-f885-44fb-96e8-04efec2cb4d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e113865f-55cc-4c3c-82f1-798f0fe6a740}, !- Handle
  {8915de7c-f885-44fb-96e8-04efec2cb4d9}, !- Source Object
  5,                                      !- Outlet Port
  {15b64c92-bc7d-4f6c-9bf0-b064ab9cad65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c106772a-0bd6-4a4d-bda9-cff9664bad45}, !- Handle
  {15b64c92-bc7d-4f6c-9bf0-b064ab9cad65}, !- Source Object
  3,                                      !- Outlet Port
  {64f480c2-beb2-4c6d-880f-7c4169003a3a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0fb321a2-eeae-4621-acaa-92f13489f87b}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eb2582b9-7210-4633-92ea-57703d4a2185}, !- Control Zone Name
  {cdfc6a01-de8e-4280-b547-8d473f108e63}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {593aa59c-b0da-4407-bd3f-b05431ab8e7c}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {602ceafc-5dc6-4f6e-ba51-27b309864467}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8a51eaa2-00b5-4b04-937b-cc1e62346fa1}, !- Air Inlet Node Name
  {9f09fe7f-1942-4264-8dfb-3632fd1a03c8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {714149df-4293-4286-bbe0-9303153a2aa0}, !- Handle
  Node 484,                               !- Name
  {a3d3c77c-0208-477e-9d99-c833618d2860}, !- Inlet Port
  {9a7443dd-3eb2-4348-8ecd-0480cf9aaced}; !- Outlet Port

OS:Connection,
  {f269eb84-0823-427b-b798-403ae79b7cb3}, !- Handle
  {45fd03c3-a9d6-4384-a87b-42cfaaaa3471}, !- Source Object
  3,                                      !- Outlet Port
  {446998dd-8175-403a-bde1-8487470c621a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d3c77c-0208-477e-9d99-c833618d2860}, !- Handle
  {0f3c7e48-4443-4d86-adf9-5a119390c7aa}, !- Source Object
  2,                                      !- Outlet Port
  {714149df-4293-4286-bbe0-9303153a2aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7443dd-3eb2-4348-8ecd-0480cf9aaced}, !- Handle
  {714149df-4293-4286-bbe0-9303153a2aa0}, !- Source Object
  3,                                      !- Outlet Port
  {0628177b-ed47-4ada-9959-18cc599fa3e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a42a8092-86cd-4e62-95dc-3d10da28b817}, !- Handle
  Node 485,                               !- Name
  {7f836f00-3cc7-46a8-a093-ed247a278689}, !- Inlet Port
  {8a51eaa2-00b5-4b04-937b-cc1e62346fa1}; !- Outlet Port

OS:Connection,
  {7f836f00-3cc7-46a8-a093-ed247a278689}, !- Handle
  {96723442-1d6c-48b5-8ee1-5dabe38f2724}, !- Source Object
  3,                                      !- Outlet Port
  {a42a8092-86cd-4e62-95dc-3d10da28b817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a51eaa2-00b5-4b04-937b-cc1e62346fa1}, !- Handle
  {a42a8092-86cd-4e62-95dc-3d10da28b817}, !- Source Object
  3,                                      !- Outlet Port
  {602ceafc-5dc6-4f6e-ba51-27b309864467}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f09fe7f-1942-4264-8dfb-3632fd1a03c8}, !- Handle
  {602ceafc-5dc6-4f6e-ba51-27b309864467}, !- Source Object
  4,                                      !- Outlet Port
  {45fd03c3-a9d6-4384-a87b-42cfaaaa3471}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {df013c55-6f73-4a99-8f80-3c1c1d317288}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {3e6bec4a-bb78-461c-8b91-7a2e6714f456}, !- Availability Schedule
  {05574ea9-cfb5-4eb3-90c5-094fc68bb1d6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a457fc3a-db3d-40ec-8189-9a595f6273ed}, !- Supply Side Inlet Node Name
  {c326db30-65f7-43b5-8ebe-8ed497e3927e}, !- Demand Side Outlet Node Name
  {0ad355a7-281a-4bc2-8032-7c68124ae49e}, !- Demand Side Inlet Node A
  {c4bf67e5-a61d-4bdf-8c26-f4e5245124d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {688de625-4f41-41ee-b404-416db953a456}, !- Demand Mixer Name
  {52e70531-746b-4150-8f1c-6db5e9dd2d7a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {861f3eba-fee4-4108-be40-e45a5fc2f97d}, !- Handle
  Node 486,                               !- Name
  {a457fc3a-db3d-40ec-8189-9a595f6273ed}, !- Inlet Port
  {cc7a259c-e3fd-405c-b223-7d8ad5dcb1ad}; !- Outlet Port

OS:Node,
  {178be74c-0370-41c3-a556-149bc328cf28}, !- Handle
  Node 487,                               !- Name
  {6f1a672d-1744-4c20-bbdb-3cf0c5676892}, !- Inlet Port
  {c4bf67e5-a61d-4bdf-8c26-f4e5245124d2}; !- Outlet Port

OS:Connection,
  {a457fc3a-db3d-40ec-8189-9a595f6273ed}, !- Handle
  {df013c55-6f73-4a99-8f80-3c1c1d317288}, !- Source Object
  9,                                      !- Outlet Port
  {861f3eba-fee4-4108-be40-e45a5fc2f97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4bf67e5-a61d-4bdf-8c26-f4e5245124d2}, !- Handle
  {178be74c-0370-41c3-a556-149bc328cf28}, !- Source Object
  3,                                      !- Outlet Port
  {df013c55-6f73-4a99-8f80-3c1c1d317288}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f99c2c4f-ff3b-457d-827f-be762980159a}, !- Handle
  Node 488,                               !- Name
  {0ad355a7-281a-4bc2-8032-7c68124ae49e}, !- Inlet Port
  {199ca7ea-bf88-40d9-bd40-cec6a4e6fa62}; !- Outlet Port

OS:Node,
  {ef826e4a-988c-4528-958b-709df3bf083b}, !- Handle
  Node 489,                               !- Name
  {4282af6c-9166-492c-9571-001abf40b134}, !- Inlet Port
  {c326db30-65f7-43b5-8ebe-8ed497e3927e}; !- Outlet Port

OS:Node,
  {2e06d6b0-5f7d-4b13-a8ae-ac63a34b580a}, !- Handle
  Node 490,                               !- Name
  {8b0ef6fc-bdbb-4c16-93f0-97b2ac2fe376}, !- Inlet Port
  {8966ce47-0077-4109-a39e-1c9ba78da41f}; !- Outlet Port

OS:Connection,
  {0ad355a7-281a-4bc2-8032-7c68124ae49e}, !- Handle
  {df013c55-6f73-4a99-8f80-3c1c1d317288}, !- Source Object
  11,                                     !- Outlet Port
  {f99c2c4f-ff3b-457d-827f-be762980159a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c326db30-65f7-43b5-8ebe-8ed497e3927e}, !- Handle
  {ef826e4a-988c-4528-958b-709df3bf083b}, !- Source Object
  3,                                      !- Outlet Port
  {df013c55-6f73-4a99-8f80-3c1c1d317288}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52e70531-746b-4150-8f1c-6db5e9dd2d7a}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {199ca7ea-bf88-40d9-bd40-cec6a4e6fa62}, !- Inlet Node Name
  {8f62a7cc-ba5d-4856-823d-6bc5ddce70f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {688de625-4f41-41ee-b404-416db953a456}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {4282af6c-9166-492c-9571-001abf40b134}, !- Outlet Node Name
  {8af5d659-be55-41fe-bd29-46c623d585aa}; !- Inlet Node Name 1

OS:Connection,
  {199ca7ea-bf88-40d9-bd40-cec6a4e6fa62}, !- Handle
  {f99c2c4f-ff3b-457d-827f-be762980159a}, !- Source Object
  3,                                      !- Outlet Port
  {52e70531-746b-4150-8f1c-6db5e9dd2d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4282af6c-9166-492c-9571-001abf40b134}, !- Handle
  {688de625-4f41-41ee-b404-416db953a456}, !- Source Object
  2,                                      !- Outlet Port
  {ef826e4a-988c-4528-958b-709df3bf083b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f04ddd00-47de-4321-bead-faba4147cd86}, !- Handle
  {df013c55-6f73-4a99-8f80-3c1c1d317288}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {05574ea9-cfb5-4eb3-90c5-094fc68bb1d6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {0ef870a3-4585-4ef7-8fb9-2d5a777dbcf7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1d31ca8e-e40a-4790-805c-7dd3d470ed88}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {59781a02-c1ac-4fba-b689-971afdd8e63a}, !- Air Inlet Node Name
  {6f1a672d-1744-4c20-bbdb-3cf0c5676892}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c5326d6f-2499-4e72-918b-7ec54ad2a081}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 11kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4e814c94-df79-4e8a-96a8-00951ab36f56}, !- Air Inlet Node Name
  {09a0a6c0-ebf3-4fff-884f-bf1b08c6d97c}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a30916c1-521e-450f-9f99-d71c1b3a825d}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8f61449-17ad-48b5-9fc9-4230e0cf4249}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {245d621a-81e3-4b67-a399-a4489df54496}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e71884e4-98e9-46c3-a09c-76503df6f46c}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73702295-b625-4ec4-966d-7c6a4b60a6ab}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {359ee177-5a24-491a-9d89-daaf741023e4}, !- Handle
  Coil Heating Electric 18,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8d645568-362e-4f47-bfab-6fb546c00fcc}, !- Air Inlet Node Name
  {20959c67-84d3-4a70-91e0-a8f07357908a}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {0fabdf05-7b03-4807-bf8f-736fec48b748}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e6bec4a-bb78-461c-8b91-7a2e6714f456}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26f1a64f-7243-4ff2-9936-e861cde9e9de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26f1a64f-7243-4ff2-9936-e861cde9e9de}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c19c9bc0-86a6-44c4-b813-bdfcc58a3258}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {0fabdf05-7b03-4807-bf8f-736fec48b748}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9da19a99-6779-4e27-959f-43a2ca64feb9}, !- Mixed Air Node Name
  {46a8eed1-8d40-45e5-bb1b-2bff0d4fd2e9}, !- Outdoor Air Stream Node Name
  {6139aea7-92b0-4e7c-b7d8-dde5e83d16fb}, !- Relief Air Stream Node Name
  {cc7a259c-e3fd-405c-b223-7d8ad5dcb1ad}; !- Return Air Stream Node Name

OS:Node,
  {741b88ad-c4af-4867-9d63-f18a1de9edd1}, !- Handle
  Node 491,                               !- Name
  ,                                       !- Inlet Port
  {f6ea202b-2610-4b79-a13a-987f7d536c6a}; !- Outlet Port

OS:Node,
  {3872789b-b9af-4ca1-955d-e29c9707f7c9}, !- Handle
  Node 492,                               !- Name
  {e109e699-352e-47e2-a9ab-900f402492c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f1a672d-1744-4c20-bbdb-3cf0c5676892}, !- Handle
  {1d31ca8e-e40a-4790-805c-7dd3d470ed88}, !- Source Object
  9,                                      !- Outlet Port
  {178be74c-0370-41c3-a556-149bc328cf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bba58d3a-e357-4ea2-8ae8-400d26772c13}, !- Handle
  Node 493,                               !- Name
  {20959c67-84d3-4a70-91e0-a8f07357908a}, !- Inlet Port
  {59781a02-c1ac-4fba-b689-971afdd8e63a}; !- Outlet Port

OS:Connection,
  {20959c67-84d3-4a70-91e0-a8f07357908a}, !- Handle
  {359ee177-5a24-491a-9d89-daaf741023e4}, !- Source Object
  6,                                      !- Outlet Port
  {bba58d3a-e357-4ea2-8ae8-400d26772c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59781a02-c1ac-4fba-b689-971afdd8e63a}, !- Handle
  {bba58d3a-e357-4ea2-8ae8-400d26772c13}, !- Source Object
  3,                                      !- Outlet Port
  {1d31ca8e-e40a-4790-805c-7dd3d470ed88}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4908dcbd-478e-4498-8d0b-e504c2c36c81}, !- Handle
  Node 494,                               !- Name
  {09a0a6c0-ebf3-4fff-884f-bf1b08c6d97c}, !- Inlet Port
  {8d645568-362e-4f47-bfab-6fb546c00fcc}; !- Outlet Port

OS:Connection,
  {09a0a6c0-ebf3-4fff-884f-bf1b08c6d97c}, !- Handle
  {c5326d6f-2499-4e72-918b-7ec54ad2a081}, !- Source Object
  9,                                      !- Outlet Port
  {4908dcbd-478e-4498-8d0b-e504c2c36c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d645568-362e-4f47-bfab-6fb546c00fcc}, !- Handle
  {4908dcbd-478e-4498-8d0b-e504c2c36c81}, !- Source Object
  3,                                      !- Outlet Port
  {359ee177-5a24-491a-9d89-daaf741023e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {493263c1-8306-4622-8fcc-11b18de6a100}, !- Handle
  Node 495,                               !- Name
  {9da19a99-6779-4e27-959f-43a2ca64feb9}, !- Inlet Port
  {4e814c94-df79-4e8a-96a8-00951ab36f56}; !- Outlet Port

OS:Connection,
  {cc7a259c-e3fd-405c-b223-7d8ad5dcb1ad}, !- Handle
  {861f3eba-fee4-4108-be40-e45a5fc2f97d}, !- Source Object
  3,                                      !- Outlet Port
  {c19c9bc0-86a6-44c4-b813-bdfcc58a3258}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9da19a99-6779-4e27-959f-43a2ca64feb9}, !- Handle
  {c19c9bc0-86a6-44c4-b813-bdfcc58a3258}, !- Source Object
  5,                                      !- Outlet Port
  {493263c1-8306-4622-8fcc-11b18de6a100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e814c94-df79-4e8a-96a8-00951ab36f56}, !- Handle
  {493263c1-8306-4622-8fcc-11b18de6a100}, !- Source Object
  3,                                      !- Outlet Port
  {c5326d6f-2499-4e72-918b-7ec54ad2a081}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5ae86165-f8da-495d-ab15-d785a6e4cb59}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c50a74c3-cdac-4e54-834e-7d16d2243f3a}, !- Control Zone Name
  {178be74c-0370-41c3-a556-149bc328cf28}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f341a35e-cce6-487e-aee1-146a6ec17ffa}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a2d6d71-2109-4141-9378-84e74a6cb50e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {3b78cd70-7e0f-4623-b51e-e648438efee2}, !- Air Inlet Node Name
  {8b0ef6fc-bdbb-4c16-93f0-97b2ac2fe376}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8239476e-12aa-4538-ab1e-3c262c6d8a74}, !- Handle
  Node 496,                               !- Name
  {010087ae-559e-4476-9e1b-8196759bc2d7}, !- Inlet Port
  {8af5d659-be55-41fe-bd29-46c623d585aa}; !- Outlet Port

OS:Connection,
  {8966ce47-0077-4109-a39e-1c9ba78da41f}, !- Handle
  {2e06d6b0-5f7d-4b13-a8ae-ac63a34b580a}, !- Source Object
  3,                                      !- Outlet Port
  {36a95800-e84f-4426-98ef-9898c3d219c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010087ae-559e-4476-9e1b-8196759bc2d7}, !- Handle
  {bc258a67-9617-42c5-9e05-582ec4ca145f}, !- Source Object
  2,                                      !- Outlet Port
  {8239476e-12aa-4538-ab1e-3c262c6d8a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af5d659-be55-41fe-bd29-46c623d585aa}, !- Handle
  {8239476e-12aa-4538-ab1e-3c262c6d8a74}, !- Source Object
  3,                                      !- Outlet Port
  {688de625-4f41-41ee-b404-416db953a456}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0355c73-0a64-4b26-813f-621e9fc653be}, !- Handle
  Node 497,                               !- Name
  {8f62a7cc-ba5d-4856-823d-6bc5ddce70f6}, !- Inlet Port
  {3b78cd70-7e0f-4623-b51e-e648438efee2}; !- Outlet Port

OS:Connection,
  {8f62a7cc-ba5d-4856-823d-6bc5ddce70f6}, !- Handle
  {52e70531-746b-4150-8f1c-6db5e9dd2d7a}, !- Source Object
  3,                                      !- Outlet Port
  {e0355c73-0a64-4b26-813f-621e9fc653be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b78cd70-7e0f-4623-b51e-e648438efee2}, !- Handle
  {e0355c73-0a64-4b26-813f-621e9fc653be}, !- Source Object
  3,                                      !- Outlet Port
  {9a2d6d71-2109-4141-9378-84e74a6cb50e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b0ef6fc-bdbb-4c16-93f0-97b2ac2fe376}, !- Handle
  {9a2d6d71-2109-4141-9378-84e74a6cb50e}, !- Source Object
  4,                                      !- Outlet Port
  {2e06d6b0-5f7d-4b13-a8ae-ac63a34b580a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4819ca95-be64-4926-ac65-aa33a66f044e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {50ca2062-cca1-48f0-9d53-c28b1ee1a40c}, !- Availability Schedule
  {8e0321da-21df-4cb1-8f35-3f0019647951}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e93242c-ae13-4ce9-a8c5-89e0b4e0d04e}, !- Supply Side Inlet Node Name
  {fe42a3a9-7bd2-4674-9c6d-93c3db6dd977}, !- Demand Side Outlet Node Name
  {318742dc-3ad6-415c-b325-44a73b70725f}, !- Demand Side Inlet Node A
  {c4e8ca8e-bf36-49e7-96dc-18aa2b2630d9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bbb0561-96cf-4333-a21a-a5b529e4cab8}, !- Demand Mixer Name
  {8b9d49f9-a312-4be0-b1cd-d1ca16000da9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f7058b7-92fb-4330-acfd-251e187f71b6}, !- Handle
  Node 498,                               !- Name
  {2e93242c-ae13-4ce9-a8c5-89e0b4e0d04e}, !- Inlet Port
  {3a047e50-41ce-4051-9c97-c1a58f5b46ac}; !- Outlet Port

OS:Node,
  {d1e8f0c2-1f99-4869-a0ec-a7866bbe87bf}, !- Handle
  Node 499,                               !- Name
  {a55277fd-0a96-4a5f-9d4d-4ef5e3b91a15}, !- Inlet Port
  {c4e8ca8e-bf36-49e7-96dc-18aa2b2630d9}; !- Outlet Port

OS:Connection,
  {2e93242c-ae13-4ce9-a8c5-89e0b4e0d04e}, !- Handle
  {4819ca95-be64-4926-ac65-aa33a66f044e}, !- Source Object
  9,                                      !- Outlet Port
  {2f7058b7-92fb-4330-acfd-251e187f71b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e8ca8e-bf36-49e7-96dc-18aa2b2630d9}, !- Handle
  {d1e8f0c2-1f99-4869-a0ec-a7866bbe87bf}, !- Source Object
  3,                                      !- Outlet Port
  {4819ca95-be64-4926-ac65-aa33a66f044e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {749b3511-97b4-482d-a70a-966617928685}, !- Handle
  Node 500,                               !- Name
  {318742dc-3ad6-415c-b325-44a73b70725f}, !- Inlet Port
  {f4aaa5f9-cf24-4bc1-b129-a4c672680f2e}; !- Outlet Port

OS:Node,
  {d3a0c854-941b-4bac-9636-273a8fbd0c1c}, !- Handle
  Node 501,                               !- Name
  {30d9aebb-ad37-4e07-b7bb-139d1c87b72d}, !- Inlet Port
  {fe42a3a9-7bd2-4674-9c6d-93c3db6dd977}; !- Outlet Port

OS:Node,
  {818a1d03-40bf-4537-89a9-2206db863a70}, !- Handle
  Node 502,                               !- Name
  {40fb27c5-3cc3-4994-8b67-dacf150eb2f7}, !- Inlet Port
  {a4f60ecf-5efe-4fc1-a82a-745cca94fcaa}; !- Outlet Port

OS:Connection,
  {318742dc-3ad6-415c-b325-44a73b70725f}, !- Handle
  {4819ca95-be64-4926-ac65-aa33a66f044e}, !- Source Object
  11,                                     !- Outlet Port
  {749b3511-97b4-482d-a70a-966617928685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe42a3a9-7bd2-4674-9c6d-93c3db6dd977}, !- Handle
  {d3a0c854-941b-4bac-9636-273a8fbd0c1c}, !- Source Object
  3,                                      !- Outlet Port
  {4819ca95-be64-4926-ac65-aa33a66f044e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b9d49f9-a312-4be0-b1cd-d1ca16000da9}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {f4aaa5f9-cf24-4bc1-b129-a4c672680f2e}, !- Inlet Node Name
  {eaee83bf-0810-4f11-9fa2-355413a4a838}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bbb0561-96cf-4333-a21a-a5b529e4cab8}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {30d9aebb-ad37-4e07-b7bb-139d1c87b72d}, !- Outlet Node Name
  {5bf643b7-63b9-4fa3-9525-f3078b131a9e}; !- Inlet Node Name 1

OS:Connection,
  {f4aaa5f9-cf24-4bc1-b129-a4c672680f2e}, !- Handle
  {749b3511-97b4-482d-a70a-966617928685}, !- Source Object
  3,                                      !- Outlet Port
  {8b9d49f9-a312-4be0-b1cd-d1ca16000da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d9aebb-ad37-4e07-b7bb-139d1c87b72d}, !- Handle
  {3bbb0561-96cf-4333-a21a-a5b529e4cab8}, !- Source Object
  2,                                      !- Outlet Port
  {d3a0c854-941b-4bac-9636-273a8fbd0c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04e48b86-c8b5-466a-ad02-31d272a9bc88}, !- Handle
  {4819ca95-be64-4926-ac65-aa33a66f044e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8e0321da-21df-4cb1-8f35-3f0019647951}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {1608efc1-5ff7-4462-927b-541f056c9f58}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a7c1d9c6-3e1b-48b1-aed8-33cd5a35e219}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {005322dd-8a36-4f58-be6b-2bc1ee6240c3}, !- Air Inlet Node Name
  {a55277fd-0a96-4a5f-9d4d-4ef5e3b91a15}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {8300168b-d1f1-412e-99e8-9c18dfa7cf24}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 3kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f5c4232e-9ff5-4a88-b035-ffd67450d8d0}, !- Air Inlet Node Name
  {cdd92de0-1c33-486d-b43f-bb8e63f036c2}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {39b75638-4538-4674-a855-3f57be8f9d44}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f4f80ab-c560-4e1b-9dc5-54e35460d107}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b23a01c5-32ce-41ce-b5f0-b83f35faa727}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c070dcc8-5adf-4a2c-94ca-11d60c495d63}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d9bce12f-a451-40ed-95ae-6b7da8bd98b8}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2998b63a-fb3b-4fcb-b809-4004ba6f6b6f}, !- Handle
  Coil Heating Electric 19,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c876c082-4ded-4859-8b9e-300a12e862a1}, !- Air Inlet Node Name
  {5f653e37-af71-420a-ad8a-150aa8cff3fc}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {4869e145-5c2d-4381-8566-58c9e870472a}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {50ca2062-cca1-48f0-9d53-c28b1ee1a40c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {253b7bf4-392b-4e00-97bb-14e471d5628e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {253b7bf4-392b-4e00-97bb-14e471d5628e}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a15ff980-efbe-4fa5-abe6-a5aae7e837fe}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {4869e145-5c2d-4381-8566-58c9e870472a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {81789833-e7b8-4c26-8bab-483d49ff40b8}, !- Mixed Air Node Name
  {d46e249f-83c9-4746-bac2-c9f9f4a898ad}, !- Outdoor Air Stream Node Name
  {bf8e04bd-7778-4f73-8920-b3cb60a445b1}, !- Relief Air Stream Node Name
  {3a047e50-41ce-4051-9c97-c1a58f5b46ac}; !- Return Air Stream Node Name

OS:Node,
  {0954e4a9-d0ef-433e-96da-dd314841e78a}, !- Handle
  Node 503,                               !- Name
  ,                                       !- Inlet Port
  {1183cbab-6bda-4c42-8bb9-8bbc8357e3a3}; !- Outlet Port

OS:Node,
  {aa3c337a-f473-4dbb-81bf-b33219096a7d}, !- Handle
  Node 504,                               !- Name
  {ed867895-5cad-46a6-a8bb-7c13214391e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a55277fd-0a96-4a5f-9d4d-4ef5e3b91a15}, !- Handle
  {a7c1d9c6-3e1b-48b1-aed8-33cd5a35e219}, !- Source Object
  9,                                      !- Outlet Port
  {d1e8f0c2-1f99-4869-a0ec-a7866bbe87bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e41491bb-a067-40ae-a93d-425113c7da6c}, !- Handle
  Node 505,                               !- Name
  {5f653e37-af71-420a-ad8a-150aa8cff3fc}, !- Inlet Port
  {005322dd-8a36-4f58-be6b-2bc1ee6240c3}; !- Outlet Port

OS:Connection,
  {5f653e37-af71-420a-ad8a-150aa8cff3fc}, !- Handle
  {2998b63a-fb3b-4fcb-b809-4004ba6f6b6f}, !- Source Object
  6,                                      !- Outlet Port
  {e41491bb-a067-40ae-a93d-425113c7da6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005322dd-8a36-4f58-be6b-2bc1ee6240c3}, !- Handle
  {e41491bb-a067-40ae-a93d-425113c7da6c}, !- Source Object
  3,                                      !- Outlet Port
  {a7c1d9c6-3e1b-48b1-aed8-33cd5a35e219}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9a9dfa79-c674-4f36-81ba-f7a1107cd37e}, !- Handle
  Node 506,                               !- Name
  {cdd92de0-1c33-486d-b43f-bb8e63f036c2}, !- Inlet Port
  {c876c082-4ded-4859-8b9e-300a12e862a1}; !- Outlet Port

OS:Connection,
  {cdd92de0-1c33-486d-b43f-bb8e63f036c2}, !- Handle
  {8300168b-d1f1-412e-99e8-9c18dfa7cf24}, !- Source Object
  9,                                      !- Outlet Port
  {9a9dfa79-c674-4f36-81ba-f7a1107cd37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c876c082-4ded-4859-8b9e-300a12e862a1}, !- Handle
  {9a9dfa79-c674-4f36-81ba-f7a1107cd37e}, !- Source Object
  3,                                      !- Outlet Port
  {2998b63a-fb3b-4fcb-b809-4004ba6f6b6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a06e1d01-8d58-47b1-bdf6-745b9e21478e}, !- Handle
  Node 507,                               !- Name
  {81789833-e7b8-4c26-8bab-483d49ff40b8}, !- Inlet Port
  {f5c4232e-9ff5-4a88-b035-ffd67450d8d0}; !- Outlet Port

OS:Connection,
  {3a047e50-41ce-4051-9c97-c1a58f5b46ac}, !- Handle
  {2f7058b7-92fb-4330-acfd-251e187f71b6}, !- Source Object
  3,                                      !- Outlet Port
  {a15ff980-efbe-4fa5-abe6-a5aae7e837fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {81789833-e7b8-4c26-8bab-483d49ff40b8}, !- Handle
  {a15ff980-efbe-4fa5-abe6-a5aae7e837fe}, !- Source Object
  5,                                      !- Outlet Port
  {a06e1d01-8d58-47b1-bdf6-745b9e21478e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c4232e-9ff5-4a88-b035-ffd67450d8d0}, !- Handle
  {a06e1d01-8d58-47b1-bdf6-745b9e21478e}, !- Source Object
  3,                                      !- Outlet Port
  {8300168b-d1f1-412e-99e8-9c18dfa7cf24}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9d67f5fc-16e0-4358-9896-1d0e51b53572}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {451ef092-968f-4c75-94b6-a78c99d7d1be}, !- Control Zone Name
  {d1e8f0c2-1f99-4869-a0ec-a7866bbe87bf}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4da23f38-2749-402e-9455-6746f8d07fc6}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a118968-3e32-480d-ab69-fd5ccebeb849}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {9bab7621-5ba9-4cb4-82df-76b9f085aedb}, !- Air Inlet Node Name
  {40fb27c5-3cc3-4994-8b67-dacf150eb2f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ceb59c63-b86a-4c9b-9e92-4cee91058ed5}, !- Handle
  Node 508,                               !- Name
  {8296c468-11ac-4aad-8af1-b5e8de9ded63}, !- Inlet Port
  {5bf643b7-63b9-4fa3-9525-f3078b131a9e}; !- Outlet Port

OS:Connection,
  {a4f60ecf-5efe-4fc1-a82a-745cca94fcaa}, !- Handle
  {818a1d03-40bf-4537-89a9-2206db863a70}, !- Source Object
  3,                                      !- Outlet Port
  {d5d95a94-4e3c-4948-a2c8-35cb2ffa4bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8296c468-11ac-4aad-8af1-b5e8de9ded63}, !- Handle
  {0ea3bf9b-46e2-4133-9a87-52973270cf3a}, !- Source Object
  2,                                      !- Outlet Port
  {ceb59c63-b86a-4c9b-9e92-4cee91058ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf643b7-63b9-4fa3-9525-f3078b131a9e}, !- Handle
  {ceb59c63-b86a-4c9b-9e92-4cee91058ed5}, !- Source Object
  3,                                      !- Outlet Port
  {3bbb0561-96cf-4333-a21a-a5b529e4cab8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4c0386d-169a-4fb0-b9da-104297de28a8}, !- Handle
  Node 509,                               !- Name
  {eaee83bf-0810-4f11-9fa2-355413a4a838}, !- Inlet Port
  {9bab7621-5ba9-4cb4-82df-76b9f085aedb}; !- Outlet Port

OS:Connection,
  {eaee83bf-0810-4f11-9fa2-355413a4a838}, !- Handle
  {8b9d49f9-a312-4be0-b1cd-d1ca16000da9}, !- Source Object
  3,                                      !- Outlet Port
  {c4c0386d-169a-4fb0-b9da-104297de28a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bab7621-5ba9-4cb4-82df-76b9f085aedb}, !- Handle
  {c4c0386d-169a-4fb0-b9da-104297de28a8}, !- Source Object
  3,                                      !- Outlet Port
  {2a118968-3e32-480d-ab69-fd5ccebeb849}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40fb27c5-3cc3-4994-8b67-dacf150eb2f7}, !- Handle
  {2a118968-3e32-480d-ab69-fd5ccebeb849}, !- Source Object
  4,                                      !- Outlet Port
  {818a1d03-40bf-4537-89a9-2206db863a70}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8a2c969f-209f-42ac-b36c-88190e351d27}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {ec3064c5-4f5c-4b34-b5e4-d06ede5b4dd9}, !- Availability Schedule
  {2a17db2f-106e-443e-a31d-46ef62b6e5a8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4ea7175-b2c6-485c-803e-4ad6c43076ae}, !- Supply Side Inlet Node Name
  {2b842222-40b9-4f86-bca7-40f293c124eb}, !- Demand Side Outlet Node Name
  {1c44ef66-21f8-49a0-9054-726b722b7812}, !- Demand Side Inlet Node A
  {2fd3085b-94a4-420b-81f9-6a7d9566508d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5ab5c75-895a-4672-b191-6463521e4bd1}, !- Demand Mixer Name
  {a18798d1-4480-4492-af95-71e390b7b826}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {92a5405c-17a9-40ee-9ac3-308ce2233467}, !- Handle
  Node 510,                               !- Name
  {c4ea7175-b2c6-485c-803e-4ad6c43076ae}, !- Inlet Port
  {50f3453e-4125-4962-a0cb-6528a95d6499}; !- Outlet Port

OS:Node,
  {727c974c-ad6a-44d2-8e15-ec339eb9e559}, !- Handle
  Node 511,                               !- Name
  {b8edb399-142a-4635-a487-cc9fdc5c528d}, !- Inlet Port
  {2fd3085b-94a4-420b-81f9-6a7d9566508d}; !- Outlet Port

OS:Connection,
  {c4ea7175-b2c6-485c-803e-4ad6c43076ae}, !- Handle
  {8a2c969f-209f-42ac-b36c-88190e351d27}, !- Source Object
  9,                                      !- Outlet Port
  {92a5405c-17a9-40ee-9ac3-308ce2233467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd3085b-94a4-420b-81f9-6a7d9566508d}, !- Handle
  {727c974c-ad6a-44d2-8e15-ec339eb9e559}, !- Source Object
  3,                                      !- Outlet Port
  {8a2c969f-209f-42ac-b36c-88190e351d27}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {95827a71-24b7-4140-b54a-21cf6a81b978}, !- Handle
  Node 512,                               !- Name
  {1c44ef66-21f8-49a0-9054-726b722b7812}, !- Inlet Port
  {6b2538f7-ca33-4245-87b6-8d37335f1d17}; !- Outlet Port

OS:Node,
  {1fec70f6-17ec-4ec1-b0f3-4445ed7d48e9}, !- Handle
  Node 513,                               !- Name
  {6f41a5ce-7629-4128-af35-91186a29e5e4}, !- Inlet Port
  {2b842222-40b9-4f86-bca7-40f293c124eb}; !- Outlet Port

OS:Node,
  {b0c4a40c-2bfd-4942-82e9-0ace92420d2b}, !- Handle
  Node 514,                               !- Name
  {fe9af6f6-1f50-435e-8c68-45ee7055275a}, !- Inlet Port
  {048fcc3b-450e-4c5c-b7c9-91434c16e234}; !- Outlet Port

OS:Connection,
  {1c44ef66-21f8-49a0-9054-726b722b7812}, !- Handle
  {8a2c969f-209f-42ac-b36c-88190e351d27}, !- Source Object
  11,                                     !- Outlet Port
  {95827a71-24b7-4140-b54a-21cf6a81b978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b842222-40b9-4f86-bca7-40f293c124eb}, !- Handle
  {1fec70f6-17ec-4ec1-b0f3-4445ed7d48e9}, !- Source Object
  3,                                      !- Outlet Port
  {8a2c969f-209f-42ac-b36c-88190e351d27}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a18798d1-4480-4492-af95-71e390b7b826}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {6b2538f7-ca33-4245-87b6-8d37335f1d17}, !- Inlet Node Name
  {4ece8fb8-cb22-4fcd-a327-a73f2ccc34bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5ab5c75-895a-4672-b191-6463521e4bd1}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {6f41a5ce-7629-4128-af35-91186a29e5e4}, !- Outlet Node Name
  {c159d100-90b8-40e8-852c-5abd90fd605c}; !- Inlet Node Name 1

OS:Connection,
  {6b2538f7-ca33-4245-87b6-8d37335f1d17}, !- Handle
  {95827a71-24b7-4140-b54a-21cf6a81b978}, !- Source Object
  3,                                      !- Outlet Port
  {a18798d1-4480-4492-af95-71e390b7b826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f41a5ce-7629-4128-af35-91186a29e5e4}, !- Handle
  {c5ab5c75-895a-4672-b191-6463521e4bd1}, !- Source Object
  2,                                      !- Outlet Port
  {1fec70f6-17ec-4ec1-b0f3-4445ed7d48e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea895a3c-585f-4326-90d0-31eb2ab96a4d}, !- Handle
  {8a2c969f-209f-42ac-b36c-88190e351d27}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2a17db2f-106e-443e-a31d-46ef62b6e5a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {4b2d23c8-5efa-44b4-99d1-0932225b2152}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1cbe65a9-bddc-4ef5-95fe-c7ae96fc28dd}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5525d8cc-c837-4610-8556-8a658de4665e}, !- Air Inlet Node Name
  {b8edb399-142a-4635-a487-cc9fdc5c528d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c84c266f-7ed7-497f-9391-eaeaba841e67}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 7kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {77649b47-d109-498a-8170-323b9c304295}, !- Air Inlet Node Name
  {9bf45497-0c56-4b37-b7e6-247d32adb2ac}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bf87fedf-abce-49e2-8483-fe6174e9557a}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14d15304-47cc-4476-9239-7ab3ab2db986}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb68ad63-23cb-4406-9fae-c53d7de7b70a}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20402a80-300b-453e-a693-89fdac7fca9f}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {86dac842-b973-4da2-a4b4-559868338d61}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {84f40be3-7ec0-429d-8d99-4627cd1fda31}, !- Handle
  Coil Heating Electric 20,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c23e2e58-0071-4c0b-bc30-8a7f71f3b3f8}, !- Air Inlet Node Name
  {7138361f-7cac-4e9a-a718-512f0e9fd159}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {a4429e8a-cb47-449b-b141-d459b1c7f1c6}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec3064c5-4f5c-4b34-b5e4-d06ede5b4dd9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f14c3e39-6381-41f8-9356-b89d51a2e84c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f14c3e39-6381-41f8-9356-b89d51a2e84c}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {23722c24-d5c3-41ea-a012-55e98d440772}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {a4429e8a-cb47-449b-b141-d459b1c7f1c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37b7af6f-0b5d-4cfc-819a-47fd144953c9}, !- Mixed Air Node Name
  {65f072c3-2f43-41ce-90e1-0477d752b0c6}, !- Outdoor Air Stream Node Name
  {58e36169-f7c2-4076-ab2b-cba587d7a598}, !- Relief Air Stream Node Name
  {50f3453e-4125-4962-a0cb-6528a95d6499}; !- Return Air Stream Node Name

OS:Node,
  {a209d617-2268-4935-8b54-45f7a334367e}, !- Handle
  Node 515,                               !- Name
  ,                                       !- Inlet Port
  {c2c200ab-7f8d-4ab9-b458-39047469b8a1}; !- Outlet Port

OS:Node,
  {d2bf6c26-564f-4db7-940a-a1eee0decf41}, !- Handle
  Node 516,                               !- Name
  {392d895a-b647-407a-b4dc-63479fce77df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8edb399-142a-4635-a487-cc9fdc5c528d}, !- Handle
  {1cbe65a9-bddc-4ef5-95fe-c7ae96fc28dd}, !- Source Object
  9,                                      !- Outlet Port
  {727c974c-ad6a-44d2-8e15-ec339eb9e559}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ad90916-33c1-4693-8d07-247819cc236b}, !- Handle
  Node 517,                               !- Name
  {7138361f-7cac-4e9a-a718-512f0e9fd159}, !- Inlet Port
  {5525d8cc-c837-4610-8556-8a658de4665e}; !- Outlet Port

OS:Connection,
  {7138361f-7cac-4e9a-a718-512f0e9fd159}, !- Handle
  {84f40be3-7ec0-429d-8d99-4627cd1fda31}, !- Source Object
  6,                                      !- Outlet Port
  {2ad90916-33c1-4693-8d07-247819cc236b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5525d8cc-c837-4610-8556-8a658de4665e}, !- Handle
  {2ad90916-33c1-4693-8d07-247819cc236b}, !- Source Object
  3,                                      !- Outlet Port
  {1cbe65a9-bddc-4ef5-95fe-c7ae96fc28dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce10e623-d9cd-4509-98c2-0794067ec33f}, !- Handle
  Node 518,                               !- Name
  {9bf45497-0c56-4b37-b7e6-247d32adb2ac}, !- Inlet Port
  {c23e2e58-0071-4c0b-bc30-8a7f71f3b3f8}; !- Outlet Port

OS:Connection,
  {9bf45497-0c56-4b37-b7e6-247d32adb2ac}, !- Handle
  {c84c266f-7ed7-497f-9391-eaeaba841e67}, !- Source Object
  9,                                      !- Outlet Port
  {ce10e623-d9cd-4509-98c2-0794067ec33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23e2e58-0071-4c0b-bc30-8a7f71f3b3f8}, !- Handle
  {ce10e623-d9cd-4509-98c2-0794067ec33f}, !- Source Object
  3,                                      !- Outlet Port
  {84f40be3-7ec0-429d-8d99-4627cd1fda31}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1aaf26a8-387f-4030-96c8-d09848716358}, !- Handle
  Node 519,                               !- Name
  {37b7af6f-0b5d-4cfc-819a-47fd144953c9}, !- Inlet Port
  {77649b47-d109-498a-8170-323b9c304295}; !- Outlet Port

OS:Connection,
  {50f3453e-4125-4962-a0cb-6528a95d6499}, !- Handle
  {92a5405c-17a9-40ee-9ac3-308ce2233467}, !- Source Object
  3,                                      !- Outlet Port
  {23722c24-d5c3-41ea-a012-55e98d440772}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37b7af6f-0b5d-4cfc-819a-47fd144953c9}, !- Handle
  {23722c24-d5c3-41ea-a012-55e98d440772}, !- Source Object
  5,                                      !- Outlet Port
  {1aaf26a8-387f-4030-96c8-d09848716358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77649b47-d109-498a-8170-323b9c304295}, !- Handle
  {1aaf26a8-387f-4030-96c8-d09848716358}, !- Source Object
  3,                                      !- Outlet Port
  {c84c266f-7ed7-497f-9391-eaeaba841e67}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dd49dc73-5785-4f4c-bb6a-c07c8be3ba37}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {abfed141-126f-4b87-b3b3-fe7382bce0df}, !- Control Zone Name
  {727c974c-ad6a-44d2-8e15-ec339eb9e559}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {58a567c8-a0b3-4a29-80d9-0fdd1e8be59a}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9cd5bb33-9496-4450-830d-e68d9d867807}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {17506568-371c-4046-98f0-707a70785776}, !- Air Inlet Node Name
  {fe9af6f6-1f50-435e-8c68-45ee7055275a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ee45383-423b-4acc-a15d-f589501117a4}, !- Handle
  Node 520,                               !- Name
  {166d9d5f-3c90-4cfa-9f58-52c17701d02b}, !- Inlet Port
  {c159d100-90b8-40e8-852c-5abd90fd605c}; !- Outlet Port

OS:Connection,
  {048fcc3b-450e-4c5c-b7c9-91434c16e234}, !- Handle
  {b0c4a40c-2bfd-4942-82e9-0ace92420d2b}, !- Source Object
  3,                                      !- Outlet Port
  {a956f25d-2074-4caf-8d19-dd77b9f4a2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166d9d5f-3c90-4cfa-9f58-52c17701d02b}, !- Handle
  {1a1fb0ce-a4b8-4d7f-a58f-b705c37c9dce}, !- Source Object
  2,                                      !- Outlet Port
  {0ee45383-423b-4acc-a15d-f589501117a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c159d100-90b8-40e8-852c-5abd90fd605c}, !- Handle
  {0ee45383-423b-4acc-a15d-f589501117a4}, !- Source Object
  3,                                      !- Outlet Port
  {c5ab5c75-895a-4672-b191-6463521e4bd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {747824fe-5207-49f6-ade3-05b3b63321f8}, !- Handle
  Node 521,                               !- Name
  {4ece8fb8-cb22-4fcd-a327-a73f2ccc34bd}, !- Inlet Port
  {17506568-371c-4046-98f0-707a70785776}; !- Outlet Port

OS:Connection,
  {4ece8fb8-cb22-4fcd-a327-a73f2ccc34bd}, !- Handle
  {a18798d1-4480-4492-af95-71e390b7b826}, !- Source Object
  3,                                      !- Outlet Port
  {747824fe-5207-49f6-ade3-05b3b63321f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17506568-371c-4046-98f0-707a70785776}, !- Handle
  {747824fe-5207-49f6-ade3-05b3b63321f8}, !- Source Object
  3,                                      !- Outlet Port
  {9cd5bb33-9496-4450-830d-e68d9d867807}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe9af6f6-1f50-435e-8c68-45ee7055275a}, !- Handle
  {9cd5bb33-9496-4450-830d-e68d9d867807}, !- Source Object
  4,                                      !- Outlet Port
  {b0c4a40c-2bfd-4942-82e9-0ace92420d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7b21781a-d2c6-4841-a627-1a03445dec4d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {a3460a19-3f19-471a-a9fb-a818ca85a22e}, !- Availability Schedule
  {f5ca67fc-b562-413b-bb20-82f5d1d089db}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07bf2f09-aab5-4925-bc2b-effe6d8fb5e3}, !- Supply Side Inlet Node Name
  {989d1bca-0140-4355-9207-97f797753c6b}, !- Demand Side Outlet Node Name
  {598f07b7-22eb-4805-8317-017fd1c8876d}, !- Demand Side Inlet Node A
  {66f6787a-d3cf-4f74-94df-4779de105246}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82b00d9e-2a53-4206-8dd0-ba48f1902bad}, !- Demand Mixer Name
  {6fc4884e-5774-4c80-870b-38938f1aeb30}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1843ac2-8d86-43a7-8f89-7584f861272a}, !- Handle
  Node 522,                               !- Name
  {07bf2f09-aab5-4925-bc2b-effe6d8fb5e3}, !- Inlet Port
  {aed0e316-5337-4a8c-bccf-2c83e8632102}; !- Outlet Port

OS:Node,
  {25ddee41-7206-41e3-a1d0-ed658156a563}, !- Handle
  Node 523,                               !- Name
  {57b6d065-7ac0-404e-aabc-71598e4be66a}, !- Inlet Port
  {66f6787a-d3cf-4f74-94df-4779de105246}; !- Outlet Port

OS:Connection,
  {07bf2f09-aab5-4925-bc2b-effe6d8fb5e3}, !- Handle
  {7b21781a-d2c6-4841-a627-1a03445dec4d}, !- Source Object
  9,                                      !- Outlet Port
  {b1843ac2-8d86-43a7-8f89-7584f861272a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f6787a-d3cf-4f74-94df-4779de105246}, !- Handle
  {25ddee41-7206-41e3-a1d0-ed658156a563}, !- Source Object
  3,                                      !- Outlet Port
  {7b21781a-d2c6-4841-a627-1a03445dec4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0b78779-3f52-4700-abdd-e45cef9ba1a8}, !- Handle
  Node 524,                               !- Name
  {598f07b7-22eb-4805-8317-017fd1c8876d}, !- Inlet Port
  {cf9bbc60-13bc-44ef-9717-c40d7cd543e9}; !- Outlet Port

OS:Node,
  {9ed28654-3bc9-41e7-9258-459d5125f3ec}, !- Handle
  Node 525,                               !- Name
  {3075171f-f5c3-4286-95c4-8cde2efb2684}, !- Inlet Port
  {989d1bca-0140-4355-9207-97f797753c6b}; !- Outlet Port

OS:Node,
  {d85a9179-6d4f-4515-b411-644506aa514a}, !- Handle
  Node 526,                               !- Name
  {534cd3f0-54da-48a6-b45d-a93a46dc54e5}, !- Inlet Port
  {810be3cf-913c-4e1e-a1ae-84972ea46aff}; !- Outlet Port

OS:Connection,
  {598f07b7-22eb-4805-8317-017fd1c8876d}, !- Handle
  {7b21781a-d2c6-4841-a627-1a03445dec4d}, !- Source Object
  11,                                     !- Outlet Port
  {b0b78779-3f52-4700-abdd-e45cef9ba1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989d1bca-0140-4355-9207-97f797753c6b}, !- Handle
  {9ed28654-3bc9-41e7-9258-459d5125f3ec}, !- Source Object
  3,                                      !- Outlet Port
  {7b21781a-d2c6-4841-a627-1a03445dec4d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6fc4884e-5774-4c80-870b-38938f1aeb30}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {cf9bbc60-13bc-44ef-9717-c40d7cd543e9}, !- Inlet Node Name
  {688eedd4-ae5f-4981-b8f0-dd3765e697e5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82b00d9e-2a53-4206-8dd0-ba48f1902bad}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {3075171f-f5c3-4286-95c4-8cde2efb2684}, !- Outlet Node Name
  {b6db5b2a-4628-46fd-aded-9e8f079fedb3}; !- Inlet Node Name 1

OS:Connection,
  {cf9bbc60-13bc-44ef-9717-c40d7cd543e9}, !- Handle
  {b0b78779-3f52-4700-abdd-e45cef9ba1a8}, !- Source Object
  3,                                      !- Outlet Port
  {6fc4884e-5774-4c80-870b-38938f1aeb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3075171f-f5c3-4286-95c4-8cde2efb2684}, !- Handle
  {82b00d9e-2a53-4206-8dd0-ba48f1902bad}, !- Source Object
  2,                                      !- Outlet Port
  {9ed28654-3bc9-41e7-9258-459d5125f3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66e517fb-14f7-440c-8279-82241c16ba8a}, !- Handle
  {7b21781a-d2c6-4841-a627-1a03445dec4d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f5ca67fc-b562-413b-bb20-82f5d1d089db}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {0a3a3b98-a72b-4a1e-89fb-1d3865be4aaa}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7b73fa85-d916-4143-9713-ddbfdc1a20a5}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {65fca688-d72a-4135-ab14-43c77f783fcf}, !- Air Inlet Node Name
  {57b6d065-7ac0-404e-aabc-71598e4be66a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {71cdb971-502e-48a6-8be4-0e17b758705b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 7kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {556f9bce-315c-448d-a602-92c0cfee8721}, !- Air Inlet Node Name
  {dc273e8a-7c7d-49b5-86f6-a0093fd5fc7c}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c7d06cf1-be92-44b1-80ba-b7c9ebdfd0c2}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7265ffe5-39e8-4d99-bb47-cdb8efde3974}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {720ced4e-fe71-4da1-97e4-30d9d597f0e6}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbe8ab35-46d9-46b8-8773-e5fe732685f0}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {502387b5-9522-4a7e-a27a-25782d3e8c4f}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {26c9fa3d-9958-4b66-9b7d-3b3a85b05d5e}, !- Handle
  Coil Heating Electric 21,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {89d18682-03d0-4709-950f-9d1626b858ec}, !- Air Inlet Node Name
  {36483cde-e469-49e6-83c3-450f8a549d65}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {ac2e54ba-d81d-4011-a130-01104983f284}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a3460a19-3f19-471a-a9fb-a818ca85a22e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {86b80374-ba5d-4949-95ae-a8263866e6ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {86b80374-ba5d-4949-95ae-a8263866e6ce}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3916d66-3237-4989-ac65-4b6cc46aa962}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {ac2e54ba-d81d-4011-a130-01104983f284}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a2518c9-ab4a-4008-876c-8ac7c69d94cf}, !- Mixed Air Node Name
  {9d793988-56b4-4a44-bdab-272a9890e6dd}, !- Outdoor Air Stream Node Name
  {e61d6ed4-fcd3-4aad-b369-f5b007ac7e80}, !- Relief Air Stream Node Name
  {aed0e316-5337-4a8c-bccf-2c83e8632102}; !- Return Air Stream Node Name

OS:Node,
  {5a5b7262-bfea-4c5b-84d3-57535288f36b}, !- Handle
  Node 527,                               !- Name
  ,                                       !- Inlet Port
  {d18afe37-064b-4f5c-8f51-8e5b226b5a67}; !- Outlet Port

OS:Node,
  {b302c77a-d8b9-4526-98e7-fdc053449c2f}, !- Handle
  Node 528,                               !- Name
  {f8884699-a061-4a0b-90d3-2b7b16401f8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57b6d065-7ac0-404e-aabc-71598e4be66a}, !- Handle
  {7b73fa85-d916-4143-9713-ddbfdc1a20a5}, !- Source Object
  9,                                      !- Outlet Port
  {25ddee41-7206-41e3-a1d0-ed658156a563}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3430926e-9ff0-4dc7-9357-cdfca05e7bc5}, !- Handle
  Node 529,                               !- Name
  {36483cde-e469-49e6-83c3-450f8a549d65}, !- Inlet Port
  {65fca688-d72a-4135-ab14-43c77f783fcf}; !- Outlet Port

OS:Connection,
  {36483cde-e469-49e6-83c3-450f8a549d65}, !- Handle
  {26c9fa3d-9958-4b66-9b7d-3b3a85b05d5e}, !- Source Object
  6,                                      !- Outlet Port
  {3430926e-9ff0-4dc7-9357-cdfca05e7bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fca688-d72a-4135-ab14-43c77f783fcf}, !- Handle
  {3430926e-9ff0-4dc7-9357-cdfca05e7bc5}, !- Source Object
  3,                                      !- Outlet Port
  {7b73fa85-d916-4143-9713-ddbfdc1a20a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {647329ff-a2d1-48b8-85ec-d0cde0260527}, !- Handle
  Node 530,                               !- Name
  {dc273e8a-7c7d-49b5-86f6-a0093fd5fc7c}, !- Inlet Port
  {89d18682-03d0-4709-950f-9d1626b858ec}; !- Outlet Port

OS:Connection,
  {dc273e8a-7c7d-49b5-86f6-a0093fd5fc7c}, !- Handle
  {71cdb971-502e-48a6-8be4-0e17b758705b}, !- Source Object
  9,                                      !- Outlet Port
  {647329ff-a2d1-48b8-85ec-d0cde0260527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d18682-03d0-4709-950f-9d1626b858ec}, !- Handle
  {647329ff-a2d1-48b8-85ec-d0cde0260527}, !- Source Object
  3,                                      !- Outlet Port
  {26c9fa3d-9958-4b66-9b7d-3b3a85b05d5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2ef8f5af-ac55-4320-986f-265a764daa2b}, !- Handle
  Node 531,                               !- Name
  {0a2518c9-ab4a-4008-876c-8ac7c69d94cf}, !- Inlet Port
  {556f9bce-315c-448d-a602-92c0cfee8721}; !- Outlet Port

OS:Connection,
  {aed0e316-5337-4a8c-bccf-2c83e8632102}, !- Handle
  {b1843ac2-8d86-43a7-8f89-7584f861272a}, !- Source Object
  3,                                      !- Outlet Port
  {c3916d66-3237-4989-ac65-4b6cc46aa962}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a2518c9-ab4a-4008-876c-8ac7c69d94cf}, !- Handle
  {c3916d66-3237-4989-ac65-4b6cc46aa962}, !- Source Object
  5,                                      !- Outlet Port
  {2ef8f5af-ac55-4320-986f-265a764daa2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556f9bce-315c-448d-a602-92c0cfee8721}, !- Handle
  {2ef8f5af-ac55-4320-986f-265a764daa2b}, !- Source Object
  3,                                      !- Outlet Port
  {71cdb971-502e-48a6-8be4-0e17b758705b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9ea803cf-c8a8-46e2-a730-ba7225c85672}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {116e8d3a-fdce-4bcd-881f-1d1f6968c162}, !- Control Zone Name
  {25ddee41-7206-41e3-a1d0-ed658156a563}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9756c096-407d-44b2-bc01-7b8a296f1625}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c283c84f-e128-4a66-8598-0dbe1b6f91f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {65789a7f-b742-4483-b77a-2a1a6b7f086e}, !- Air Inlet Node Name
  {534cd3f0-54da-48a6-b45d-a93a46dc54e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {688c99f3-ac05-4570-85e2-ee3879c202b8}, !- Handle
  Node 532,                               !- Name
  {9c38936a-f365-41f3-9df7-b881818f7466}, !- Inlet Port
  {b6db5b2a-4628-46fd-aded-9e8f079fedb3}; !- Outlet Port

OS:Connection,
  {810be3cf-913c-4e1e-a1ae-84972ea46aff}, !- Handle
  {d85a9179-6d4f-4515-b411-644506aa514a}, !- Source Object
  3,                                      !- Outlet Port
  {01c3d905-9be9-4635-b52c-f34d4861e551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c38936a-f365-41f3-9df7-b881818f7466}, !- Handle
  {945e54e5-dd32-4da0-a97c-020eee870dd5}, !- Source Object
  2,                                      !- Outlet Port
  {688c99f3-ac05-4570-85e2-ee3879c202b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6db5b2a-4628-46fd-aded-9e8f079fedb3}, !- Handle
  {688c99f3-ac05-4570-85e2-ee3879c202b8}, !- Source Object
  3,                                      !- Outlet Port
  {82b00d9e-2a53-4206-8dd0-ba48f1902bad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7137bdc3-8b3c-4e3e-a95c-a8f0c4417391}, !- Handle
  Node 533,                               !- Name
  {688eedd4-ae5f-4981-b8f0-dd3765e697e5}, !- Inlet Port
  {65789a7f-b742-4483-b77a-2a1a6b7f086e}; !- Outlet Port

OS:Connection,
  {688eedd4-ae5f-4981-b8f0-dd3765e697e5}, !- Handle
  {6fc4884e-5774-4c80-870b-38938f1aeb30}, !- Source Object
  3,                                      !- Outlet Port
  {7137bdc3-8b3c-4e3e-a95c-a8f0c4417391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65789a7f-b742-4483-b77a-2a1a6b7f086e}, !- Handle
  {7137bdc3-8b3c-4e3e-a95c-a8f0c4417391}, !- Source Object
  3,                                      !- Outlet Port
  {c283c84f-e128-4a66-8598-0dbe1b6f91f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {534cd3f0-54da-48a6-b45d-a93a46dc54e5}, !- Handle
  {c283c84f-e128-4a66-8598-0dbe1b6f91f5}, !- Source Object
  4,                                      !- Outlet Port
  {d85a9179-6d4f-4515-b411-644506aa514a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de308190-d471-45d4-ba6b-e4288a7cb1f7}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {c3969e05-ad7a-4e64-8cb7-361950d5ce4c}, !- Availability Schedule
  {14aaeded-119f-44d0-806f-b2765595ea75}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8728889f-6775-4bf4-86b4-3f1e637fc740}, !- Supply Side Inlet Node Name
  {bd0ee1c6-01ba-4da0-9236-e55dc3078dc3}, !- Demand Side Outlet Node Name
  {7dff4761-7a2b-4369-bc20-5523a2965434}, !- Demand Side Inlet Node A
  {c0b29fb6-9128-4cc2-bedd-1f46a2a44d27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {904f0051-05bd-436c-8154-e1fda6e248a9}, !- Demand Mixer Name
  {d88ee91f-039b-4376-ba33-438c07104a6b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a56acc7e-296f-4e57-9926-7e664cfd38eb}, !- Handle
  Node 534,                               !- Name
  {8728889f-6775-4bf4-86b4-3f1e637fc740}, !- Inlet Port
  {4e56de09-a86c-422c-bbea-c7368ce55ebc}; !- Outlet Port

OS:Node,
  {ffdc351b-d9c6-4ea4-925a-ca08c9503e40}, !- Handle
  Node 535,                               !- Name
  {5c303d2c-19da-49d5-a58a-bf653fbd1d14}, !- Inlet Port
  {c0b29fb6-9128-4cc2-bedd-1f46a2a44d27}; !- Outlet Port

OS:Connection,
  {8728889f-6775-4bf4-86b4-3f1e637fc740}, !- Handle
  {de308190-d471-45d4-ba6b-e4288a7cb1f7}, !- Source Object
  9,                                      !- Outlet Port
  {a56acc7e-296f-4e57-9926-7e664cfd38eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b29fb6-9128-4cc2-bedd-1f46a2a44d27}, !- Handle
  {ffdc351b-d9c6-4ea4-925a-ca08c9503e40}, !- Source Object
  3,                                      !- Outlet Port
  {de308190-d471-45d4-ba6b-e4288a7cb1f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5be1d74-6409-4f97-8ebd-34b8689ef766}, !- Handle
  Node 536,                               !- Name
  {7dff4761-7a2b-4369-bc20-5523a2965434}, !- Inlet Port
  {d21b88e5-6958-4da2-959d-01f431d10e12}; !- Outlet Port

OS:Node,
  {a76cb9a6-f76d-48ff-8683-40c424888e17}, !- Handle
  Node 537,                               !- Name
  {fe613da0-d506-407b-90d1-5263024be680}, !- Inlet Port
  {bd0ee1c6-01ba-4da0-9236-e55dc3078dc3}; !- Outlet Port

OS:Node,
  {796b55da-b432-45cd-b123-7a01dbe6e9a8}, !- Handle
  Node 538,                               !- Name
  {42c2090d-35c3-40d1-a2e6-bd82ad985518}, !- Inlet Port
  {aa9e9fdb-d0a3-41ca-aa2f-fa46cabee3fe}; !- Outlet Port

OS:Connection,
  {7dff4761-7a2b-4369-bc20-5523a2965434}, !- Handle
  {de308190-d471-45d4-ba6b-e4288a7cb1f7}, !- Source Object
  11,                                     !- Outlet Port
  {f5be1d74-6409-4f97-8ebd-34b8689ef766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0ee1c6-01ba-4da0-9236-e55dc3078dc3}, !- Handle
  {a76cb9a6-f76d-48ff-8683-40c424888e17}, !- Source Object
  3,                                      !- Outlet Port
  {de308190-d471-45d4-ba6b-e4288a7cb1f7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d88ee91f-039b-4376-ba33-438c07104a6b}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {d21b88e5-6958-4da2-959d-01f431d10e12}, !- Inlet Node Name
  {d1abac42-bd0f-4191-bbaf-89487d8158aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {904f0051-05bd-436c-8154-e1fda6e248a9}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {fe613da0-d506-407b-90d1-5263024be680}, !- Outlet Node Name
  {b77e3781-5788-4461-90d0-cb0c17efe2d0}; !- Inlet Node Name 1

OS:Connection,
  {d21b88e5-6958-4da2-959d-01f431d10e12}, !- Handle
  {f5be1d74-6409-4f97-8ebd-34b8689ef766}, !- Source Object
  3,                                      !- Outlet Port
  {d88ee91f-039b-4376-ba33-438c07104a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe613da0-d506-407b-90d1-5263024be680}, !- Handle
  {904f0051-05bd-436c-8154-e1fda6e248a9}, !- Source Object
  2,                                      !- Outlet Port
  {a76cb9a6-f76d-48ff-8683-40c424888e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {770db915-415b-49d6-9fec-880e576f0966}, !- Handle
  {de308190-d471-45d4-ba6b-e4288a7cb1f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {14aaeded-119f-44d0-806f-b2765595ea75}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {30ec9d6a-51d9-46c2-8260-babddde5e8b3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {11bd50e0-de1f-48a5-84b2-7ecb639db447}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2759fb92-c3dc-463c-9f6a-a21701c27e24}, !- Air Inlet Node Name
  {5c303d2c-19da-49d5-a58a-bf653fbd1d14}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3a187036-3872-4166-b64f-1559352a853c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 10kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {22f86c9e-e73e-474a-9bd1-617c38e0a1ca}, !- Air Inlet Node Name
  {150b5f5b-6e88-4c2f-8973-59cad0b675dd}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {81cdd5d1-93a1-40e8-9e57-f08912c69f63}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {067ef883-4dfd-4791-b963-ffe71c088ae5}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6631feea-a1fc-45bc-9509-2752cf14f65a}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e44008ec-8d9d-4a89-87db-f0f677069d2c}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d211db5-edfa-4ee7-8d4b-4db33a2620a0}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {877c1436-0f39-4d64-97da-b4854da32e9c}, !- Handle
  Coil Heating Electric 22,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b0d6ce56-6428-43b8-a5be-36b847b95ef5}, !- Air Inlet Node Name
  {5d883103-54ae-4e3a-8d87-105102786263}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {3ad77f64-4ef9-40be-887c-5a364f417b5c}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c3969e05-ad7a-4e64-8cb7-361950d5ce4c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {311651ce-f27d-4e5c-af66-d39daf6b4e49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {311651ce-f27d-4e5c-af66-d39daf6b4e49}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {213a1afe-8a3b-4c58-9f75-bf55459d6633}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {3ad77f64-4ef9-40be-887c-5a364f417b5c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c15d793-61bf-4c7c-8263-0e630af04ada}, !- Mixed Air Node Name
  {a8f2a21e-a56b-41b5-89ae-c90911d0ae30}, !- Outdoor Air Stream Node Name
  {436b01d2-7735-494c-8235-33ca91c382c0}, !- Relief Air Stream Node Name
  {4e56de09-a86c-422c-bbea-c7368ce55ebc}; !- Return Air Stream Node Name

OS:Node,
  {b821b070-65aa-4fde-9eed-5e7232d44a78}, !- Handle
  Node 539,                               !- Name
  ,                                       !- Inlet Port
  {8010b527-0ee9-4f69-84e1-1ff3175c43c6}; !- Outlet Port

OS:Node,
  {b1fd1dc0-db1f-4c91-8611-b52e6ffd38f9}, !- Handle
  Node 540,                               !- Name
  {29808db8-9e51-4007-8578-9f0a4367b703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c303d2c-19da-49d5-a58a-bf653fbd1d14}, !- Handle
  {11bd50e0-de1f-48a5-84b2-7ecb639db447}, !- Source Object
  9,                                      !- Outlet Port
  {ffdc351b-d9c6-4ea4-925a-ca08c9503e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4e80797-c34e-44c3-82a2-515ceaa0d97e}, !- Handle
  Node 541,                               !- Name
  {5d883103-54ae-4e3a-8d87-105102786263}, !- Inlet Port
  {2759fb92-c3dc-463c-9f6a-a21701c27e24}; !- Outlet Port

OS:Connection,
  {5d883103-54ae-4e3a-8d87-105102786263}, !- Handle
  {877c1436-0f39-4d64-97da-b4854da32e9c}, !- Source Object
  6,                                      !- Outlet Port
  {a4e80797-c34e-44c3-82a2-515ceaa0d97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2759fb92-c3dc-463c-9f6a-a21701c27e24}, !- Handle
  {a4e80797-c34e-44c3-82a2-515ceaa0d97e}, !- Source Object
  3,                                      !- Outlet Port
  {11bd50e0-de1f-48a5-84b2-7ecb639db447}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ea299048-8fad-4695-9bf1-2ed04697afd8}, !- Handle
  Node 542,                               !- Name
  {150b5f5b-6e88-4c2f-8973-59cad0b675dd}, !- Inlet Port
  {b0d6ce56-6428-43b8-a5be-36b847b95ef5}; !- Outlet Port

OS:Connection,
  {150b5f5b-6e88-4c2f-8973-59cad0b675dd}, !- Handle
  {3a187036-3872-4166-b64f-1559352a853c}, !- Source Object
  9,                                      !- Outlet Port
  {ea299048-8fad-4695-9bf1-2ed04697afd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d6ce56-6428-43b8-a5be-36b847b95ef5}, !- Handle
  {ea299048-8fad-4695-9bf1-2ed04697afd8}, !- Source Object
  3,                                      !- Outlet Port
  {877c1436-0f39-4d64-97da-b4854da32e9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f898c1ff-6765-482f-9b07-01b658e74e3d}, !- Handle
  Node 543,                               !- Name
  {9c15d793-61bf-4c7c-8263-0e630af04ada}, !- Inlet Port
  {22f86c9e-e73e-474a-9bd1-617c38e0a1ca}; !- Outlet Port

OS:Connection,
  {4e56de09-a86c-422c-bbea-c7368ce55ebc}, !- Handle
  {a56acc7e-296f-4e57-9926-7e664cfd38eb}, !- Source Object
  3,                                      !- Outlet Port
  {213a1afe-8a3b-4c58-9f75-bf55459d6633}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c15d793-61bf-4c7c-8263-0e630af04ada}, !- Handle
  {213a1afe-8a3b-4c58-9f75-bf55459d6633}, !- Source Object
  5,                                      !- Outlet Port
  {f898c1ff-6765-482f-9b07-01b658e74e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f86c9e-e73e-474a-9bd1-617c38e0a1ca}, !- Handle
  {f898c1ff-6765-482f-9b07-01b658e74e3d}, !- Source Object
  3,                                      !- Outlet Port
  {3a187036-3872-4166-b64f-1559352a853c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e26581fe-78e6-472a-9f72-8e2d7ccc32ed}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c4badb9f-c7b6-4a54-8f81-9fab29a86f48}, !- Control Zone Name
  {ffdc351b-d9c6-4ea4-925a-ca08c9503e40}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {84b7a980-6fac-48af-b13f-0c829714a21b}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53164b05-2a23-4dc6-9bbb-256da5716eb9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {709babc6-604b-4506-a67e-67f6c1e44a10}, !- Air Inlet Node Name
  {42c2090d-35c3-40d1-a2e6-bd82ad985518}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a8620868-1231-4400-9a3f-42b16611509e}, !- Handle
  Node 544,                               !- Name
  {e339d5d6-a769-4d8a-a4f6-d2880e8a52ce}, !- Inlet Port
  {b77e3781-5788-4461-90d0-cb0c17efe2d0}; !- Outlet Port

OS:Connection,
  {aa9e9fdb-d0a3-41ca-aa2f-fa46cabee3fe}, !- Handle
  {796b55da-b432-45cd-b123-7a01dbe6e9a8}, !- Source Object
  3,                                      !- Outlet Port
  {8cff4b72-91f7-47b0-a0c3-ef2e0442976a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e339d5d6-a769-4d8a-a4f6-d2880e8a52ce}, !- Handle
  {85534fdf-96ad-423d-885f-7003bec346f0}, !- Source Object
  2,                                      !- Outlet Port
  {a8620868-1231-4400-9a3f-42b16611509e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77e3781-5788-4461-90d0-cb0c17efe2d0}, !- Handle
  {a8620868-1231-4400-9a3f-42b16611509e}, !- Source Object
  3,                                      !- Outlet Port
  {904f0051-05bd-436c-8154-e1fda6e248a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a7b197e-1930-4dc9-be5f-98a96878386a}, !- Handle
  Node 545,                               !- Name
  {d1abac42-bd0f-4191-bbaf-89487d8158aa}, !- Inlet Port
  {709babc6-604b-4506-a67e-67f6c1e44a10}; !- Outlet Port

OS:Connection,
  {d1abac42-bd0f-4191-bbaf-89487d8158aa}, !- Handle
  {d88ee91f-039b-4376-ba33-438c07104a6b}, !- Source Object
  3,                                      !- Outlet Port
  {1a7b197e-1930-4dc9-be5f-98a96878386a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709babc6-604b-4506-a67e-67f6c1e44a10}, !- Handle
  {1a7b197e-1930-4dc9-be5f-98a96878386a}, !- Source Object
  3,                                      !- Outlet Port
  {53164b05-2a23-4dc6-9bbb-256da5716eb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42c2090d-35c3-40d1-a2e6-bd82ad985518}, !- Handle
  {53164b05-2a23-4dc6-9bbb-256da5716eb9}, !- Source Object
  4,                                      !- Outlet Port
  {796b55da-b432-45cd-b123-7a01dbe6e9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {450a0d14-aaac-4d37-bb71-f51264f0894c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {da371c5e-3fbc-49da-940a-87fca5004388}, !- Availability Schedule
  {2fe01670-5e58-415d-bf0c-bb73ad098ff8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b0824d5-317f-44e1-a5ef-513c056fd34c}, !- Supply Side Inlet Node Name
  {57c91e39-7a99-439c-a1a8-a3944e7a0662}, !- Demand Side Outlet Node Name
  {49e2323c-8818-456c-a844-4400fec13797}, !- Demand Side Inlet Node A
  {d91a4392-f166-41d6-b0f8-9ac8312ed1fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0eb7dcc5-9605-4b6e-96a1-c047b1028998}, !- Demand Mixer Name
  {b1d223c7-11b6-42ae-afb2-69269bc4a6de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ab2c53d5-b288-4518-a5e9-81f5e7bff239}, !- Handle
  Node 546,                               !- Name
  {7b0824d5-317f-44e1-a5ef-513c056fd34c}, !- Inlet Port
  {12f5ab24-c0a0-43a9-ae2f-85d4aa244257}; !- Outlet Port

OS:Node,
  {48b75519-36b4-463d-bdc9-57859bed2a6b}, !- Handle
  Node 547,                               !- Name
  {5c766af6-bffa-492e-b8aa-5d8b10e68200}, !- Inlet Port
  {d91a4392-f166-41d6-b0f8-9ac8312ed1fc}; !- Outlet Port

OS:Connection,
  {7b0824d5-317f-44e1-a5ef-513c056fd34c}, !- Handle
  {450a0d14-aaac-4d37-bb71-f51264f0894c}, !- Source Object
  9,                                      !- Outlet Port
  {ab2c53d5-b288-4518-a5e9-81f5e7bff239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91a4392-f166-41d6-b0f8-9ac8312ed1fc}, !- Handle
  {48b75519-36b4-463d-bdc9-57859bed2a6b}, !- Source Object
  3,                                      !- Outlet Port
  {450a0d14-aaac-4d37-bb71-f51264f0894c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5fa81ffa-f13b-4444-b2d6-8036a0eff561}, !- Handle
  Node 548,                               !- Name
  {49e2323c-8818-456c-a844-4400fec13797}, !- Inlet Port
  {ebe91396-f609-43e7-ab9e-16e83c77ce6e}; !- Outlet Port

OS:Node,
  {dbb12ddd-3c92-4d65-b1a4-24ea7b3cc2c0}, !- Handle
  Node 549,                               !- Name
  {6fa4cc03-7075-495d-b7f0-6e84411442cd}, !- Inlet Port
  {57c91e39-7a99-439c-a1a8-a3944e7a0662}; !- Outlet Port

OS:Node,
  {146cb0c6-7ae8-4948-8416-a8cb05c5ddbb}, !- Handle
  Node 550,                               !- Name
  {9fb3693f-fbc3-4e7b-a48a-b775362a3ea2}, !- Inlet Port
  {4566a636-5f23-4fd4-8681-043ac1df0f76}; !- Outlet Port

OS:Connection,
  {49e2323c-8818-456c-a844-4400fec13797}, !- Handle
  {450a0d14-aaac-4d37-bb71-f51264f0894c}, !- Source Object
  11,                                     !- Outlet Port
  {5fa81ffa-f13b-4444-b2d6-8036a0eff561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c91e39-7a99-439c-a1a8-a3944e7a0662}, !- Handle
  {dbb12ddd-3c92-4d65-b1a4-24ea7b3cc2c0}, !- Source Object
  3,                                      !- Outlet Port
  {450a0d14-aaac-4d37-bb71-f51264f0894c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1d223c7-11b6-42ae-afb2-69269bc4a6de}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {ebe91396-f609-43e7-ab9e-16e83c77ce6e}, !- Inlet Node Name
  {f110899d-1d08-427b-b4cd-1a8dd085c565}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0eb7dcc5-9605-4b6e-96a1-c047b1028998}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {6fa4cc03-7075-495d-b7f0-6e84411442cd}, !- Outlet Node Name
  {28b24a01-4349-4c7a-9edd-dfa2a841c938}; !- Inlet Node Name 1

OS:Connection,
  {ebe91396-f609-43e7-ab9e-16e83c77ce6e}, !- Handle
  {5fa81ffa-f13b-4444-b2d6-8036a0eff561}, !- Source Object
  3,                                      !- Outlet Port
  {b1d223c7-11b6-42ae-afb2-69269bc4a6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa4cc03-7075-495d-b7f0-6e84411442cd}, !- Handle
  {0eb7dcc5-9605-4b6e-96a1-c047b1028998}, !- Source Object
  2,                                      !- Outlet Port
  {dbb12ddd-3c92-4d65-b1a4-24ea7b3cc2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f0f55a28-c98e-43b4-9f7e-083b28b37167}, !- Handle
  {450a0d14-aaac-4d37-bb71-f51264f0894c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2fe01670-5e58-415d-bf0c-bb73ad098ff8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {d2e963c0-670f-46bc-b63b-f3908d9bd23e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fef19cfb-53b1-4b14-b160-3c50c928e524}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {db18ce35-ad71-4414-92ad-426d9b54f1ba}, !- Air Inlet Node Name
  {5c766af6-bffa-492e-b8aa-5d8b10e68200}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {817d6399-763e-438a-b527-38bb9bf67a45}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 13kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b7840102-1ccf-46ad-982d-07278263d1c3}, !- Air Inlet Node Name
  {5f8fda20-69c6-43ac-b6bd-4b1f70e34f35}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d6614164-1c71-490b-99d9-03be4da9b09a}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {583c9f22-34f0-4276-8f1c-254d48dc1079}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0a3d1c3-0a9d-42cb-a048-9bf978b179e0}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46cec41b-f22d-4c23-92cb-ae447eb59042}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0ce24034-cc98-4551-afce-24a78173e351}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f574227a-b173-497f-98f1-3698fa08e89f}, !- Handle
  Coil Heating Electric 23,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2c53a2e6-de3a-472b-8043-39d089acd0ff}, !- Air Inlet Node Name
  {0aa469a9-e8a0-4de9-8120-da670c7c8445}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {183ae8b9-4851-4077-b109-64123e7874f3}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da371c5e-3fbc-49da-940a-87fca5004388}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0d733fde-ec59-4977-b2ab-c598539989bc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d733fde-ec59-4977-b2ab-c598539989bc}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eaca3080-25e7-4996-a148-d86bcb07ff88}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {183ae8b9-4851-4077-b109-64123e7874f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f16e50f4-4aa7-42ce-9960-5279d7c66c1b}, !- Mixed Air Node Name
  {057f10d6-dfd2-4132-bee6-c217c6a19863}, !- Outdoor Air Stream Node Name
  {474243de-5d9d-4d32-944d-31d69cc0adc5}, !- Relief Air Stream Node Name
  {12f5ab24-c0a0-43a9-ae2f-85d4aa244257}; !- Return Air Stream Node Name

OS:Node,
  {31e25a6c-8596-47e1-8d94-3722fea0633d}, !- Handle
  Node 551,                               !- Name
  ,                                       !- Inlet Port
  {b635cf2a-bce1-445b-95ed-9cf3f151201c}; !- Outlet Port

OS:Node,
  {d3505174-0210-4c98-a178-2b1370b41697}, !- Handle
  Node 552,                               !- Name
  {5e70cfc8-ba93-4c39-be25-6b2ae0055e1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c766af6-bffa-492e-b8aa-5d8b10e68200}, !- Handle
  {fef19cfb-53b1-4b14-b160-3c50c928e524}, !- Source Object
  9,                                      !- Outlet Port
  {48b75519-36b4-463d-bdc9-57859bed2a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05f0d8ec-386c-4d75-ad30-0d8d9663cc41}, !- Handle
  Node 553,                               !- Name
  {0aa469a9-e8a0-4de9-8120-da670c7c8445}, !- Inlet Port
  {db18ce35-ad71-4414-92ad-426d9b54f1ba}; !- Outlet Port

OS:Connection,
  {0aa469a9-e8a0-4de9-8120-da670c7c8445}, !- Handle
  {f574227a-b173-497f-98f1-3698fa08e89f}, !- Source Object
  6,                                      !- Outlet Port
  {05f0d8ec-386c-4d75-ad30-0d8d9663cc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db18ce35-ad71-4414-92ad-426d9b54f1ba}, !- Handle
  {05f0d8ec-386c-4d75-ad30-0d8d9663cc41}, !- Source Object
  3,                                      !- Outlet Port
  {fef19cfb-53b1-4b14-b160-3c50c928e524}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd2b7594-d4bb-45bf-b41b-74c770e5a36d}, !- Handle
  Node 554,                               !- Name
  {5f8fda20-69c6-43ac-b6bd-4b1f70e34f35}, !- Inlet Port
  {2c53a2e6-de3a-472b-8043-39d089acd0ff}; !- Outlet Port

OS:Connection,
  {5f8fda20-69c6-43ac-b6bd-4b1f70e34f35}, !- Handle
  {817d6399-763e-438a-b527-38bb9bf67a45}, !- Source Object
  9,                                      !- Outlet Port
  {bd2b7594-d4bb-45bf-b41b-74c770e5a36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c53a2e6-de3a-472b-8043-39d089acd0ff}, !- Handle
  {bd2b7594-d4bb-45bf-b41b-74c770e5a36d}, !- Source Object
  3,                                      !- Outlet Port
  {f574227a-b173-497f-98f1-3698fa08e89f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b791edb9-a81d-4798-8fb4-d6926f36147d}, !- Handle
  Node 555,                               !- Name
  {f16e50f4-4aa7-42ce-9960-5279d7c66c1b}, !- Inlet Port
  {b7840102-1ccf-46ad-982d-07278263d1c3}; !- Outlet Port

OS:Connection,
  {12f5ab24-c0a0-43a9-ae2f-85d4aa244257}, !- Handle
  {ab2c53d5-b288-4518-a5e9-81f5e7bff239}, !- Source Object
  3,                                      !- Outlet Port
  {eaca3080-25e7-4996-a148-d86bcb07ff88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f16e50f4-4aa7-42ce-9960-5279d7c66c1b}, !- Handle
  {eaca3080-25e7-4996-a148-d86bcb07ff88}, !- Source Object
  5,                                      !- Outlet Port
  {b791edb9-a81d-4798-8fb4-d6926f36147d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7840102-1ccf-46ad-982d-07278263d1c3}, !- Handle
  {b791edb9-a81d-4798-8fb4-d6926f36147d}, !- Source Object
  3,                                      !- Outlet Port
  {817d6399-763e-438a-b527-38bb9bf67a45}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {05d6f946-c3fe-4d5e-91f2-032a19dfa353}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fc3874c6-cad1-471f-9b7d-97aad05dd2d4}, !- Control Zone Name
  {48b75519-36b4-463d-bdc9-57859bed2a6b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a1981ee0-2321-4148-bd54-b193e9be00df}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a71adb66-5b39-48fb-9ca2-5f2bfd597bed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {1a03dd83-3815-4b2f-8303-989727381f8f}, !- Air Inlet Node Name
  {9fb3693f-fbc3-4e7b-a48a-b775362a3ea2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fb68feb-32c0-45c9-ac1f-2671ec3bf1fc}, !- Handle
  Node 556,                               !- Name
  {4c30106c-0011-4bca-8bb6-ba7cdbe8be5c}, !- Inlet Port
  {28b24a01-4349-4c7a-9edd-dfa2a841c938}; !- Outlet Port

OS:Connection,
  {4566a636-5f23-4fd4-8681-043ac1df0f76}, !- Handle
  {146cb0c6-7ae8-4948-8416-a8cb05c5ddbb}, !- Source Object
  3,                                      !- Outlet Port
  {f6eacde5-7402-4fb2-910a-cb2059b016d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c30106c-0011-4bca-8bb6-ba7cdbe8be5c}, !- Handle
  {fdf8f250-97fc-4d88-b8db-b573a8b64783}, !- Source Object
  2,                                      !- Outlet Port
  {9fb68feb-32c0-45c9-ac1f-2671ec3bf1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b24a01-4349-4c7a-9edd-dfa2a841c938}, !- Handle
  {9fb68feb-32c0-45c9-ac1f-2671ec3bf1fc}, !- Source Object
  3,                                      !- Outlet Port
  {0eb7dcc5-9605-4b6e-96a1-c047b1028998}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c94ce11-7c25-45e2-aed1-8a45db711efe}, !- Handle
  Node 557,                               !- Name
  {f110899d-1d08-427b-b4cd-1a8dd085c565}, !- Inlet Port
  {1a03dd83-3815-4b2f-8303-989727381f8f}; !- Outlet Port

OS:Connection,
  {f110899d-1d08-427b-b4cd-1a8dd085c565}, !- Handle
  {b1d223c7-11b6-42ae-afb2-69269bc4a6de}, !- Source Object
  3,                                      !- Outlet Port
  {6c94ce11-7c25-45e2-aed1-8a45db711efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a03dd83-3815-4b2f-8303-989727381f8f}, !- Handle
  {6c94ce11-7c25-45e2-aed1-8a45db711efe}, !- Source Object
  3,                                      !- Outlet Port
  {a71adb66-5b39-48fb-9ca2-5f2bfd597bed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fb3693f-fbc3-4e7b-a48a-b775362a3ea2}, !- Handle
  {a71adb66-5b39-48fb-9ca2-5f2bfd597bed}, !- Source Object
  4,                                      !- Outlet Port
  {146cb0c6-7ae8-4948-8416-a8cb05c5ddbb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ab323d3-a29d-46c2-acaa-8fed8d23cf08}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {0cd79149-46d6-4b05-a2ac-ee0fa86fbda5}, !- Availability Schedule
  {3abc4b84-475b-4bfd-ba6e-41e2bc8e1c6f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50712060-0e0d-408a-b7b1-c418d3f295c7}, !- Supply Side Inlet Node Name
  {33421892-18e7-4b3a-996f-9e6b19da581e}, !- Demand Side Outlet Node Name
  {be9ee58b-185f-4141-ae52-63c0fa22387c}, !- Demand Side Inlet Node A
  {49dbbd3b-79dc-4d49-b28a-50762b1fd9ae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21d4dbbe-f6f9-420f-b266-242166461cb0}, !- Demand Mixer Name
  {84a97798-72fb-44e2-b51e-196baec5cf13}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {74a236dc-4a6f-4211-bc53-479b0ce353c6}, !- Handle
  Node 558,                               !- Name
  {50712060-0e0d-408a-b7b1-c418d3f295c7}, !- Inlet Port
  {b45fe036-9bcb-43f7-beec-1d37777de264}; !- Outlet Port

OS:Node,
  {b89a2ff3-3ba9-4e9a-9f37-3dfd55694a25}, !- Handle
  Node 559,                               !- Name
  {a6aa639f-2397-46fc-a60d-8f16ce8c1dd3}, !- Inlet Port
  {49dbbd3b-79dc-4d49-b28a-50762b1fd9ae}; !- Outlet Port

OS:Connection,
  {50712060-0e0d-408a-b7b1-c418d3f295c7}, !- Handle
  {2ab323d3-a29d-46c2-acaa-8fed8d23cf08}, !- Source Object
  9,                                      !- Outlet Port
  {74a236dc-4a6f-4211-bc53-479b0ce353c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49dbbd3b-79dc-4d49-b28a-50762b1fd9ae}, !- Handle
  {b89a2ff3-3ba9-4e9a-9f37-3dfd55694a25}, !- Source Object
  3,                                      !- Outlet Port
  {2ab323d3-a29d-46c2-acaa-8fed8d23cf08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3853ec9-62db-4e26-829e-33c0fcbac4c7}, !- Handle
  Node 560,                               !- Name
  {be9ee58b-185f-4141-ae52-63c0fa22387c}, !- Inlet Port
  {ebbac45a-5fed-45f9-a776-78ec1f40108d}; !- Outlet Port

OS:Node,
  {2533d008-0438-4999-af22-2f3cfa5e5d12}, !- Handle
  Node 561,                               !- Name
  {384c6bf0-ff1c-4090-91e2-d2fbc2d98ffe}, !- Inlet Port
  {33421892-18e7-4b3a-996f-9e6b19da581e}; !- Outlet Port

OS:Node,
  {b65f6553-0151-46a2-bd11-d88919be2613}, !- Handle
  Node 562,                               !- Name
  {1b739ddc-f65a-4d01-8077-8e254dab9418}, !- Inlet Port
  {f4dba839-249c-4ab0-b311-29ef254655fa}; !- Outlet Port

OS:Connection,
  {be9ee58b-185f-4141-ae52-63c0fa22387c}, !- Handle
  {2ab323d3-a29d-46c2-acaa-8fed8d23cf08}, !- Source Object
  11,                                     !- Outlet Port
  {c3853ec9-62db-4e26-829e-33c0fcbac4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33421892-18e7-4b3a-996f-9e6b19da581e}, !- Handle
  {2533d008-0438-4999-af22-2f3cfa5e5d12}, !- Source Object
  3,                                      !- Outlet Port
  {2ab323d3-a29d-46c2-acaa-8fed8d23cf08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84a97798-72fb-44e2-b51e-196baec5cf13}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {ebbac45a-5fed-45f9-a776-78ec1f40108d}, !- Inlet Node Name
  {0ad17c1f-177f-4aec-9eac-437086768785}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21d4dbbe-f6f9-420f-b266-242166461cb0}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {384c6bf0-ff1c-4090-91e2-d2fbc2d98ffe}, !- Outlet Node Name
  {1f119220-748b-4739-832c-ef43f8f0eff2}; !- Inlet Node Name 1

OS:Connection,
  {ebbac45a-5fed-45f9-a776-78ec1f40108d}, !- Handle
  {c3853ec9-62db-4e26-829e-33c0fcbac4c7}, !- Source Object
  3,                                      !- Outlet Port
  {84a97798-72fb-44e2-b51e-196baec5cf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384c6bf0-ff1c-4090-91e2-d2fbc2d98ffe}, !- Handle
  {21d4dbbe-f6f9-420f-b266-242166461cb0}, !- Source Object
  2,                                      !- Outlet Port
  {2533d008-0438-4999-af22-2f3cfa5e5d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fbf34e07-0a76-4376-a40a-fe6746e1fabd}, !- Handle
  {2ab323d3-a29d-46c2-acaa-8fed8d23cf08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3abc4b84-475b-4bfd-ba6e-41e2bc8e1c6f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {87915ae0-31b2-4c73-9092-b8834dd40edb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0b213b8b-074a-4908-8129-5f1d73524490}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a730d769-8989-4979-987f-8f37b5e3964a}, !- Air Inlet Node Name
  {a6aa639f-2397-46fc-a60d-8f16ce8c1dd3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5d28df48-89ac-4723-bec5-d0f794d9876e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 3kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5f9096fe-1ab4-4751-96f6-34e322919924}, !- Air Inlet Node Name
  {05f5a995-a136-4822-9251-51d0e35139d8}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f8d2bd94-a317-428e-92f0-8a62c575dc19}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e73f5dd9-ed57-4397-aced-b1e94edc3fb1}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1adab1a5-8da0-465b-8c2c-57a6cfa35b99}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6307e3c-382c-42ae-a208-f1add6091f93}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {493f72b4-de5c-4161-a706-8c0b93d94324}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {03bb0d8b-6fa1-4abd-9007-afca8fbb2fea}, !- Handle
  Coil Heating Electric 24,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ba25cbef-df4c-4331-9ee2-0671ba6760da}, !- Air Inlet Node Name
  {23037cac-a4d9-4d49-96ce-76c8b8b24161}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {8a450cb1-f54d-4b08-b6f1-bad1a05f66f9}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0cd79149-46d6-4b05-a2ac-ee0fa86fbda5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11717549-441c-40f8-bcd8-b3c6bba7e8f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11717549-441c-40f8-bcd8-b3c6bba7e8f3}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4142ef5-2f0f-4d96-9e37-e8ef302de4bb}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {8a450cb1-f54d-4b08-b6f1-bad1a05f66f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35a9a13e-65e2-46f2-b5c4-57df818d6069}, !- Mixed Air Node Name
  {b1786f21-2a18-4a3f-8d75-2ea6457204d3}, !- Outdoor Air Stream Node Name
  {417aa7c7-4a68-49ba-b8f7-672db574b632}, !- Relief Air Stream Node Name
  {b45fe036-9bcb-43f7-beec-1d37777de264}; !- Return Air Stream Node Name

OS:Node,
  {31257afa-acd6-4d76-b15a-b839f11deae8}, !- Handle
  Node 563,                               !- Name
  ,                                       !- Inlet Port
  {facf5046-126d-4669-9d6d-c473f059ed26}; !- Outlet Port

OS:Node,
  {3b4b02d1-2027-45b8-94fb-10b51dfeecf1}, !- Handle
  Node 564,                               !- Name
  {62f70f62-2fdf-48b8-8638-770d48402d2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6aa639f-2397-46fc-a60d-8f16ce8c1dd3}, !- Handle
  {0b213b8b-074a-4908-8129-5f1d73524490}, !- Source Object
  9,                                      !- Outlet Port
  {b89a2ff3-3ba9-4e9a-9f37-3dfd55694a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf34f64f-70cc-4ab9-ae10-1cda3f32dd60}, !- Handle
  Node 565,                               !- Name
  {23037cac-a4d9-4d49-96ce-76c8b8b24161}, !- Inlet Port
  {a730d769-8989-4979-987f-8f37b5e3964a}; !- Outlet Port

OS:Connection,
  {23037cac-a4d9-4d49-96ce-76c8b8b24161}, !- Handle
  {03bb0d8b-6fa1-4abd-9007-afca8fbb2fea}, !- Source Object
  6,                                      !- Outlet Port
  {cf34f64f-70cc-4ab9-ae10-1cda3f32dd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a730d769-8989-4979-987f-8f37b5e3964a}, !- Handle
  {cf34f64f-70cc-4ab9-ae10-1cda3f32dd60}, !- Source Object
  3,                                      !- Outlet Port
  {0b213b8b-074a-4908-8129-5f1d73524490}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e304ac90-920b-4cbb-a9e9-2b81e257ff83}, !- Handle
  Node 566,                               !- Name
  {05f5a995-a136-4822-9251-51d0e35139d8}, !- Inlet Port
  {ba25cbef-df4c-4331-9ee2-0671ba6760da}; !- Outlet Port

OS:Connection,
  {05f5a995-a136-4822-9251-51d0e35139d8}, !- Handle
  {5d28df48-89ac-4723-bec5-d0f794d9876e}, !- Source Object
  9,                                      !- Outlet Port
  {e304ac90-920b-4cbb-a9e9-2b81e257ff83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba25cbef-df4c-4331-9ee2-0671ba6760da}, !- Handle
  {e304ac90-920b-4cbb-a9e9-2b81e257ff83}, !- Source Object
  3,                                      !- Outlet Port
  {03bb0d8b-6fa1-4abd-9007-afca8fbb2fea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {396a9a99-eb9d-471f-9502-76288e482b78}, !- Handle
  Node 567,                               !- Name
  {35a9a13e-65e2-46f2-b5c4-57df818d6069}, !- Inlet Port
  {5f9096fe-1ab4-4751-96f6-34e322919924}; !- Outlet Port

OS:Connection,
  {b45fe036-9bcb-43f7-beec-1d37777de264}, !- Handle
  {74a236dc-4a6f-4211-bc53-479b0ce353c6}, !- Source Object
  3,                                      !- Outlet Port
  {e4142ef5-2f0f-4d96-9e37-e8ef302de4bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35a9a13e-65e2-46f2-b5c4-57df818d6069}, !- Handle
  {e4142ef5-2f0f-4d96-9e37-e8ef302de4bb}, !- Source Object
  5,                                      !- Outlet Port
  {396a9a99-eb9d-471f-9502-76288e482b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9096fe-1ab4-4751-96f6-34e322919924}, !- Handle
  {396a9a99-eb9d-471f-9502-76288e482b78}, !- Source Object
  3,                                      !- Outlet Port
  {5d28df48-89ac-4723-bec5-d0f794d9876e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8113b97c-5170-4943-8cd4-f1d5d34e8c88}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {707b0782-e16d-485e-9993-619794e75b91}, !- Control Zone Name
  {b89a2ff3-3ba9-4e9a-9f37-3dfd55694a25}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6a18377a-8872-4813-b1e8-f1fc4a8bd9a1}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f79a337e-aeab-4400-9709-ce7fd6612630}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {ff2db781-fc70-45dc-9e90-7fff4ee03dd8}, !- Air Inlet Node Name
  {1b739ddc-f65a-4d01-8077-8e254dab9418}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6df787f-e48a-4793-8d57-9c8a8f22b715}, !- Handle
  Node 568,                               !- Name
  {dfa9ed81-2113-42d0-9632-930884b63c9a}, !- Inlet Port
  {1f119220-748b-4739-832c-ef43f8f0eff2}; !- Outlet Port

OS:Connection,
  {f4dba839-249c-4ab0-b311-29ef254655fa}, !- Handle
  {b65f6553-0151-46a2-bd11-d88919be2613}, !- Source Object
  3,                                      !- Outlet Port
  {6e25ed39-822e-4738-8f80-bf44cab5fc34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa9ed81-2113-42d0-9632-930884b63c9a}, !- Handle
  {73036539-857d-4273-92ee-53916c22766c}, !- Source Object
  2,                                      !- Outlet Port
  {f6df787f-e48a-4793-8d57-9c8a8f22b715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f119220-748b-4739-832c-ef43f8f0eff2}, !- Handle
  {f6df787f-e48a-4793-8d57-9c8a8f22b715}, !- Source Object
  3,                                      !- Outlet Port
  {21d4dbbe-f6f9-420f-b266-242166461cb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {111952c8-76f8-476f-88ea-dddc810b7cd1}, !- Handle
  Node 569,                               !- Name
  {0ad17c1f-177f-4aec-9eac-437086768785}, !- Inlet Port
  {ff2db781-fc70-45dc-9e90-7fff4ee03dd8}; !- Outlet Port

OS:Connection,
  {0ad17c1f-177f-4aec-9eac-437086768785}, !- Handle
  {84a97798-72fb-44e2-b51e-196baec5cf13}, !- Source Object
  3,                                      !- Outlet Port
  {111952c8-76f8-476f-88ea-dddc810b7cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff2db781-fc70-45dc-9e90-7fff4ee03dd8}, !- Handle
  {111952c8-76f8-476f-88ea-dddc810b7cd1}, !- Source Object
  3,                                      !- Outlet Port
  {f79a337e-aeab-4400-9709-ce7fd6612630}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b739ddc-f65a-4d01-8077-8e254dab9418}, !- Handle
  {f79a337e-aeab-4400-9709-ce7fd6612630}, !- Source Object
  4,                                      !- Outlet Port
  {b65f6553-0151-46a2-bd11-d88919be2613}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf2a0e7a-bc4a-4fb9-90a6-e85d328645e9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {d2bc3796-aabf-4109-84b6-4f6b42185135}, !- Availability Schedule
  {12230cde-3c0c-4b3a-8288-5a44840faaee}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8670c2f0-6ebb-44fb-9749-f4de02c67e34}, !- Supply Side Inlet Node Name
  {865c1c28-a981-4115-8e94-1c86236094dc}, !- Demand Side Outlet Node Name
  {d5ed3edb-ad5a-489e-8a4a-f3562aa1c0dd}, !- Demand Side Inlet Node A
  {a18569c3-9a53-4a14-9a03-82cde2b404a0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d486bd2-8143-47b3-9bd8-46141cadec36}, !- Demand Mixer Name
  {ea5e45e1-8232-4a5b-b119-1b5722cd9665}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {381571b7-d7d3-4b59-b59e-0889b287351d}, !- Handle
  Node 570,                               !- Name
  {8670c2f0-6ebb-44fb-9749-f4de02c67e34}, !- Inlet Port
  {fa7dd0bd-401c-420e-8a0f-ec0c2e4c797a}; !- Outlet Port

OS:Node,
  {5a9ed78d-9ac1-43f8-aa75-6a4b2cde4aa3}, !- Handle
  Node 571,                               !- Name
  {91850405-6047-4d05-81c0-7b04215889ea}, !- Inlet Port
  {a18569c3-9a53-4a14-9a03-82cde2b404a0}; !- Outlet Port

OS:Connection,
  {8670c2f0-6ebb-44fb-9749-f4de02c67e34}, !- Handle
  {bf2a0e7a-bc4a-4fb9-90a6-e85d328645e9}, !- Source Object
  9,                                      !- Outlet Port
  {381571b7-d7d3-4b59-b59e-0889b287351d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18569c3-9a53-4a14-9a03-82cde2b404a0}, !- Handle
  {5a9ed78d-9ac1-43f8-aa75-6a4b2cde4aa3}, !- Source Object
  3,                                      !- Outlet Port
  {bf2a0e7a-bc4a-4fb9-90a6-e85d328645e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b60f970-1707-48aa-8d73-ff2145b620e8}, !- Handle
  Node 572,                               !- Name
  {d5ed3edb-ad5a-489e-8a4a-f3562aa1c0dd}, !- Inlet Port
  {fe13945c-c541-4268-9816-07655c56252a}; !- Outlet Port

OS:Node,
  {7c89700c-e088-47ed-bde0-11afd3d228af}, !- Handle
  Node 573,                               !- Name
  {bd66f82a-8081-45db-a626-465e1b571880}, !- Inlet Port
  {865c1c28-a981-4115-8e94-1c86236094dc}; !- Outlet Port

OS:Node,
  {4347fc1a-2c40-4c50-8be4-3dbf4ac028bf}, !- Handle
  Node 574,                               !- Name
  {66463e5c-d49a-497c-baff-38c53c364420}, !- Inlet Port
  {8120b0d1-ffca-45ba-b4c3-1fef898934de}; !- Outlet Port

OS:Connection,
  {d5ed3edb-ad5a-489e-8a4a-f3562aa1c0dd}, !- Handle
  {bf2a0e7a-bc4a-4fb9-90a6-e85d328645e9}, !- Source Object
  11,                                     !- Outlet Port
  {7b60f970-1707-48aa-8d73-ff2145b620e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865c1c28-a981-4115-8e94-1c86236094dc}, !- Handle
  {7c89700c-e088-47ed-bde0-11afd3d228af}, !- Source Object
  3,                                      !- Outlet Port
  {bf2a0e7a-bc4a-4fb9-90a6-e85d328645e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ea5e45e1-8232-4a5b-b119-1b5722cd9665}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {fe13945c-c541-4268-9816-07655c56252a}, !- Inlet Node Name
  {f58a735c-3819-4417-9316-c5745bf54617}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d486bd2-8143-47b3-9bd8-46141cadec36}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {bd66f82a-8081-45db-a626-465e1b571880}, !- Outlet Node Name
  {252a1a67-d708-4273-ba80-271059c6ed1e}; !- Inlet Node Name 1

OS:Connection,
  {fe13945c-c541-4268-9816-07655c56252a}, !- Handle
  {7b60f970-1707-48aa-8d73-ff2145b620e8}, !- Source Object
  3,                                      !- Outlet Port
  {ea5e45e1-8232-4a5b-b119-1b5722cd9665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd66f82a-8081-45db-a626-465e1b571880}, !- Handle
  {6d486bd2-8143-47b3-9bd8-46141cadec36}, !- Source Object
  2,                                      !- Outlet Port
  {7c89700c-e088-47ed-bde0-11afd3d228af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e7f1816-261d-4a4f-947a-cab6ff1351cb}, !- Handle
  {bf2a0e7a-bc4a-4fb9-90a6-e85d328645e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {12230cde-3c0c-4b3a-8288-5a44840faaee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {5f50c6a0-1dfc-4fef-98a9-dfa6067ecf36}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4aff2872-0cc6-462c-99cc-d290281f4484}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {90b29c82-9f12-4022-9910-1bd4e3f65151}, !- Air Inlet Node Name
  {91850405-6047-4d05-81c0-7b04215889ea}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5e72057f-b4f6-4702-832a-0e9fa0b9e408}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 22kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cacd7972-ed81-4219-a0c7-e3b9f396a681}, !- Air Inlet Node Name
  {12ee1e7f-ee4d-4487-911d-fb090a3be1fa}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {262e01ba-54e5-46d2-a12d-03161d8aa05c}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0263f63e-91f0-4010-b169-41916bf66de4}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a77a6b2-4604-4ffb-a27e-bfc1d08dd39e}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {697a623d-016a-4543-8f01-4258db945f90}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {94bf9b5a-1d09-4e32-ac56-d91d74ff521c}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7cc94039-2a34-4a56-921a-2c2cf5b325f1}, !- Handle
  Coil Heating Electric 25,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {296eaf21-664b-4df2-8450-43549d46b483}, !- Air Inlet Node Name
  {f0050bbb-215d-459b-9b8c-792d30a4df29}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {2598bf21-5032-4960-b5ac-a22d183d0242}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d2bc3796-aabf-4109-84b6-4f6b42185135}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75c44660-7f24-496f-95e6-84916c816136}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75c44660-7f24-496f-95e6-84916c816136}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e6827bd7-2297-4a0b-8340-372ccecbaf89}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {2598bf21-5032-4960-b5ac-a22d183d0242}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6762a59e-7927-4d0a-b9fd-f7d4e0ceb5dd}, !- Mixed Air Node Name
  {8f49ad2f-7c74-4f33-a191-0a96a894001c}, !- Outdoor Air Stream Node Name
  {e6e8a737-438a-4dfd-bf61-0f58e7c60715}, !- Relief Air Stream Node Name
  {fa7dd0bd-401c-420e-8a0f-ec0c2e4c797a}; !- Return Air Stream Node Name

OS:Node,
  {3a8f10cb-5400-4d84-b3fd-b3bec5cb6274}, !- Handle
  Node 575,                               !- Name
  ,                                       !- Inlet Port
  {bc3c7e6b-9102-47ac-ae97-ed90b6458708}; !- Outlet Port

OS:Node,
  {80f9fb99-5d21-416d-8d0d-1f4aa44e5b6b}, !- Handle
  Node 576,                               !- Name
  {ad097f55-a584-4b10-9610-b04c60739bf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91850405-6047-4d05-81c0-7b04215889ea}, !- Handle
  {4aff2872-0cc6-462c-99cc-d290281f4484}, !- Source Object
  9,                                      !- Outlet Port
  {5a9ed78d-9ac1-43f8-aa75-6a4b2cde4aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91b72efb-db78-4125-a78b-aba1d65b33d3}, !- Handle
  Node 577,                               !- Name
  {f0050bbb-215d-459b-9b8c-792d30a4df29}, !- Inlet Port
  {90b29c82-9f12-4022-9910-1bd4e3f65151}; !- Outlet Port

OS:Connection,
  {f0050bbb-215d-459b-9b8c-792d30a4df29}, !- Handle
  {7cc94039-2a34-4a56-921a-2c2cf5b325f1}, !- Source Object
  6,                                      !- Outlet Port
  {91b72efb-db78-4125-a78b-aba1d65b33d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b29c82-9f12-4022-9910-1bd4e3f65151}, !- Handle
  {91b72efb-db78-4125-a78b-aba1d65b33d3}, !- Source Object
  3,                                      !- Outlet Port
  {4aff2872-0cc6-462c-99cc-d290281f4484}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cf8ea96f-f02f-46d7-8deb-a0422d5d7ec1}, !- Handle
  Node 578,                               !- Name
  {12ee1e7f-ee4d-4487-911d-fb090a3be1fa}, !- Inlet Port
  {296eaf21-664b-4df2-8450-43549d46b483}; !- Outlet Port

OS:Connection,
  {12ee1e7f-ee4d-4487-911d-fb090a3be1fa}, !- Handle
  {5e72057f-b4f6-4702-832a-0e9fa0b9e408}, !- Source Object
  9,                                      !- Outlet Port
  {cf8ea96f-f02f-46d7-8deb-a0422d5d7ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296eaf21-664b-4df2-8450-43549d46b483}, !- Handle
  {cf8ea96f-f02f-46d7-8deb-a0422d5d7ec1}, !- Source Object
  3,                                      !- Outlet Port
  {7cc94039-2a34-4a56-921a-2c2cf5b325f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fdf32612-3f77-4b31-ad06-f1614f9a0336}, !- Handle
  Node 579,                               !- Name
  {6762a59e-7927-4d0a-b9fd-f7d4e0ceb5dd}, !- Inlet Port
  {cacd7972-ed81-4219-a0c7-e3b9f396a681}; !- Outlet Port

OS:Connection,
  {fa7dd0bd-401c-420e-8a0f-ec0c2e4c797a}, !- Handle
  {381571b7-d7d3-4b59-b59e-0889b287351d}, !- Source Object
  3,                                      !- Outlet Port
  {e6827bd7-2297-4a0b-8340-372ccecbaf89}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6762a59e-7927-4d0a-b9fd-f7d4e0ceb5dd}, !- Handle
  {e6827bd7-2297-4a0b-8340-372ccecbaf89}, !- Source Object
  5,                                      !- Outlet Port
  {fdf32612-3f77-4b31-ad06-f1614f9a0336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacd7972-ed81-4219-a0c7-e3b9f396a681}, !- Handle
  {fdf32612-3f77-4b31-ad06-f1614f9a0336}, !- Source Object
  3,                                      !- Outlet Port
  {5e72057f-b4f6-4702-832a-0e9fa0b9e408}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3373877d-9a6a-46d9-a614-1a9a23210309}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9fbd327a-94b2-43e0-9d6b-66b6c57ee2e7}, !- Control Zone Name
  {5a9ed78d-9ac1-43f8-aa75-6a4b2cde4aa3}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5de2e00a-9352-4fe6-abbe-d9c93ee6a2b8}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {517aa39d-e204-4751-b467-47391946e786}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8e2fd247-e362-4c20-9755-2f99660a15c1}, !- Air Inlet Node Name
  {66463e5c-d49a-497c-baff-38c53c364420}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9101a13c-925b-4585-9366-f3e6fa4169db}, !- Handle
  Node 580,                               !- Name
  {c18cb1fb-b2e0-4f15-9866-308a47b42e4c}, !- Inlet Port
  {252a1a67-d708-4273-ba80-271059c6ed1e}; !- Outlet Port

OS:Connection,
  {8120b0d1-ffca-45ba-b4c3-1fef898934de}, !- Handle
  {4347fc1a-2c40-4c50-8be4-3dbf4ac028bf}, !- Source Object
  3,                                      !- Outlet Port
  {f479b19e-449a-4191-ac6e-b6ef2d074b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18cb1fb-b2e0-4f15-9866-308a47b42e4c}, !- Handle
  {11f82f02-76c6-4266-b3a1-2dfe75a50714}, !- Source Object
  2,                                      !- Outlet Port
  {9101a13c-925b-4585-9366-f3e6fa4169db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252a1a67-d708-4273-ba80-271059c6ed1e}, !- Handle
  {9101a13c-925b-4585-9366-f3e6fa4169db}, !- Source Object
  3,                                      !- Outlet Port
  {6d486bd2-8143-47b3-9bd8-46141cadec36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c269933-35f4-4227-ad72-88eec14d57d4}, !- Handle
  Node 581,                               !- Name
  {f58a735c-3819-4417-9316-c5745bf54617}, !- Inlet Port
  {8e2fd247-e362-4c20-9755-2f99660a15c1}; !- Outlet Port

OS:Connection,
  {f58a735c-3819-4417-9316-c5745bf54617}, !- Handle
  {ea5e45e1-8232-4a5b-b119-1b5722cd9665}, !- Source Object
  3,                                      !- Outlet Port
  {0c269933-35f4-4227-ad72-88eec14d57d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2fd247-e362-4c20-9755-2f99660a15c1}, !- Handle
  {0c269933-35f4-4227-ad72-88eec14d57d4}, !- Source Object
  3,                                      !- Outlet Port
  {517aa39d-e204-4751-b467-47391946e786}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66463e5c-d49a-497c-baff-38c53c364420}, !- Handle
  {517aa39d-e204-4751-b467-47391946e786}, !- Source Object
  4,                                      !- Outlet Port
  {4347fc1a-2c40-4c50-8be4-3dbf4ac028bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b536a38-53c0-461a-bc94-df2812921cdc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {f85ec460-abd0-4512-9824-ed0778fa3480}, !- Availability Schedule
  {9c65928c-479d-4adf-b7fb-6cc1dcbd0a31}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da0e7c10-ddde-40a6-8f12-af105d2f1cfb}, !- Supply Side Inlet Node Name
  {624ded0f-6a2c-4132-97a0-3fef748b6383}, !- Demand Side Outlet Node Name
  {f363151a-2633-4f4d-b40c-1f1698305980}, !- Demand Side Inlet Node A
  {c643c204-36d4-4b7e-92ad-f1c1bd368719}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {128f031c-a882-4591-8ceb-b14573142f2a}, !- Demand Mixer Name
  {af864e9f-54bb-4070-b596-89845a79a232}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4bff4c3f-e025-4427-b261-679e6e3b02a2}, !- Handle
  Node 582,                               !- Name
  {da0e7c10-ddde-40a6-8f12-af105d2f1cfb}, !- Inlet Port
  {ff3ffd57-3725-4ab4-acd8-e481085a3490}; !- Outlet Port

OS:Node,
  {105c448b-292a-4992-a30c-a7b801091db5}, !- Handle
  Node 583,                               !- Name
  {ece33e03-47ef-45b6-a06f-d1fe2aa14696}, !- Inlet Port
  {c643c204-36d4-4b7e-92ad-f1c1bd368719}; !- Outlet Port

OS:Connection,
  {da0e7c10-ddde-40a6-8f12-af105d2f1cfb}, !- Handle
  {3b536a38-53c0-461a-bc94-df2812921cdc}, !- Source Object
  9,                                      !- Outlet Port
  {4bff4c3f-e025-4427-b261-679e6e3b02a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c643c204-36d4-4b7e-92ad-f1c1bd368719}, !- Handle
  {105c448b-292a-4992-a30c-a7b801091db5}, !- Source Object
  3,                                      !- Outlet Port
  {3b536a38-53c0-461a-bc94-df2812921cdc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25b51035-48d0-4716-b7d4-ce67f6be9354}, !- Handle
  Node 584,                               !- Name
  {f363151a-2633-4f4d-b40c-1f1698305980}, !- Inlet Port
  {22b59972-0b95-414a-af4e-7bb9eae73dfa}; !- Outlet Port

OS:Node,
  {d70b6474-aa8d-4f69-8401-7a81e92c9a7f}, !- Handle
  Node 585,                               !- Name
  {de09a56a-bc97-424a-8257-2214fab643c9}, !- Inlet Port
  {624ded0f-6a2c-4132-97a0-3fef748b6383}; !- Outlet Port

OS:Node,
  {08dd358f-03c3-4488-af3e-2ab8754bd75a}, !- Handle
  Node 586,                               !- Name
  {5c08c3d2-e789-4b25-a0e5-1ffbeb9319a9}, !- Inlet Port
  {c444deeb-5eb1-4ea9-9240-28753a117f81}; !- Outlet Port

OS:Connection,
  {f363151a-2633-4f4d-b40c-1f1698305980}, !- Handle
  {3b536a38-53c0-461a-bc94-df2812921cdc}, !- Source Object
  11,                                     !- Outlet Port
  {25b51035-48d0-4716-b7d4-ce67f6be9354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624ded0f-6a2c-4132-97a0-3fef748b6383}, !- Handle
  {d70b6474-aa8d-4f69-8401-7a81e92c9a7f}, !- Source Object
  3,                                      !- Outlet Port
  {3b536a38-53c0-461a-bc94-df2812921cdc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {af864e9f-54bb-4070-b596-89845a79a232}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {22b59972-0b95-414a-af4e-7bb9eae73dfa}, !- Inlet Node Name
  {ee0ba7b0-4e80-4744-9651-9cb62e7cdaa6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {128f031c-a882-4591-8ceb-b14573142f2a}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {de09a56a-bc97-424a-8257-2214fab643c9}, !- Outlet Node Name
  {a779bdbf-f87a-4d50-9f4f-af847cbb84a0}; !- Inlet Node Name 1

OS:Connection,
  {22b59972-0b95-414a-af4e-7bb9eae73dfa}, !- Handle
  {25b51035-48d0-4716-b7d4-ce67f6be9354}, !- Source Object
  3,                                      !- Outlet Port
  {af864e9f-54bb-4070-b596-89845a79a232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de09a56a-bc97-424a-8257-2214fab643c9}, !- Handle
  {128f031c-a882-4591-8ceb-b14573142f2a}, !- Source Object
  2,                                      !- Outlet Port
  {d70b6474-aa8d-4f69-8401-7a81e92c9a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c43d90e7-7c75-4e99-bbfd-da6fdeba0521}, !- Handle
  {3b536a38-53c0-461a-bc94-df2812921cdc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9c65928c-479d-4adf-b7fb-6cc1dcbd0a31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {b9c32e3b-0e11-41b8-8ccd-d4319af8ee3a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {080a9102-61ad-4722-b756-c3f255a5dd8b}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d6d8baad-03f8-4d94-9c2a-add3fe3addeb}, !- Air Inlet Node Name
  {ece33e03-47ef-45b6-a06f-d1fe2aa14696}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e39d9ff2-9e2f-4520-8374-e37a5ee9c3e8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 12kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ecd9cc21-83c5-46c1-b42e-10ed1e4d8b4f}, !- Air Inlet Node Name
  {644605cf-ffe6-457f-927a-10435b86df72}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d59105ca-d077-4aa0-a1b9-5ce6c3059f8f}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63aa26e4-b796-49bd-9c32-1a529bc9e6e7}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {735d365f-b4f2-4c2d-9046-7ee8f5ab8099}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a5b27fd-774a-4faa-b324-d887f3bc679f}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6f34a0e9-9a49-4a36-91cf-cd360819afd3}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {eaa3c888-b231-4486-adf8-9a35e50c1b32}, !- Handle
  Coil Heating Electric 26,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {67fe24bf-a877-4958-af29-5e621ce5f6a7}, !- Air Inlet Node Name
  {cce0f6b7-cb9e-42cb-a26a-5154a6d64245}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {4524095f-1e86-4bfe-9ae9-16ee3f0ca666}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f85ec460-abd0-4512-9824-ed0778fa3480}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8ae5dc3f-6847-43e6-adbc-21b1c9bd33cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8ae5dc3f-6847-43e6-adbc-21b1c9bd33cb}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80dcc8f6-b9ef-444b-8201-d19e709cef60}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {4524095f-1e86-4bfe-9ae9-16ee3f0ca666}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b428d1a3-6099-4d90-8e44-475000efedb3}, !- Mixed Air Node Name
  {ecc17632-a4ed-4d08-b52f-89ed3497a6ea}, !- Outdoor Air Stream Node Name
  {fbc44d68-ae30-488b-8dd1-20309f9a5eb4}, !- Relief Air Stream Node Name
  {ff3ffd57-3725-4ab4-acd8-e481085a3490}; !- Return Air Stream Node Name

OS:Node,
  {22f4603e-93e4-49e3-a7d1-cc8520373325}, !- Handle
  Node 587,                               !- Name
  ,                                       !- Inlet Port
  {996c80ca-d344-402e-a402-4c1e5d059217}; !- Outlet Port

OS:Node,
  {211de35b-c5ab-47ec-90d0-7c254c968032}, !- Handle
  Node 588,                               !- Name
  {b0586e11-9f48-44db-8a44-d0be5eee4f8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ece33e03-47ef-45b6-a06f-d1fe2aa14696}, !- Handle
  {080a9102-61ad-4722-b756-c3f255a5dd8b}, !- Source Object
  9,                                      !- Outlet Port
  {105c448b-292a-4992-a30c-a7b801091db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0abf922e-985e-4090-9694-946cdadd141c}, !- Handle
  Node 589,                               !- Name
  {cce0f6b7-cb9e-42cb-a26a-5154a6d64245}, !- Inlet Port
  {d6d8baad-03f8-4d94-9c2a-add3fe3addeb}; !- Outlet Port

OS:Connection,
  {cce0f6b7-cb9e-42cb-a26a-5154a6d64245}, !- Handle
  {eaa3c888-b231-4486-adf8-9a35e50c1b32}, !- Source Object
  6,                                      !- Outlet Port
  {0abf922e-985e-4090-9694-946cdadd141c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d8baad-03f8-4d94-9c2a-add3fe3addeb}, !- Handle
  {0abf922e-985e-4090-9694-946cdadd141c}, !- Source Object
  3,                                      !- Outlet Port
  {080a9102-61ad-4722-b756-c3f255a5dd8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d1e7fa41-39e7-4af6-8107-1549741bb2ac}, !- Handle
  Node 590,                               !- Name
  {644605cf-ffe6-457f-927a-10435b86df72}, !- Inlet Port
  {67fe24bf-a877-4958-af29-5e621ce5f6a7}; !- Outlet Port

OS:Connection,
  {644605cf-ffe6-457f-927a-10435b86df72}, !- Handle
  {e39d9ff2-9e2f-4520-8374-e37a5ee9c3e8}, !- Source Object
  9,                                      !- Outlet Port
  {d1e7fa41-39e7-4af6-8107-1549741bb2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fe24bf-a877-4958-af29-5e621ce5f6a7}, !- Handle
  {d1e7fa41-39e7-4af6-8107-1549741bb2ac}, !- Source Object
  3,                                      !- Outlet Port
  {eaa3c888-b231-4486-adf8-9a35e50c1b32}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7abe4e1d-4510-48a1-a454-1efb7f6d8086}, !- Handle
  Node 591,                               !- Name
  {b428d1a3-6099-4d90-8e44-475000efedb3}, !- Inlet Port
  {ecd9cc21-83c5-46c1-b42e-10ed1e4d8b4f}; !- Outlet Port

OS:Connection,
  {ff3ffd57-3725-4ab4-acd8-e481085a3490}, !- Handle
  {4bff4c3f-e025-4427-b261-679e6e3b02a2}, !- Source Object
  3,                                      !- Outlet Port
  {80dcc8f6-b9ef-444b-8201-d19e709cef60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b428d1a3-6099-4d90-8e44-475000efedb3}, !- Handle
  {80dcc8f6-b9ef-444b-8201-d19e709cef60}, !- Source Object
  5,                                      !- Outlet Port
  {7abe4e1d-4510-48a1-a454-1efb7f6d8086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd9cc21-83c5-46c1-b42e-10ed1e4d8b4f}, !- Handle
  {7abe4e1d-4510-48a1-a454-1efb7f6d8086}, !- Source Object
  3,                                      !- Outlet Port
  {e39d9ff2-9e2f-4520-8374-e37a5ee9c3e8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b3853ea5-639f-4d8b-8d13-d21753f14b19}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a2330acc-a37e-4dd1-8e4f-e557a6353c37}, !- Control Zone Name
  {105c448b-292a-4992-a30c-a7b801091db5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3a8e5b66-4aaa-4beb-bed1-ae4f89251746}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {666ac680-39a8-4cbb-827b-5413b768a25e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {f84a2817-71d1-4d47-995e-cb24f7b350a0}, !- Air Inlet Node Name
  {5c08c3d2-e789-4b25-a0e5-1ffbeb9319a9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {783ab407-4e7c-4e8a-96a5-e66ba4d022f3}, !- Handle
  Node 592,                               !- Name
  {02f14d55-acd7-4af0-a34f-aa68f078fe13}, !- Inlet Port
  {a779bdbf-f87a-4d50-9f4f-af847cbb84a0}; !- Outlet Port

OS:Connection,
  {c444deeb-5eb1-4ea9-9240-28753a117f81}, !- Handle
  {08dd358f-03c3-4488-af3e-2ab8754bd75a}, !- Source Object
  3,                                      !- Outlet Port
  {a9a57f4b-5650-4c73-844d-088cfded686e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f14d55-acd7-4af0-a34f-aa68f078fe13}, !- Handle
  {c16cad95-529d-46af-99d7-e75be6ddf568}, !- Source Object
  2,                                      !- Outlet Port
  {783ab407-4e7c-4e8a-96a5-e66ba4d022f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a779bdbf-f87a-4d50-9f4f-af847cbb84a0}, !- Handle
  {783ab407-4e7c-4e8a-96a5-e66ba4d022f3}, !- Source Object
  3,                                      !- Outlet Port
  {128f031c-a882-4591-8ceb-b14573142f2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1aa45249-eb94-457c-bfcf-baefdf5b7f44}, !- Handle
  Node 593,                               !- Name
  {ee0ba7b0-4e80-4744-9651-9cb62e7cdaa6}, !- Inlet Port
  {f84a2817-71d1-4d47-995e-cb24f7b350a0}; !- Outlet Port

OS:Connection,
  {ee0ba7b0-4e80-4744-9651-9cb62e7cdaa6}, !- Handle
  {af864e9f-54bb-4070-b596-89845a79a232}, !- Source Object
  3,                                      !- Outlet Port
  {1aa45249-eb94-457c-bfcf-baefdf5b7f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84a2817-71d1-4d47-995e-cb24f7b350a0}, !- Handle
  {1aa45249-eb94-457c-bfcf-baefdf5b7f44}, !- Source Object
  3,                                      !- Outlet Port
  {666ac680-39a8-4cbb-827b-5413b768a25e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c08c3d2-e789-4b25-a0e5-1ffbeb9319a9}, !- Handle
  {666ac680-39a8-4cbb-827b-5413b768a25e}, !- Source Object
  4,                                      !- Outlet Port
  {08dd358f-03c3-4488-af3e-2ab8754bd75a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c7154b98-c536-4b05-bb95-e9b5292c9aec}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {0e385653-c498-4073-a783-3857c95c01e9}, !- Availability Schedule
  {58ab0e30-96e3-4704-8a32-3c3dccbb66eb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e441b415-e597-4e36-8187-40092787bb53}, !- Supply Side Inlet Node Name
  {2a574d58-0d97-4ee1-be1e-943211f8eb17}, !- Demand Side Outlet Node Name
  {fecdd5c4-ebdd-4657-987d-3e6a4b01656f}, !- Demand Side Inlet Node A
  {54b272b2-98db-45c9-90be-4b6747d89e78}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a1a5c277-ff7a-4f84-82a3-2cc050d9e4d6}, !- Demand Mixer Name
  {882d0b75-3e31-4a9b-a08b-16fcc7061f83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5787f11e-9f08-41fa-8b71-607b01589b51}, !- Handle
  Node 594,                               !- Name
  {e441b415-e597-4e36-8187-40092787bb53}, !- Inlet Port
  {e04576fd-efed-4e5f-9ffa-e4463861ccf1}; !- Outlet Port

OS:Node,
  {d3d169e6-b38d-4cd4-b212-64639f115c7f}, !- Handle
  Node 595,                               !- Name
  {3b03f68d-f84f-40b1-a6f9-56971268b668}, !- Inlet Port
  {54b272b2-98db-45c9-90be-4b6747d89e78}; !- Outlet Port

OS:Connection,
  {e441b415-e597-4e36-8187-40092787bb53}, !- Handle
  {c7154b98-c536-4b05-bb95-e9b5292c9aec}, !- Source Object
  9,                                      !- Outlet Port
  {5787f11e-9f08-41fa-8b71-607b01589b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b272b2-98db-45c9-90be-4b6747d89e78}, !- Handle
  {d3d169e6-b38d-4cd4-b212-64639f115c7f}, !- Source Object
  3,                                      !- Outlet Port
  {c7154b98-c536-4b05-bb95-e9b5292c9aec}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {53179c08-2599-4580-b08c-028e048b96dc}, !- Handle
  Node 596,                               !- Name
  {fecdd5c4-ebdd-4657-987d-3e6a4b01656f}, !- Inlet Port
  {a4b1dc82-0bf5-4424-882e-d7c377ac1745}; !- Outlet Port

OS:Node,
  {59fb112f-1ac0-4f55-a49d-95292e9bb3de}, !- Handle
  Node 597,                               !- Name
  {876c309c-f36a-4d1a-8edf-24080b3538f8}, !- Inlet Port
  {2a574d58-0d97-4ee1-be1e-943211f8eb17}; !- Outlet Port

OS:Node,
  {5bb62c70-fea8-43d2-b35d-37e789763c99}, !- Handle
  Node 598,                               !- Name
  {1f54b9c9-ca8d-4992-95de-2b5ba5e0fc94}, !- Inlet Port
  {a821f1b0-0c69-4c09-8fb6-d222d150d3a4}; !- Outlet Port

OS:Connection,
  {fecdd5c4-ebdd-4657-987d-3e6a4b01656f}, !- Handle
  {c7154b98-c536-4b05-bb95-e9b5292c9aec}, !- Source Object
  11,                                     !- Outlet Port
  {53179c08-2599-4580-b08c-028e048b96dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a574d58-0d97-4ee1-be1e-943211f8eb17}, !- Handle
  {59fb112f-1ac0-4f55-a49d-95292e9bb3de}, !- Source Object
  3,                                      !- Outlet Port
  {c7154b98-c536-4b05-bb95-e9b5292c9aec}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {882d0b75-3e31-4a9b-a08b-16fcc7061f83}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {a4b1dc82-0bf5-4424-882e-d7c377ac1745}, !- Inlet Node Name
  {b09c3452-25dd-4454-837c-38c210f5b52a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a1a5c277-ff7a-4f84-82a3-2cc050d9e4d6}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {876c309c-f36a-4d1a-8edf-24080b3538f8}, !- Outlet Node Name
  {1dccee29-9c20-4c4a-9358-0278c601339c}; !- Inlet Node Name 1

OS:Connection,
  {a4b1dc82-0bf5-4424-882e-d7c377ac1745}, !- Handle
  {53179c08-2599-4580-b08c-028e048b96dc}, !- Source Object
  3,                                      !- Outlet Port
  {882d0b75-3e31-4a9b-a08b-16fcc7061f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {876c309c-f36a-4d1a-8edf-24080b3538f8}, !- Handle
  {a1a5c277-ff7a-4f84-82a3-2cc050d9e4d6}, !- Source Object
  2,                                      !- Outlet Port
  {59fb112f-1ac0-4f55-a49d-95292e9bb3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41123884-88a9-4146-9920-1b7b6ac0441c}, !- Handle
  {c7154b98-c536-4b05-bb95-e9b5292c9aec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {58ab0e30-96e3-4704-8a32-3c3dccbb66eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {930a07be-65b5-4581-b96f-97e75da27e3e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2fa6cf6b-a24e-4763-9f36-3560089f5c92}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {53de32c9-7096-4db2-82f8-5a84c81fbcb6}, !- Air Inlet Node Name
  {3b03f68d-f84f-40b1-a6f9-56971268b668}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f21e474a-0f9f-422d-9013-bda53462e54a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 13kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4c3a4e50-129f-45bf-83cb-1b9d76636021}, !- Air Inlet Node Name
  {e0b6bed4-b628-48a4-bdb5-b2808a0c45c9}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {227cc612-1a10-4d0a-b25b-1f981dc34abd}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a86589e-241e-4a60-a36a-302190171d14}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b61a5045-a724-49f8-bf00-1b691cd31a53}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fdfa7b5-cee2-42f8-8c29-81c27a02df74}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {55ed5e09-31ad-4bbc-a0e2-be4f82195ce2}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {1cb3acb4-cb3e-42ec-9d53-5c7a56e38412}, !- Handle
  Coil Heating Electric 27,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3c7d0ea4-abb6-44f4-8281-2683dcfb2e19}, !- Air Inlet Node Name
  {be9a9e9f-73bd-4ac2-9d33-4f497f70b81a}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {93d6470f-78f5-4b6b-b8c0-e781204c51f2}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e385653-c498-4073-a783-3857c95c01e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2f9c3bd3-15da-4032-92ae-f9258038157b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2f9c3bd3-15da-4032-92ae-f9258038157b}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6781965e-c99e-4164-bce1-d23e4a3111fc}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {93d6470f-78f5-4b6b-b8c0-e781204c51f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9537271a-136e-4cc4-8f63-8dce49b1c11b}, !- Mixed Air Node Name
  {98c16508-4113-45eb-b207-843f4eb07550}, !- Outdoor Air Stream Node Name
  {e3cc4b9e-51d0-43cf-ab40-6e9fae38dde8}, !- Relief Air Stream Node Name
  {e04576fd-efed-4e5f-9ffa-e4463861ccf1}; !- Return Air Stream Node Name

OS:Node,
  {205cd0c9-41fb-47c9-a7d2-7c9f52fbb3e5}, !- Handle
  Node 599,                               !- Name
  ,                                       !- Inlet Port
  {d36a31bb-7f9a-4bd9-93e7-f88b3f45f32c}; !- Outlet Port

OS:Node,
  {c0df673b-07f1-4bcb-92c8-e494e9a162a2}, !- Handle
  Node 600,                               !- Name
  {827e925b-ccb0-4e31-9888-0930cb91ef34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b03f68d-f84f-40b1-a6f9-56971268b668}, !- Handle
  {2fa6cf6b-a24e-4763-9f36-3560089f5c92}, !- Source Object
  9,                                      !- Outlet Port
  {d3d169e6-b38d-4cd4-b212-64639f115c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22282084-5d7e-4314-b000-46a3e4f19e48}, !- Handle
  Node 601,                               !- Name
  {be9a9e9f-73bd-4ac2-9d33-4f497f70b81a}, !- Inlet Port
  {53de32c9-7096-4db2-82f8-5a84c81fbcb6}; !- Outlet Port

OS:Connection,
  {be9a9e9f-73bd-4ac2-9d33-4f497f70b81a}, !- Handle
  {1cb3acb4-cb3e-42ec-9d53-5c7a56e38412}, !- Source Object
  6,                                      !- Outlet Port
  {22282084-5d7e-4314-b000-46a3e4f19e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53de32c9-7096-4db2-82f8-5a84c81fbcb6}, !- Handle
  {22282084-5d7e-4314-b000-46a3e4f19e48}, !- Source Object
  3,                                      !- Outlet Port
  {2fa6cf6b-a24e-4763-9f36-3560089f5c92}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9f4bab69-1e85-47d9-a07c-3426595914d2}, !- Handle
  Node 602,                               !- Name
  {e0b6bed4-b628-48a4-bdb5-b2808a0c45c9}, !- Inlet Port
  {3c7d0ea4-abb6-44f4-8281-2683dcfb2e19}; !- Outlet Port

OS:Connection,
  {e0b6bed4-b628-48a4-bdb5-b2808a0c45c9}, !- Handle
  {f21e474a-0f9f-422d-9013-bda53462e54a}, !- Source Object
  9,                                      !- Outlet Port
  {9f4bab69-1e85-47d9-a07c-3426595914d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c7d0ea4-abb6-44f4-8281-2683dcfb2e19}, !- Handle
  {9f4bab69-1e85-47d9-a07c-3426595914d2}, !- Source Object
  3,                                      !- Outlet Port
  {1cb3acb4-cb3e-42ec-9d53-5c7a56e38412}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4d3b910e-7565-41cb-a923-cb2916c51223}, !- Handle
  Node 603,                               !- Name
  {9537271a-136e-4cc4-8f63-8dce49b1c11b}, !- Inlet Port
  {4c3a4e50-129f-45bf-83cb-1b9d76636021}; !- Outlet Port

OS:Connection,
  {e04576fd-efed-4e5f-9ffa-e4463861ccf1}, !- Handle
  {5787f11e-9f08-41fa-8b71-607b01589b51}, !- Source Object
  3,                                      !- Outlet Port
  {6781965e-c99e-4164-bce1-d23e4a3111fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9537271a-136e-4cc4-8f63-8dce49b1c11b}, !- Handle
  {6781965e-c99e-4164-bce1-d23e4a3111fc}, !- Source Object
  5,                                      !- Outlet Port
  {4d3b910e-7565-41cb-a923-cb2916c51223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3a4e50-129f-45bf-83cb-1b9d76636021}, !- Handle
  {4d3b910e-7565-41cb-a923-cb2916c51223}, !- Source Object
  3,                                      !- Outlet Port
  {f21e474a-0f9f-422d-9013-bda53462e54a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1839a188-f103-4abd-8d30-c15090f0ac56}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {960cd1e0-c874-4220-ba2b-eb9616dc6cbd}, !- Control Zone Name
  {d3d169e6-b38d-4cd4-b212-64639f115c7f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3fe8f4b8-19d8-4065-90b8-cf34d0e18881}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {daad33ac-a882-46b9-935c-7467d4a207d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {09115e96-debf-4ae9-b673-1730af7f58ce}, !- Air Inlet Node Name
  {1f54b9c9-ca8d-4992-95de-2b5ba5e0fc94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49c9be80-2316-4c58-9619-cdd19384e644}, !- Handle
  Node 604,                               !- Name
  {2a380467-a82f-4cf3-8472-935a4499ba4f}, !- Inlet Port
  {1dccee29-9c20-4c4a-9358-0278c601339c}; !- Outlet Port

OS:Connection,
  {a821f1b0-0c69-4c09-8fb6-d222d150d3a4}, !- Handle
  {5bb62c70-fea8-43d2-b35d-37e789763c99}, !- Source Object
  3,                                      !- Outlet Port
  {305b9910-5531-480a-8e30-329a9dc3a42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a380467-a82f-4cf3-8472-935a4499ba4f}, !- Handle
  {f05edea8-cfb8-48c9-9cbd-7e2038817558}, !- Source Object
  2,                                      !- Outlet Port
  {49c9be80-2316-4c58-9619-cdd19384e644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dccee29-9c20-4c4a-9358-0278c601339c}, !- Handle
  {49c9be80-2316-4c58-9619-cdd19384e644}, !- Source Object
  3,                                      !- Outlet Port
  {a1a5c277-ff7a-4f84-82a3-2cc050d9e4d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05181c36-fa33-4fc1-b370-2a32ff84e909}, !- Handle
  Node 605,                               !- Name
  {b09c3452-25dd-4454-837c-38c210f5b52a}, !- Inlet Port
  {09115e96-debf-4ae9-b673-1730af7f58ce}; !- Outlet Port

OS:Connection,
  {b09c3452-25dd-4454-837c-38c210f5b52a}, !- Handle
  {882d0b75-3e31-4a9b-a08b-16fcc7061f83}, !- Source Object
  3,                                      !- Outlet Port
  {05181c36-fa33-4fc1-b370-2a32ff84e909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09115e96-debf-4ae9-b673-1730af7f58ce}, !- Handle
  {05181c36-fa33-4fc1-b370-2a32ff84e909}, !- Source Object
  3,                                      !- Outlet Port
  {daad33ac-a882-46b9-935c-7467d4a207d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f54b9c9-ca8d-4992-95de-2b5ba5e0fc94}, !- Handle
  {daad33ac-a882-46b9-935c-7467d4a207d8}, !- Source Object
  4,                                      !- Outlet Port
  {5bb62c70-fea8-43d2-b35d-37e789763c99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6a34afcd-fd3d-4fee-a664-78fc03d2d538}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {bca04a33-f2ac-4fb7-a999-fae225077554}, !- Availability Schedule
  {c2465504-9bb8-45fe-a412-f8130e9ceb0c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44742274-b145-432e-a0bd-cfb2dbc873f2}, !- Supply Side Inlet Node Name
  {b06a3ff4-139b-417e-b5d1-a80b7a4eba84}, !- Demand Side Outlet Node Name
  {6d6258a9-054c-44dc-bc43-0df4fa6f5e3f}, !- Demand Side Inlet Node A
  {dd610023-4ae9-40b3-ab05-5843696ee275}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {48512b3e-397b-4adb-8d40-6da3852636b4}, !- Demand Mixer Name
  {01de2637-dd1f-4d2f-8b22-6d643c33fcae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9adef64e-1d20-4de9-a5b2-9d1d1073d092}, !- Handle
  Node 606,                               !- Name
  {44742274-b145-432e-a0bd-cfb2dbc873f2}, !- Inlet Port
  {b2bfc2dd-ef41-4519-8c16-aef07956690c}; !- Outlet Port

OS:Node,
  {b30603aa-f977-4a25-aa16-8e900ad8321f}, !- Handle
  Node 607,                               !- Name
  {1718746b-f395-4620-95f0-d5b43251bb57}, !- Inlet Port
  {dd610023-4ae9-40b3-ab05-5843696ee275}; !- Outlet Port

OS:Connection,
  {44742274-b145-432e-a0bd-cfb2dbc873f2}, !- Handle
  {6a34afcd-fd3d-4fee-a664-78fc03d2d538}, !- Source Object
  9,                                      !- Outlet Port
  {9adef64e-1d20-4de9-a5b2-9d1d1073d092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd610023-4ae9-40b3-ab05-5843696ee275}, !- Handle
  {b30603aa-f977-4a25-aa16-8e900ad8321f}, !- Source Object
  3,                                      !- Outlet Port
  {6a34afcd-fd3d-4fee-a664-78fc03d2d538}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c0a0ba61-18af-425a-b56f-205ed3f8ddbc}, !- Handle
  Node 608,                               !- Name
  {6d6258a9-054c-44dc-bc43-0df4fa6f5e3f}, !- Inlet Port
  {21b0eefd-b26d-4a04-8829-39e1cd1721b7}; !- Outlet Port

OS:Node,
  {dfae253e-5734-4926-b724-0a5e82b0aee7}, !- Handle
  Node 609,                               !- Name
  {45a4e5fa-a5e2-4e18-ab0b-68ad98630d30}, !- Inlet Port
  {b06a3ff4-139b-417e-b5d1-a80b7a4eba84}; !- Outlet Port

OS:Node,
  {1bf05691-e34a-49aa-8840-0b6851b56c61}, !- Handle
  Node 610,                               !- Name
  {1df1b1a4-fc07-4570-b6a2-46a2ca2dbf0f}, !- Inlet Port
  {af909b62-879f-4cf5-a3e1-0db491705ca8}; !- Outlet Port

OS:Connection,
  {6d6258a9-054c-44dc-bc43-0df4fa6f5e3f}, !- Handle
  {6a34afcd-fd3d-4fee-a664-78fc03d2d538}, !- Source Object
  11,                                     !- Outlet Port
  {c0a0ba61-18af-425a-b56f-205ed3f8ddbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06a3ff4-139b-417e-b5d1-a80b7a4eba84}, !- Handle
  {dfae253e-5734-4926-b724-0a5e82b0aee7}, !- Source Object
  3,                                      !- Outlet Port
  {6a34afcd-fd3d-4fee-a664-78fc03d2d538}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01de2637-dd1f-4d2f-8b22-6d643c33fcae}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {21b0eefd-b26d-4a04-8829-39e1cd1721b7}, !- Inlet Node Name
  {3ec48ee9-b99d-4302-bf5b-d10ab77c4412}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {48512b3e-397b-4adb-8d40-6da3852636b4}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {45a4e5fa-a5e2-4e18-ab0b-68ad98630d30}, !- Outlet Node Name
  {e3ae792c-c3a6-43bc-b7c8-0417e5d3f959}; !- Inlet Node Name 1

OS:Connection,
  {21b0eefd-b26d-4a04-8829-39e1cd1721b7}, !- Handle
  {c0a0ba61-18af-425a-b56f-205ed3f8ddbc}, !- Source Object
  3,                                      !- Outlet Port
  {01de2637-dd1f-4d2f-8b22-6d643c33fcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a4e5fa-a5e2-4e18-ab0b-68ad98630d30}, !- Handle
  {48512b3e-397b-4adb-8d40-6da3852636b4}, !- Source Object
  2,                                      !- Outlet Port
  {dfae253e-5734-4926-b724-0a5e82b0aee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2cffc664-b766-4e87-8429-be7d3e7b21bf}, !- Handle
  {6a34afcd-fd3d-4fee-a664-78fc03d2d538}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c2465504-9bb8-45fe-a412-f8130e9ceb0c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {185554d6-2c73-464d-91c3-771c7ca76d6e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7baa07d0-a2e3-4198-9bb9-659e1c1387ea}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f74b1c02-03ba-426d-9bca-823837558683}, !- Air Inlet Node Name
  {1718746b-f395-4620-95f0-d5b43251bb57}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9ca9621e-76a7-45e9-a11e-5eb091a5122d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 12kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {996a5f49-3a17-4ff4-9232-47bbaa4a4c5d}, !- Air Inlet Node Name
  {0074db5c-c136-4d7e-ae7f-03f6b95d6820}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9f43e887-f9f9-49ce-ad71-9cf574d909c8}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9807fcb-9b2f-4508-b041-bd4a64aa84a0}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d1879a3-e2d9-4e5f-a729-8b0bee1198be}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a802fb94-3dd2-4377-a930-707110b77ec0}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce4eaff8-1fd5-4c60-b253-58d55f9e2afe}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {40cb3415-157c-4b8a-acf3-1c89a5eb607a}, !- Handle
  Coil Heating Electric 28,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4bf9efd2-58be-4f46-b1b0-6fc4fbecd44f}, !- Air Inlet Node Name
  {8839e102-614f-4146-a007-d44029abcd11}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {714636df-6a90-40c6-9021-10131032d4f1}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bca04a33-f2ac-4fb7-a999-fae225077554}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c3388fb-f813-4679-adb5-3619511d4d51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c3388fb-f813-4679-adb5-3619511d4d51}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {82cf75e9-7ab8-4191-8400-e70b059316c6}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {714636df-6a90-40c6-9021-10131032d4f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3721d61-9203-4b9a-9ea4-30429b8eba0e}, !- Mixed Air Node Name
  {4456a65a-c476-44e6-8ea4-293d2d2b37c8}, !- Outdoor Air Stream Node Name
  {c7f600f5-d3b4-4b1e-af26-85ba35b428eb}, !- Relief Air Stream Node Name
  {b2bfc2dd-ef41-4519-8c16-aef07956690c}; !- Return Air Stream Node Name

OS:Node,
  {c8167fb5-efdc-4fef-ad60-ae693507ad94}, !- Handle
  Node 611,                               !- Name
  ,                                       !- Inlet Port
  {2a512f00-d14b-412f-b620-e24e75ee01e1}; !- Outlet Port

OS:Node,
  {5b2c07f0-8471-495e-b195-d791e6657142}, !- Handle
  Node 612,                               !- Name
  {5a955e42-130f-433f-a0a4-0f25cf811f0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1718746b-f395-4620-95f0-d5b43251bb57}, !- Handle
  {7baa07d0-a2e3-4198-9bb9-659e1c1387ea}, !- Source Object
  9,                                      !- Outlet Port
  {b30603aa-f977-4a25-aa16-8e900ad8321f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dd69837-74b4-4358-ba51-51a121cd07e3}, !- Handle
  Node 613,                               !- Name
  {8839e102-614f-4146-a007-d44029abcd11}, !- Inlet Port
  {f74b1c02-03ba-426d-9bca-823837558683}; !- Outlet Port

OS:Connection,
  {8839e102-614f-4146-a007-d44029abcd11}, !- Handle
  {40cb3415-157c-4b8a-acf3-1c89a5eb607a}, !- Source Object
  6,                                      !- Outlet Port
  {6dd69837-74b4-4358-ba51-51a121cd07e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74b1c02-03ba-426d-9bca-823837558683}, !- Handle
  {6dd69837-74b4-4358-ba51-51a121cd07e3}, !- Source Object
  3,                                      !- Outlet Port
  {7baa07d0-a2e3-4198-9bb9-659e1c1387ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {006ec3ad-ea28-4fba-85e3-525f70274f54}, !- Handle
  Node 614,                               !- Name
  {0074db5c-c136-4d7e-ae7f-03f6b95d6820}, !- Inlet Port
  {4bf9efd2-58be-4f46-b1b0-6fc4fbecd44f}; !- Outlet Port

OS:Connection,
  {0074db5c-c136-4d7e-ae7f-03f6b95d6820}, !- Handle
  {9ca9621e-76a7-45e9-a11e-5eb091a5122d}, !- Source Object
  9,                                      !- Outlet Port
  {006ec3ad-ea28-4fba-85e3-525f70274f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf9efd2-58be-4f46-b1b0-6fc4fbecd44f}, !- Handle
  {006ec3ad-ea28-4fba-85e3-525f70274f54}, !- Source Object
  3,                                      !- Outlet Port
  {40cb3415-157c-4b8a-acf3-1c89a5eb607a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1b408a75-342e-48a2-9d16-420156c23a7f}, !- Handle
  Node 615,                               !- Name
  {a3721d61-9203-4b9a-9ea4-30429b8eba0e}, !- Inlet Port
  {996a5f49-3a17-4ff4-9232-47bbaa4a4c5d}; !- Outlet Port

OS:Connection,
  {b2bfc2dd-ef41-4519-8c16-aef07956690c}, !- Handle
  {9adef64e-1d20-4de9-a5b2-9d1d1073d092}, !- Source Object
  3,                                      !- Outlet Port
  {82cf75e9-7ab8-4191-8400-e70b059316c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3721d61-9203-4b9a-9ea4-30429b8eba0e}, !- Handle
  {82cf75e9-7ab8-4191-8400-e70b059316c6}, !- Source Object
  5,                                      !- Outlet Port
  {1b408a75-342e-48a2-9d16-420156c23a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996a5f49-3a17-4ff4-9232-47bbaa4a4c5d}, !- Handle
  {1b408a75-342e-48a2-9d16-420156c23a7f}, !- Source Object
  3,                                      !- Outlet Port
  {9ca9621e-76a7-45e9-a11e-5eb091a5122d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {37c05ed9-002d-4b74-ae2c-3a31c37a4cc6}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {733a5a53-6ec3-49f5-a9ec-a1585dae2b01}, !- Control Zone Name
  {b30603aa-f977-4a25-aa16-8e900ad8321f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00b31b59-5687-4988-8696-b47f395dcd07}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5b5827c-2025-4ca2-8cf6-6d6b789cce00}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {4aeeea34-c65a-496c-9c94-fab7469c5471}, !- Air Inlet Node Name
  {1df1b1a4-fc07-4570-b6a2-46a2ca2dbf0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0421bd77-012e-405b-a27e-93de00714822}, !- Handle
  Node 616,                               !- Name
  {17195ac0-ead3-4fb0-8714-a9776db367d6}, !- Inlet Port
  {e3ae792c-c3a6-43bc-b7c8-0417e5d3f959}; !- Outlet Port

OS:Connection,
  {af909b62-879f-4cf5-a3e1-0db491705ca8}, !- Handle
  {1bf05691-e34a-49aa-8840-0b6851b56c61}, !- Source Object
  3,                                      !- Outlet Port
  {c4cdf3d0-50c5-44a1-b579-daf4fa9d4660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17195ac0-ead3-4fb0-8714-a9776db367d6}, !- Handle
  {8c6fe504-8a76-48f9-9ea2-53d325b7705f}, !- Source Object
  2,                                      !- Outlet Port
  {0421bd77-012e-405b-a27e-93de00714822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ae792c-c3a6-43bc-b7c8-0417e5d3f959}, !- Handle
  {0421bd77-012e-405b-a27e-93de00714822}, !- Source Object
  3,                                      !- Outlet Port
  {48512b3e-397b-4adb-8d40-6da3852636b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89d05b8b-44da-4463-955e-b62d94080344}, !- Handle
  Node 617,                               !- Name
  {3ec48ee9-b99d-4302-bf5b-d10ab77c4412}, !- Inlet Port
  {4aeeea34-c65a-496c-9c94-fab7469c5471}; !- Outlet Port

OS:Connection,
  {3ec48ee9-b99d-4302-bf5b-d10ab77c4412}, !- Handle
  {01de2637-dd1f-4d2f-8b22-6d643c33fcae}, !- Source Object
  3,                                      !- Outlet Port
  {89d05b8b-44da-4463-955e-b62d94080344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aeeea34-c65a-496c-9c94-fab7469c5471}, !- Handle
  {89d05b8b-44da-4463-955e-b62d94080344}, !- Source Object
  3,                                      !- Outlet Port
  {e5b5827c-2025-4ca2-8cf6-6d6b789cce00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1df1b1a4-fc07-4570-b6a2-46a2ca2dbf0f}, !- Handle
  {e5b5827c-2025-4ca2-8cf6-6d6b789cce00}, !- Source Object
  4,                                      !- Outlet Port
  {1bf05691-e34a-49aa-8840-0b6851b56c61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a751c34-72d3-4b72-b7f9-0b4500d8199e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {7361e80e-f3d8-4c9b-8cf6-469ec9a5a67b}, !- Availability Schedule
  {5eea2e25-e1d9-4551-a3a7-eab49e03b046}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa0d78b9-4d12-488a-b298-7d6226953609}, !- Supply Side Inlet Node Name
  {bf8e8798-de1e-4180-b0bb-52a7efa50698}, !- Demand Side Outlet Node Name
  {2e1ca39a-ef08-4fc5-8037-2ad6928097ff}, !- Demand Side Inlet Node A
  {cb91a734-e823-4c6e-bb99-8bd6f9c66eee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bf982bf1-b155-4ac4-b8ef-b120201043dc}, !- Demand Mixer Name
  {e932c8ae-4e38-471d-98d0-87ce5581890d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0ad1f06-2b75-4dff-a7b0-7708e781ac34}, !- Handle
  Node 618,                               !- Name
  {aa0d78b9-4d12-488a-b298-7d6226953609}, !- Inlet Port
  {395f2bf4-92f2-4d4e-a6d0-128deffc24df}; !- Outlet Port

OS:Node,
  {3dd7ad50-9219-424f-9107-8295195594a4}, !- Handle
  Node 619,                               !- Name
  {0dc73129-dcae-446c-a8ac-d2f5e045cd10}, !- Inlet Port
  {cb91a734-e823-4c6e-bb99-8bd6f9c66eee}; !- Outlet Port

OS:Connection,
  {aa0d78b9-4d12-488a-b298-7d6226953609}, !- Handle
  {0a751c34-72d3-4b72-b7f9-0b4500d8199e}, !- Source Object
  9,                                      !- Outlet Port
  {f0ad1f06-2b75-4dff-a7b0-7708e781ac34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb91a734-e823-4c6e-bb99-8bd6f9c66eee}, !- Handle
  {3dd7ad50-9219-424f-9107-8295195594a4}, !- Source Object
  3,                                      !- Outlet Port
  {0a751c34-72d3-4b72-b7f9-0b4500d8199e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0dec47a4-9567-4b8b-b80a-f98ab58a2b6f}, !- Handle
  Node 620,                               !- Name
  {2e1ca39a-ef08-4fc5-8037-2ad6928097ff}, !- Inlet Port
  {dba6561e-940d-486b-a2da-42b162f6dfdb}; !- Outlet Port

OS:Node,
  {5def7857-2954-4c86-8268-3afbdf3edb8a}, !- Handle
  Node 621,                               !- Name
  {109f78b0-8ca3-47c9-9c27-c46e4ba6beea}, !- Inlet Port
  {bf8e8798-de1e-4180-b0bb-52a7efa50698}; !- Outlet Port

OS:Node,
  {f0b890df-dbc6-41e0-bef1-d2d91e74c406}, !- Handle
  Node 622,                               !- Name
  {9696e0fd-7da8-47f0-9cc3-c15282ef0773}, !- Inlet Port
  {e5a6d77c-e418-4c36-a6ec-8523eff388e9}; !- Outlet Port

OS:Connection,
  {2e1ca39a-ef08-4fc5-8037-2ad6928097ff}, !- Handle
  {0a751c34-72d3-4b72-b7f9-0b4500d8199e}, !- Source Object
  11,                                     !- Outlet Port
  {0dec47a4-9567-4b8b-b80a-f98ab58a2b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8e8798-de1e-4180-b0bb-52a7efa50698}, !- Handle
  {5def7857-2954-4c86-8268-3afbdf3edb8a}, !- Source Object
  3,                                      !- Outlet Port
  {0a751c34-72d3-4b72-b7f9-0b4500d8199e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e932c8ae-4e38-471d-98d0-87ce5581890d}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {dba6561e-940d-486b-a2da-42b162f6dfdb}, !- Inlet Node Name
  {2a1cd982-9e24-4917-b9fa-c69528271f4d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bf982bf1-b155-4ac4-b8ef-b120201043dc}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {109f78b0-8ca3-47c9-9c27-c46e4ba6beea}, !- Outlet Node Name
  {91578a1f-5734-4201-8bd5-804ee09428c1}; !- Inlet Node Name 1

OS:Connection,
  {dba6561e-940d-486b-a2da-42b162f6dfdb}, !- Handle
  {0dec47a4-9567-4b8b-b80a-f98ab58a2b6f}, !- Source Object
  3,                                      !- Outlet Port
  {e932c8ae-4e38-471d-98d0-87ce5581890d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109f78b0-8ca3-47c9-9c27-c46e4ba6beea}, !- Handle
  {bf982bf1-b155-4ac4-b8ef-b120201043dc}, !- Source Object
  2,                                      !- Outlet Port
  {5def7857-2954-4c86-8268-3afbdf3edb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bad9e954-956a-46e7-bd83-7969f17635a5}, !- Handle
  {0a751c34-72d3-4b72-b7f9-0b4500d8199e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5eea2e25-e1d9-4551-a3a7-eab49e03b046}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {e6275fa3-7c81-4bf6-bc8a-d98900adfc7d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {11db39d4-77d4-479f-b9c5-58b197ced8dc}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e4f2d1e9-7726-486c-bb26-13f34ccb29d6}, !- Air Inlet Node Name
  {0dc73129-dcae-446c-a8ac-d2f5e045cd10}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {7087c7af-c1c4-4b56-b51a-32bc57361b70}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 8kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f882e6ae-437f-4397-99ed-0291b466ffab}, !- Air Inlet Node Name
  {41aa1444-efee-4106-bb60-2d68fddb88e1}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {639e5461-8616-4382-8aec-35c96fb21262}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {622f2ecc-c73c-4616-b55f-c49fb5d47328}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92e4428a-a49d-44ba-b9cb-84b0c4860a5e}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bff32dd0-db4c-4be1-b627-a9468e4c26a0}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d50596f-0df9-4156-8774-acb78ccfed8e}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b757a2e8-40e1-4178-ae03-1b94d7e82a20}, !- Handle
  Coil Heating Electric 29,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9961186c-f03a-435f-aefa-e77896059a35}, !- Air Inlet Node Name
  {62641185-efa8-4a05-a7de-ce7a267ef799}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {7e0d6263-ae47-4372-881c-32580c931472}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7361e80e-f3d8-4c9b-8cf6-469ec9a5a67b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aeb6bfbc-f41c-4724-b08d-1066e2cc01ab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aeb6bfbc-f41c-4724-b08d-1066e2cc01ab}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d7165f76-92f9-422a-a074-c7e898b19125}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {7e0d6263-ae47-4372-881c-32580c931472}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {453a4150-f16d-4f4d-a3c6-6329c0d61931}, !- Mixed Air Node Name
  {a63540c3-96f2-40bd-822e-dbba67010394}, !- Outdoor Air Stream Node Name
  {b4e05d04-28d0-48fd-99c3-cd9a54eede39}, !- Relief Air Stream Node Name
  {395f2bf4-92f2-4d4e-a6d0-128deffc24df}; !- Return Air Stream Node Name

OS:Node,
  {e0ebd1d2-a2a0-43f5-9ae5-5cc35f11c46a}, !- Handle
  Node 623,                               !- Name
  ,                                       !- Inlet Port
  {d248cefe-b367-4586-b22c-1effc079e55e}; !- Outlet Port

OS:Node,
  {5ab0bf4c-364c-4a2f-9269-a834fba5744a}, !- Handle
  Node 624,                               !- Name
  {5d72222f-f985-4503-b0d6-566341191ca8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dc73129-dcae-446c-a8ac-d2f5e045cd10}, !- Handle
  {11db39d4-77d4-479f-b9c5-58b197ced8dc}, !- Source Object
  9,                                      !- Outlet Port
  {3dd7ad50-9219-424f-9107-8295195594a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2c1bc63-1a9f-448a-b654-8ef4882be199}, !- Handle
  Node 625,                               !- Name
  {62641185-efa8-4a05-a7de-ce7a267ef799}, !- Inlet Port
  {e4f2d1e9-7726-486c-bb26-13f34ccb29d6}; !- Outlet Port

OS:Connection,
  {62641185-efa8-4a05-a7de-ce7a267ef799}, !- Handle
  {b757a2e8-40e1-4178-ae03-1b94d7e82a20}, !- Source Object
  6,                                      !- Outlet Port
  {c2c1bc63-1a9f-448a-b654-8ef4882be199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f2d1e9-7726-486c-bb26-13f34ccb29d6}, !- Handle
  {c2c1bc63-1a9f-448a-b654-8ef4882be199}, !- Source Object
  3,                                      !- Outlet Port
  {11db39d4-77d4-479f-b9c5-58b197ced8dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {45da0c89-a826-47d0-9112-6a0cd8063b97}, !- Handle
  Node 626,                               !- Name
  {41aa1444-efee-4106-bb60-2d68fddb88e1}, !- Inlet Port
  {9961186c-f03a-435f-aefa-e77896059a35}; !- Outlet Port

OS:Connection,
  {41aa1444-efee-4106-bb60-2d68fddb88e1}, !- Handle
  {7087c7af-c1c4-4b56-b51a-32bc57361b70}, !- Source Object
  9,                                      !- Outlet Port
  {45da0c89-a826-47d0-9112-6a0cd8063b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9961186c-f03a-435f-aefa-e77896059a35}, !- Handle
  {45da0c89-a826-47d0-9112-6a0cd8063b97}, !- Source Object
  3,                                      !- Outlet Port
  {b757a2e8-40e1-4178-ae03-1b94d7e82a20}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {13af45e5-8036-43d1-adef-945a7ee806fa}, !- Handle
  Node 627,                               !- Name
  {453a4150-f16d-4f4d-a3c6-6329c0d61931}, !- Inlet Port
  {f882e6ae-437f-4397-99ed-0291b466ffab}; !- Outlet Port

OS:Connection,
  {395f2bf4-92f2-4d4e-a6d0-128deffc24df}, !- Handle
  {f0ad1f06-2b75-4dff-a7b0-7708e781ac34}, !- Source Object
  3,                                      !- Outlet Port
  {d7165f76-92f9-422a-a074-c7e898b19125}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {453a4150-f16d-4f4d-a3c6-6329c0d61931}, !- Handle
  {d7165f76-92f9-422a-a074-c7e898b19125}, !- Source Object
  5,                                      !- Outlet Port
  {13af45e5-8036-43d1-adef-945a7ee806fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f882e6ae-437f-4397-99ed-0291b466ffab}, !- Handle
  {13af45e5-8036-43d1-adef-945a7ee806fa}, !- Source Object
  3,                                      !- Outlet Port
  {7087c7af-c1c4-4b56-b51a-32bc57361b70}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7d448faa-2711-4fbf-a02b-c644d272596e}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0e396cfa-b031-445a-abc0-40616373fb17}, !- Control Zone Name
  {3dd7ad50-9219-424f-9107-8295195594a4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {08b0394a-65cf-4e82-be74-828a1ffccbf0}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62eff3f2-a033-4174-bfea-622fe724d28b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8262d064-8a5b-4802-a60b-4126cdbc6b9d}, !- Air Inlet Node Name
  {9696e0fd-7da8-47f0-9cc3-c15282ef0773}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1223bf1-d032-420e-9b56-f203939caa83}, !- Handle
  Node 628,                               !- Name
  {e7052f23-9e81-4a84-a725-e40786a4d04a}, !- Inlet Port
  {91578a1f-5734-4201-8bd5-804ee09428c1}; !- Outlet Port

OS:Connection,
  {e5a6d77c-e418-4c36-a6ec-8523eff388e9}, !- Handle
  {f0b890df-dbc6-41e0-bef1-d2d91e74c406}, !- Source Object
  3,                                      !- Outlet Port
  {505b7164-07bf-4721-8066-309f412cb238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7052f23-9e81-4a84-a725-e40786a4d04a}, !- Handle
  {666da470-f8f4-4d9c-9f90-10d5970570e0}, !- Source Object
  2,                                      !- Outlet Port
  {b1223bf1-d032-420e-9b56-f203939caa83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91578a1f-5734-4201-8bd5-804ee09428c1}, !- Handle
  {b1223bf1-d032-420e-9b56-f203939caa83}, !- Source Object
  3,                                      !- Outlet Port
  {bf982bf1-b155-4ac4-b8ef-b120201043dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56f78a0a-fcd5-446b-9fb8-7d4bdf43be51}, !- Handle
  Node 629,                               !- Name
  {2a1cd982-9e24-4917-b9fa-c69528271f4d}, !- Inlet Port
  {8262d064-8a5b-4802-a60b-4126cdbc6b9d}; !- Outlet Port

OS:Connection,
  {2a1cd982-9e24-4917-b9fa-c69528271f4d}, !- Handle
  {e932c8ae-4e38-471d-98d0-87ce5581890d}, !- Source Object
  3,                                      !- Outlet Port
  {56f78a0a-fcd5-446b-9fb8-7d4bdf43be51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8262d064-8a5b-4802-a60b-4126cdbc6b9d}, !- Handle
  {56f78a0a-fcd5-446b-9fb8-7d4bdf43be51}, !- Source Object
  3,                                      !- Outlet Port
  {62eff3f2-a033-4174-bfea-622fe724d28b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9696e0fd-7da8-47f0-9cc3-c15282ef0773}, !- Handle
  {62eff3f2-a033-4174-bfea-622fe724d28b}, !- Source Object
  4,                                      !- Outlet Port
  {f0b890df-dbc6-41e0-bef1-d2d91e74c406}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e1ca0f7f-67e0-4360-ad53-49f9ebf29882}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {ffe7a26f-79bf-46cb-b98d-b608598b18f7}, !- Availability Schedule
  {02a5d39d-b850-4ccc-9a77-64e2397d1ddc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07a22891-2890-48b2-b3ce-1948e0302f0b}, !- Supply Side Inlet Node Name
  {6e46ec77-c896-4c6b-a90a-0644b76477c9}, !- Demand Side Outlet Node Name
  {f4eaab11-a8c9-4b19-8c06-d490748029a6}, !- Demand Side Inlet Node A
  {a2e98da2-58b2-4260-8e20-736fdc4aa6a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5a27c4dd-0790-4b4a-8b64-a74672eb7adb}, !- Demand Mixer Name
  {3175a1c6-9d12-4941-865e-1242966e68cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {afa324fa-6c37-44e8-9ebe-a473db9963d9}, !- Handle
  Node 630,                               !- Name
  {07a22891-2890-48b2-b3ce-1948e0302f0b}, !- Inlet Port
  {1cfcd6a7-4d6f-4498-a2a6-90d42da223d0}; !- Outlet Port

OS:Node,
  {59b7c6f5-29c5-48d7-9732-7fff7644b4bf}, !- Handle
  Node 631,                               !- Name
  {b539818f-bed0-44d4-bf6c-851829802abb}, !- Inlet Port
  {a2e98da2-58b2-4260-8e20-736fdc4aa6a9}; !- Outlet Port

OS:Connection,
  {07a22891-2890-48b2-b3ce-1948e0302f0b}, !- Handle
  {e1ca0f7f-67e0-4360-ad53-49f9ebf29882}, !- Source Object
  9,                                      !- Outlet Port
  {afa324fa-6c37-44e8-9ebe-a473db9963d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e98da2-58b2-4260-8e20-736fdc4aa6a9}, !- Handle
  {59b7c6f5-29c5-48d7-9732-7fff7644b4bf}, !- Source Object
  3,                                      !- Outlet Port
  {e1ca0f7f-67e0-4360-ad53-49f9ebf29882}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94cb0f89-5c9d-455d-a298-802a56d39dbc}, !- Handle
  Node 632,                               !- Name
  {f4eaab11-a8c9-4b19-8c06-d490748029a6}, !- Inlet Port
  {78e1d306-0229-4270-9072-a8644be2255a}; !- Outlet Port

OS:Node,
  {2fad5656-039d-4407-8be3-1b7168e6ac18}, !- Handle
  Node 633,                               !- Name
  {7be3a79e-6be5-4b7b-8625-881518b7c7e7}, !- Inlet Port
  {6e46ec77-c896-4c6b-a90a-0644b76477c9}; !- Outlet Port

OS:Node,
  {5b6c9f79-53b6-425b-aa47-5df248e1eb37}, !- Handle
  Node 634,                               !- Name
  {b0d280bf-4a44-477c-9e05-9c88a2dc1102}, !- Inlet Port
  {c04e262c-e020-48e7-b8a0-81fe30cf95ab}; !- Outlet Port

OS:Connection,
  {f4eaab11-a8c9-4b19-8c06-d490748029a6}, !- Handle
  {e1ca0f7f-67e0-4360-ad53-49f9ebf29882}, !- Source Object
  11,                                     !- Outlet Port
  {94cb0f89-5c9d-455d-a298-802a56d39dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e46ec77-c896-4c6b-a90a-0644b76477c9}, !- Handle
  {2fad5656-039d-4407-8be3-1b7168e6ac18}, !- Source Object
  3,                                      !- Outlet Port
  {e1ca0f7f-67e0-4360-ad53-49f9ebf29882}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3175a1c6-9d12-4941-865e-1242966e68cc}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {78e1d306-0229-4270-9072-a8644be2255a}, !- Inlet Node Name
  {eacc8057-0e5e-45a5-8d6a-b4bf5e4ef84c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5a27c4dd-0790-4b4a-8b64-a74672eb7adb}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {7be3a79e-6be5-4b7b-8625-881518b7c7e7}, !- Outlet Node Name
  {4b9eae3f-abf6-4559-96c9-03037fda3038}; !- Inlet Node Name 1

OS:Connection,
  {78e1d306-0229-4270-9072-a8644be2255a}, !- Handle
  {94cb0f89-5c9d-455d-a298-802a56d39dbc}, !- Source Object
  3,                                      !- Outlet Port
  {3175a1c6-9d12-4941-865e-1242966e68cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be3a79e-6be5-4b7b-8625-881518b7c7e7}, !- Handle
  {5a27c4dd-0790-4b4a-8b64-a74672eb7adb}, !- Source Object
  2,                                      !- Outlet Port
  {2fad5656-039d-4407-8be3-1b7168e6ac18}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c99a4e4b-665e-4dae-96a7-5116c653dc1f}, !- Handle
  {e1ca0f7f-67e0-4360-ad53-49f9ebf29882}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {02a5d39d-b850-4ccc-9a77-64e2397d1ddc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {f4d5b781-682c-41e2-9e60-0351ddde183f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {74abd3e5-4779-4dc3-b97b-afe3d55a4f31}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {be87df1d-e8af-4318-b1f3-93abcd2b2b56}, !- Air Inlet Node Name
  {b539818f-bed0-44d4-bf6c-851829802abb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c3bc216c-dbe7-4dc8-a57d-4357aeeaa52a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 3kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {63d0c61c-df5b-407a-a229-c83ce62c76ed}, !- Air Inlet Node Name
  {18d06da3-5930-4c2d-ac56-463ada40b938}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9dffd057-ebde-45e3-840f-7c6b441d773b}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62160767-51b4-4ece-aba7-b20525b5f49a}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2b5bedb-485e-4609-bb17-a1822c2e3202}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2e56f38-787e-4501-a598-8d81fdc3f4a7}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {49c642cb-7bdf-4ab0-b1f3-e021d510dd80}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {df8fd835-83c5-40a4-895a-e3619c869ecb}, !- Handle
  Coil Heating Electric 30,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {415dcb3a-73c1-48e1-8bd0-e6af49d44b02}, !- Air Inlet Node Name
  {c7377521-625a-4a1a-b404-157b5370f58c}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {707d8a78-0fdd-441e-98e4-3723e7a060d4}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ffe7a26f-79bf-46cb-b98d-b608598b18f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c7c476e4-5914-4fc7-83fc-68a115726695}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c7c476e4-5914-4fc7-83fc-68a115726695}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58147143-621a-4064-b538-4dc2168ef878}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {707d8a78-0fdd-441e-98e4-3723e7a060d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {373ca8f5-5b3d-48df-8faa-6774dc635187}, !- Mixed Air Node Name
  {c4ca90cd-22b5-4c4a-8581-6338fc1af3df}, !- Outdoor Air Stream Node Name
  {91daf201-3c41-4254-96d1-501dce4a5424}, !- Relief Air Stream Node Name
  {1cfcd6a7-4d6f-4498-a2a6-90d42da223d0}; !- Return Air Stream Node Name

OS:Node,
  {cd33aaad-d50b-41e3-941d-100eccd68635}, !- Handle
  Node 635,                               !- Name
  ,                                       !- Inlet Port
  {adec3c3f-1429-47f2-a7ce-e89435d17c56}; !- Outlet Port

OS:Node,
  {17d203ad-eb75-4148-9993-88022acfa4b0}, !- Handle
  Node 636,                               !- Name
  {4a402767-7ce5-4064-adb9-984a3217fbb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b539818f-bed0-44d4-bf6c-851829802abb}, !- Handle
  {74abd3e5-4779-4dc3-b97b-afe3d55a4f31}, !- Source Object
  9,                                      !- Outlet Port
  {59b7c6f5-29c5-48d7-9732-7fff7644b4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fce437f8-71d5-4a26-9673-458bec19a110}, !- Handle
  Node 637,                               !- Name
  {c7377521-625a-4a1a-b404-157b5370f58c}, !- Inlet Port
  {be87df1d-e8af-4318-b1f3-93abcd2b2b56}; !- Outlet Port

OS:Connection,
  {c7377521-625a-4a1a-b404-157b5370f58c}, !- Handle
  {df8fd835-83c5-40a4-895a-e3619c869ecb}, !- Source Object
  6,                                      !- Outlet Port
  {fce437f8-71d5-4a26-9673-458bec19a110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be87df1d-e8af-4318-b1f3-93abcd2b2b56}, !- Handle
  {fce437f8-71d5-4a26-9673-458bec19a110}, !- Source Object
  3,                                      !- Outlet Port
  {74abd3e5-4779-4dc3-b97b-afe3d55a4f31}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {68538f64-62e2-48af-9d60-813e8596e8f2}, !- Handle
  Node 638,                               !- Name
  {18d06da3-5930-4c2d-ac56-463ada40b938}, !- Inlet Port
  {415dcb3a-73c1-48e1-8bd0-e6af49d44b02}; !- Outlet Port

OS:Connection,
  {18d06da3-5930-4c2d-ac56-463ada40b938}, !- Handle
  {c3bc216c-dbe7-4dc8-a57d-4357aeeaa52a}, !- Source Object
  9,                                      !- Outlet Port
  {68538f64-62e2-48af-9d60-813e8596e8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415dcb3a-73c1-48e1-8bd0-e6af49d44b02}, !- Handle
  {68538f64-62e2-48af-9d60-813e8596e8f2}, !- Source Object
  3,                                      !- Outlet Port
  {df8fd835-83c5-40a4-895a-e3619c869ecb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e7113809-e828-441d-b542-2c5e9e99601e}, !- Handle
  Node 639,                               !- Name
  {373ca8f5-5b3d-48df-8faa-6774dc635187}, !- Inlet Port
  {63d0c61c-df5b-407a-a229-c83ce62c76ed}; !- Outlet Port

OS:Connection,
  {1cfcd6a7-4d6f-4498-a2a6-90d42da223d0}, !- Handle
  {afa324fa-6c37-44e8-9ebe-a473db9963d9}, !- Source Object
  3,                                      !- Outlet Port
  {58147143-621a-4064-b538-4dc2168ef878}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {373ca8f5-5b3d-48df-8faa-6774dc635187}, !- Handle
  {58147143-621a-4064-b538-4dc2168ef878}, !- Source Object
  5,                                      !- Outlet Port
  {e7113809-e828-441d-b542-2c5e9e99601e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d0c61c-df5b-407a-a229-c83ce62c76ed}, !- Handle
  {e7113809-e828-441d-b542-2c5e9e99601e}, !- Source Object
  3,                                      !- Outlet Port
  {c3bc216c-dbe7-4dc8-a57d-4357aeeaa52a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d949e5b1-d1bc-4862-9e44-5edfb9c42de2}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b06f0eae-4632-4a72-94b7-58bdeb07bc34}, !- Control Zone Name
  {59b7c6f5-29c5-48d7-9732-7fff7644b4bf}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a35f78b-c765-4bad-82e6-8a0961060394}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e75f20ca-9c98-41fb-a6f6-185da16167ef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8f378ce6-3348-4b0e-af7d-83d7c2048e54}, !- Air Inlet Node Name
  {b0d280bf-4a44-477c-9e05-9c88a2dc1102}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60753833-06af-425c-aab1-8c7f3a26a6c1}, !- Handle
  Node 640,                               !- Name
  {80e31add-bf32-4c30-ad96-c4ac612e1c75}, !- Inlet Port
  {4b9eae3f-abf6-4559-96c9-03037fda3038}; !- Outlet Port

OS:Connection,
  {c04e262c-e020-48e7-b8a0-81fe30cf95ab}, !- Handle
  {5b6c9f79-53b6-425b-aa47-5df248e1eb37}, !- Source Object
  3,                                      !- Outlet Port
  {4fc6d095-ad03-45a0-b839-e881093e8bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e31add-bf32-4c30-ad96-c4ac612e1c75}, !- Handle
  {a4daa641-f2b1-4320-b630-fcebd9b23561}, !- Source Object
  2,                                      !- Outlet Port
  {60753833-06af-425c-aab1-8c7f3a26a6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9eae3f-abf6-4559-96c9-03037fda3038}, !- Handle
  {60753833-06af-425c-aab1-8c7f3a26a6c1}, !- Source Object
  3,                                      !- Outlet Port
  {5a27c4dd-0790-4b4a-8b64-a74672eb7adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad2c664f-c8f5-47a0-847b-413f922af74a}, !- Handle
  Node 641,                               !- Name
  {eacc8057-0e5e-45a5-8d6a-b4bf5e4ef84c}, !- Inlet Port
  {8f378ce6-3348-4b0e-af7d-83d7c2048e54}; !- Outlet Port

OS:Connection,
  {eacc8057-0e5e-45a5-8d6a-b4bf5e4ef84c}, !- Handle
  {3175a1c6-9d12-4941-865e-1242966e68cc}, !- Source Object
  3,                                      !- Outlet Port
  {ad2c664f-c8f5-47a0-847b-413f922af74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f378ce6-3348-4b0e-af7d-83d7c2048e54}, !- Handle
  {ad2c664f-c8f5-47a0-847b-413f922af74a}, !- Source Object
  3,                                      !- Outlet Port
  {e75f20ca-9c98-41fb-a6f6-185da16167ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0d280bf-4a44-477c-9e05-9c88a2dc1102}, !- Handle
  {e75f20ca-9c98-41fb-a6f6-185da16167ef}, !- Source Object
  4,                                      !- Outlet Port
  {5b6c9f79-53b6-425b-aa47-5df248e1eb37}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f12f0a89-ea62-441a-a132-5424763defcf}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {650a3247-e91f-4d5c-b9e6-b90e32167270}, !- Availability Schedule
  {0e505073-2a83-4327-ae34-515e82a6b747}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9eecae8-eaf5-463c-a0cf-0389cbf0813c}, !- Supply Side Inlet Node Name
  {22366770-40ca-4521-9c05-ed39812646e9}, !- Demand Side Outlet Node Name
  {054dc5a4-cb5d-410a-b917-9aeb334af266}, !- Demand Side Inlet Node A
  {f08f2167-fc65-45ad-bf36-1845c76211cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a09b4a8-5418-46d3-a183-b8feaea8666d}, !- Demand Mixer Name
  {ec39d800-3619-42f9-8dd2-c1401b9cd1ee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7e91cff2-876a-4a3f-9cde-cefabeae324f}, !- Handle
  Node 642,                               !- Name
  {f9eecae8-eaf5-463c-a0cf-0389cbf0813c}, !- Inlet Port
  {c5dc6547-59c6-4716-bc3a-a757768df440}; !- Outlet Port

OS:Node,
  {79bb5ce6-69ba-4914-940f-dd3160fc1104}, !- Handle
  Node 643,                               !- Name
  {cf7e3da9-997c-4cfd-b4c8-89c0c7212478}, !- Inlet Port
  {f08f2167-fc65-45ad-bf36-1845c76211cd}; !- Outlet Port

OS:Connection,
  {f9eecae8-eaf5-463c-a0cf-0389cbf0813c}, !- Handle
  {f12f0a89-ea62-441a-a132-5424763defcf}, !- Source Object
  9,                                      !- Outlet Port
  {7e91cff2-876a-4a3f-9cde-cefabeae324f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f08f2167-fc65-45ad-bf36-1845c76211cd}, !- Handle
  {79bb5ce6-69ba-4914-940f-dd3160fc1104}, !- Source Object
  3,                                      !- Outlet Port
  {f12f0a89-ea62-441a-a132-5424763defcf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8fa79392-804d-4157-9359-2cf62f514a46}, !- Handle
  Node 644,                               !- Name
  {054dc5a4-cb5d-410a-b917-9aeb334af266}, !- Inlet Port
  {0e0ebf33-4372-4570-9745-68ecf12dab10}; !- Outlet Port

OS:Node,
  {d8489112-4352-403e-adcd-bb036bd897a3}, !- Handle
  Node 645,                               !- Name
  {d60a8e30-f85c-483e-8c86-b33346cfc2ec}, !- Inlet Port
  {22366770-40ca-4521-9c05-ed39812646e9}; !- Outlet Port

OS:Node,
  {fe89088e-870d-45dd-bddf-ef265aee1223}, !- Handle
  Node 646,                               !- Name
  {c2786d95-e09f-4825-9340-7c8a25bf69bc}, !- Inlet Port
  {51b0a61c-6f86-40f7-8555-55c95772f441}; !- Outlet Port

OS:Connection,
  {054dc5a4-cb5d-410a-b917-9aeb334af266}, !- Handle
  {f12f0a89-ea62-441a-a132-5424763defcf}, !- Source Object
  11,                                     !- Outlet Port
  {8fa79392-804d-4157-9359-2cf62f514a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22366770-40ca-4521-9c05-ed39812646e9}, !- Handle
  {d8489112-4352-403e-adcd-bb036bd897a3}, !- Source Object
  3,                                      !- Outlet Port
  {f12f0a89-ea62-441a-a132-5424763defcf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec39d800-3619-42f9-8dd2-c1401b9cd1ee}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {0e0ebf33-4372-4570-9745-68ecf12dab10}, !- Inlet Node Name
  {cfd1e5af-810d-4eaf-9643-5cb9f30a368b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a09b4a8-5418-46d3-a183-b8feaea8666d}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {d60a8e30-f85c-483e-8c86-b33346cfc2ec}, !- Outlet Node Name
  {18f1d917-9250-4e0c-b445-76c34addc4d5}; !- Inlet Node Name 1

OS:Connection,
  {0e0ebf33-4372-4570-9745-68ecf12dab10}, !- Handle
  {8fa79392-804d-4157-9359-2cf62f514a46}, !- Source Object
  3,                                      !- Outlet Port
  {ec39d800-3619-42f9-8dd2-c1401b9cd1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60a8e30-f85c-483e-8c86-b33346cfc2ec}, !- Handle
  {1a09b4a8-5418-46d3-a183-b8feaea8666d}, !- Source Object
  2,                                      !- Outlet Port
  {d8489112-4352-403e-adcd-bb036bd897a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24ec327e-fcfb-4e2f-b316-b91d865fb75b}, !- Handle
  {f12f0a89-ea62-441a-a132-5424763defcf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0e505073-2a83-4327-ae34-515e82a6b747}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {6c725be4-3327-4ef6-ac07-ccce4c980a03}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {682ba653-7cce-4365-8390-b3778340091d}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4198f21a-59e0-4194-80c7-ec208b45dc50}, !- Air Inlet Node Name
  {cf7e3da9-997c-4cfd-b4c8-89c0c7212478}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {0f1ef7d5-39cb-4e58-8f72-de3f9dc74a53}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 4kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {04e1bd54-61d5-43a1-9774-fac3be2240e9}, !- Air Inlet Node Name
  {d6ce3c51-291a-4009-a1f0-96faeb95b75a}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a887547d-f0f1-42c0-8475-c18abbfa5434}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {575536cf-52ea-468d-afdc-289ff699da46}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {232dd921-9eec-4ab3-b6d5-1d6f73885e8f}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {616502a7-bcba-4fad-a6ab-02725dee6aa1}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cb887b5c-a09c-4486-b43b-92ea8ff61075}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a5baae5a-aae8-4bd6-9d95-47dff4f28fad}, !- Handle
  Coil Heating Electric 31,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {22850e43-d508-4385-ac8d-72f613b4224e}, !- Air Inlet Node Name
  {9fb641ab-17c1-4a13-820f-dcac397ac0e2}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {a0b93a0e-7384-4a8e-a3df-50e9ad8ad505}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {650a3247-e91f-4d5c-b9e6-b90e32167270}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c4856d90-abe7-405a-bfac-81f10da75af8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c4856d90-abe7-405a-bfac-81f10da75af8}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {921d0bf8-a211-4bb8-871e-7c117e50925b}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {a0b93a0e-7384-4a8e-a3df-50e9ad8ad505}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e2d2096a-5952-4d38-931d-255cb7bb8657}, !- Mixed Air Node Name
  {6e60ca9c-91c6-4146-bdea-96a61f2b7f1c}, !- Outdoor Air Stream Node Name
  {13dd1942-e552-4fe5-ad19-516c58614b24}, !- Relief Air Stream Node Name
  {c5dc6547-59c6-4716-bc3a-a757768df440}; !- Return Air Stream Node Name

OS:Node,
  {f4bbc0a2-211f-42ee-84cd-0aeef3594dfa}, !- Handle
  Node 647,                               !- Name
  ,                                       !- Inlet Port
  {0cee61ff-5778-4132-84ce-fa18d3dc1f95}; !- Outlet Port

OS:Node,
  {73695871-3f1b-4ee7-b981-5bb28c62e9f4}, !- Handle
  Node 648,                               !- Name
  {264a4af4-fcae-424f-926b-df5f16593578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf7e3da9-997c-4cfd-b4c8-89c0c7212478}, !- Handle
  {682ba653-7cce-4365-8390-b3778340091d}, !- Source Object
  9,                                      !- Outlet Port
  {79bb5ce6-69ba-4914-940f-dd3160fc1104}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0f4e6ac-7b3c-4dc2-b384-fbd4fd9c0c8c}, !- Handle
  Node 649,                               !- Name
  {9fb641ab-17c1-4a13-820f-dcac397ac0e2}, !- Inlet Port
  {4198f21a-59e0-4194-80c7-ec208b45dc50}; !- Outlet Port

OS:Connection,
  {9fb641ab-17c1-4a13-820f-dcac397ac0e2}, !- Handle
  {a5baae5a-aae8-4bd6-9d95-47dff4f28fad}, !- Source Object
  6,                                      !- Outlet Port
  {a0f4e6ac-7b3c-4dc2-b384-fbd4fd9c0c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4198f21a-59e0-4194-80c7-ec208b45dc50}, !- Handle
  {a0f4e6ac-7b3c-4dc2-b384-fbd4fd9c0c8c}, !- Source Object
  3,                                      !- Outlet Port
  {682ba653-7cce-4365-8390-b3778340091d}, !- Target Object
