  8;                                      !- Inlet Port

OS:Node,
  {917e4732-a1e6-417c-87ad-493f5e980f4a}, !- Handle
  Node 650,                               !- Name
  {d6ce3c51-291a-4009-a1f0-96faeb95b75a}, !- Inlet Port
  {22850e43-d508-4385-ac8d-72f613b4224e}; !- Outlet Port

OS:Connection,
  {d6ce3c51-291a-4009-a1f0-96faeb95b75a}, !- Handle
  {0f1ef7d5-39cb-4e58-8f72-de3f9dc74a53}, !- Source Object
  9,                                      !- Outlet Port
  {917e4732-a1e6-417c-87ad-493f5e980f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22850e43-d508-4385-ac8d-72f613b4224e}, !- Handle
  {917e4732-a1e6-417c-87ad-493f5e980f4a}, !- Source Object
  3,                                      !- Outlet Port
  {a5baae5a-aae8-4bd6-9d95-47dff4f28fad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2bb13c5-91cf-4e94-8b64-387b591ed203}, !- Handle
  Node 651,                               !- Name
  {e2d2096a-5952-4d38-931d-255cb7bb8657}, !- Inlet Port
  {04e1bd54-61d5-43a1-9774-fac3be2240e9}; !- Outlet Port

OS:Connection,
  {c5dc6547-59c6-4716-bc3a-a757768df440}, !- Handle
  {7e91cff2-876a-4a3f-9cde-cefabeae324f}, !- Source Object
  3,                                      !- Outlet Port
  {921d0bf8-a211-4bb8-871e-7c117e50925b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e2d2096a-5952-4d38-931d-255cb7bb8657}, !- Handle
  {921d0bf8-a211-4bb8-871e-7c117e50925b}, !- Source Object
  5,                                      !- Outlet Port
  {b2bb13c5-91cf-4e94-8b64-387b591ed203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e1bd54-61d5-43a1-9774-fac3be2240e9}, !- Handle
  {b2bb13c5-91cf-4e94-8b64-387b591ed203}, !- Source Object
  3,                                      !- Outlet Port
  {0f1ef7d5-39cb-4e58-8f72-de3f9dc74a53}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {44c42683-937a-4670-a84a-1844bb4ab8b0}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3a78c7d5-05ac-485d-a943-dd63d12e8767}, !- Control Zone Name
  {79bb5ce6-69ba-4914-940f-dd3160fc1104}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {49acbf1c-90af-42e4-bc9c-b23eab3e7755}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b228a5da-063e-4588-89f9-07b20211334d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {5a6f16d0-bbc8-4fa0-82c4-6ec6138d784e}, !- Air Inlet Node Name
  {c2786d95-e09f-4825-9340-7c8a25bf69bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33e469df-5918-4b83-bd9f-3a4d929b29fc}, !- Handle
  Node 652,                               !- Name
  {9eb5dfde-cc95-48bd-82ef-31ed862760b2}, !- Inlet Port
  {18f1d917-9250-4e0c-b445-76c34addc4d5}; !- Outlet Port

OS:Connection,
  {51b0a61c-6f86-40f7-8555-55c95772f441}, !- Handle
  {fe89088e-870d-45dd-bddf-ef265aee1223}, !- Source Object
  3,                                      !- Outlet Port
  {b45eec29-c526-4cae-9c59-ed8013f06a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb5dfde-cc95-48bd-82ef-31ed862760b2}, !- Handle
  {71013e34-72b0-4414-a622-6696666f1039}, !- Source Object
  2,                                      !- Outlet Port
  {33e469df-5918-4b83-bd9f-3a4d929b29fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f1d917-9250-4e0c-b445-76c34addc4d5}, !- Handle
  {33e469df-5918-4b83-bd9f-3a4d929b29fc}, !- Source Object
  3,                                      !- Outlet Port
  {1a09b4a8-5418-46d3-a183-b8feaea8666d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a86a0666-9bd1-47d5-af15-43a90f1bf118}, !- Handle
  Node 653,                               !- Name
  {cfd1e5af-810d-4eaf-9643-5cb9f30a368b}, !- Inlet Port
  {5a6f16d0-bbc8-4fa0-82c4-6ec6138d784e}; !- Outlet Port

OS:Connection,
  {cfd1e5af-810d-4eaf-9643-5cb9f30a368b}, !- Handle
  {ec39d800-3619-42f9-8dd2-c1401b9cd1ee}, !- Source Object
  3,                                      !- Outlet Port
  {a86a0666-9bd1-47d5-af15-43a90f1bf118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6f16d0-bbc8-4fa0-82c4-6ec6138d784e}, !- Handle
  {a86a0666-9bd1-47d5-af15-43a90f1bf118}, !- Source Object
  3,                                      !- Outlet Port
  {b228a5da-063e-4588-89f9-07b20211334d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2786d95-e09f-4825-9340-7c8a25bf69bc}, !- Handle
  {b228a5da-063e-4588-89f9-07b20211334d}, !- Source Object
  4,                                      !- Outlet Port
  {fe89088e-870d-45dd-bddf-ef265aee1223}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {93fb2ddf-fa5e-47dd-afb1-dd5fa4df2cea}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {1a757be5-c4b0-42cf-942d-ca2621bd9971}, !- Availability Schedule
  {c878d108-a966-4f66-9444-31a0977c9aa8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4014852f-e084-4682-a25a-6b370db1834a}, !- Supply Side Inlet Node Name
  {e6960e70-1392-4781-9457-f40ef0f45f42}, !- Demand Side Outlet Node Name
  {e4c0c53b-134c-4968-ae52-c3cfb7b46a38}, !- Demand Side Inlet Node A
  {7c83d536-61cb-4aee-bc7d-af732ddd09e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d34c4f44-a8d1-4495-a17d-273233bfcd87}, !- Demand Mixer Name
  {c40a91f6-02d5-4997-8f52-7713747d64c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e8a1e76c-5d5c-4d29-9071-07fd9b578e6e}, !- Handle
  Node 654,                               !- Name
  {4014852f-e084-4682-a25a-6b370db1834a}, !- Inlet Port
  {cf35202b-6df3-4621-b6bd-e2e4c412d5ea}; !- Outlet Port

OS:Node,
  {3a99e602-abd6-4819-856c-0dbed83c02f4}, !- Handle
  Node 655,                               !- Name
  {c4ff55a8-1af4-4dcc-a0e4-f012d3d47168}, !- Inlet Port
  {7c83d536-61cb-4aee-bc7d-af732ddd09e5}; !- Outlet Port

OS:Connection,
  {4014852f-e084-4682-a25a-6b370db1834a}, !- Handle
  {93fb2ddf-fa5e-47dd-afb1-dd5fa4df2cea}, !- Source Object
  9,                                      !- Outlet Port
  {e8a1e76c-5d5c-4d29-9071-07fd9b578e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c83d536-61cb-4aee-bc7d-af732ddd09e5}, !- Handle
  {3a99e602-abd6-4819-856c-0dbed83c02f4}, !- Source Object
  3,                                      !- Outlet Port
  {93fb2ddf-fa5e-47dd-afb1-dd5fa4df2cea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4cdbc9e6-45b4-4e7f-8b94-d2461dd625d3}, !- Handle
  Node 656,                               !- Name
  {e4c0c53b-134c-4968-ae52-c3cfb7b46a38}, !- Inlet Port
  {d4013f05-c212-49e7-b3aa-75cdf77c4757}; !- Outlet Port

OS:Node,
  {f3cb3970-d371-4d4f-921f-d78d28d4217e}, !- Handle
  Node 657,                               !- Name
  {92ae041a-1bad-4184-a92d-86b69c951e93}, !- Inlet Port
  {e6960e70-1392-4781-9457-f40ef0f45f42}; !- Outlet Port

OS:Node,
  {47c2534b-de48-4c66-ac9b-232ab1630e6b}, !- Handle
  Node 658,                               !- Name
  {1f45767e-9cfc-4b54-ae92-263db8600e1e}, !- Inlet Port
  {fa49610d-e2cf-4c92-9396-432bdec78022}; !- Outlet Port

OS:Connection,
  {e4c0c53b-134c-4968-ae52-c3cfb7b46a38}, !- Handle
  {93fb2ddf-fa5e-47dd-afb1-dd5fa4df2cea}, !- Source Object
  11,                                     !- Outlet Port
  {4cdbc9e6-45b4-4e7f-8b94-d2461dd625d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6960e70-1392-4781-9457-f40ef0f45f42}, !- Handle
  {f3cb3970-d371-4d4f-921f-d78d28d4217e}, !- Source Object
  3,                                      !- Outlet Port
  {93fb2ddf-fa5e-47dd-afb1-dd5fa4df2cea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c40a91f6-02d5-4997-8f52-7713747d64c4}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {d4013f05-c212-49e7-b3aa-75cdf77c4757}, !- Inlet Node Name
  {7070a7c4-3d97-4d2b-9615-7ec22d4f5126}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d34c4f44-a8d1-4495-a17d-273233bfcd87}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {92ae041a-1bad-4184-a92d-86b69c951e93}, !- Outlet Node Name
  {a0c87ba3-2ab1-4e31-98af-22af1c9e5d68}; !- Inlet Node Name 1

OS:Connection,
  {d4013f05-c212-49e7-b3aa-75cdf77c4757}, !- Handle
  {4cdbc9e6-45b4-4e7f-8b94-d2461dd625d3}, !- Source Object
  3,                                      !- Outlet Port
  {c40a91f6-02d5-4997-8f52-7713747d64c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ae041a-1bad-4184-a92d-86b69c951e93}, !- Handle
  {d34c4f44-a8d1-4495-a17d-273233bfcd87}, !- Source Object
  2,                                      !- Outlet Port
  {f3cb3970-d371-4d4f-921f-d78d28d4217e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {48daf4d4-1a51-40b1-8bf2-9f7a6958b2c9}, !- Handle
  {93fb2ddf-fa5e-47dd-afb1-dd5fa4df2cea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c878d108-a966-4f66-9444-31a0977c9aa8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {d556b8c6-b133-4c15-bac1-3b4515ea3165}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7c32503e-1bb7-485e-9e85-5ce241e648ca}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8617f44d-9ca3-447f-aede-fa3197c476f4}, !- Air Inlet Node Name
  {c4ff55a8-1af4-4dcc-a0e4-f012d3d47168}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {98cfafd3-2ec4-45ec-8fad-710762ed7654}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 13kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f72e4a45-5b99-4de9-8f32-b5d29e50049b}, !- Air Inlet Node Name
  {94fad05f-b545-425c-9b7b-2cdc1fd6127b}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6a23dbcf-d6da-4ec1-9d25-2e226818a95b}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {667429c0-df43-473d-abcb-b33960cb3d1b}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2b4c617-9851-495a-a456-d82f908f807f}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27d6a651-8906-4116-adc7-b587b2e5fd4e}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4636b503-e37a-48c3-8587-1a33423698d4}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7b2667f4-cfde-4502-a468-08b433dcb1c1}, !- Handle
  Coil Heating Electric 32,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8ccbc9f6-df26-4442-b580-bd13a9edd6d4}, !- Air Inlet Node Name
  {f626f2ea-84e2-4f70-91ad-6006c4a05375}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {73cbe422-5708-4f55-aa18-5c1a02bafc67}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1a757be5-c4b0-42cf-942d-ca2621bd9971}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9bfb535f-0c5f-429f-88bc-280bf4d63017}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9bfb535f-0c5f-429f-88bc-280bf4d63017}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c63e7c7-2591-4b19-afa5-66b7ed82aeb4}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {73cbe422-5708-4f55-aa18-5c1a02bafc67}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d256aba-42a2-482b-823d-54f7fad23e9f}, !- Mixed Air Node Name
  {571c02b2-9ca0-4936-826a-8153159226a9}, !- Outdoor Air Stream Node Name
  {e7813b57-82bc-4704-b1d7-5e46a0445044}, !- Relief Air Stream Node Name
  {cf35202b-6df3-4621-b6bd-e2e4c412d5ea}; !- Return Air Stream Node Name

OS:Node,
  {fad3c862-fef5-41d9-8606-0bc802764b3a}, !- Handle
  Node 659,                               !- Name
  ,                                       !- Inlet Port
  {63d64479-2a01-4e20-afb4-211dccdcbf8d}; !- Outlet Port

OS:Node,
  {fa97dc9c-42e4-45e3-9db9-2217f30af9a0}, !- Handle
  Node 660,                               !- Name
  {d9afeb24-03a2-4e78-b79c-b98d70a48432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4ff55a8-1af4-4dcc-a0e4-f012d3d47168}, !- Handle
  {7c32503e-1bb7-485e-9e85-5ce241e648ca}, !- Source Object
  9,                                      !- Outlet Port
  {3a99e602-abd6-4819-856c-0dbed83c02f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35196bf1-30e8-4443-8d8c-d10afa523a90}, !- Handle
  Node 661,                               !- Name
  {f626f2ea-84e2-4f70-91ad-6006c4a05375}, !- Inlet Port
  {8617f44d-9ca3-447f-aede-fa3197c476f4}; !- Outlet Port

OS:Connection,
  {f626f2ea-84e2-4f70-91ad-6006c4a05375}, !- Handle
  {7b2667f4-cfde-4502-a468-08b433dcb1c1}, !- Source Object
  6,                                      !- Outlet Port
  {35196bf1-30e8-4443-8d8c-d10afa523a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8617f44d-9ca3-447f-aede-fa3197c476f4}, !- Handle
  {35196bf1-30e8-4443-8d8c-d10afa523a90}, !- Source Object
  3,                                      !- Outlet Port
  {7c32503e-1bb7-485e-9e85-5ce241e648ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {11ec3c33-83eb-4427-9474-dd8f7b4abb09}, !- Handle
  Node 662,                               !- Name
  {94fad05f-b545-425c-9b7b-2cdc1fd6127b}, !- Inlet Port
  {8ccbc9f6-df26-4442-b580-bd13a9edd6d4}; !- Outlet Port

OS:Connection,
  {94fad05f-b545-425c-9b7b-2cdc1fd6127b}, !- Handle
  {98cfafd3-2ec4-45ec-8fad-710762ed7654}, !- Source Object
  9,                                      !- Outlet Port
  {11ec3c33-83eb-4427-9474-dd8f7b4abb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccbc9f6-df26-4442-b580-bd13a9edd6d4}, !- Handle
  {11ec3c33-83eb-4427-9474-dd8f7b4abb09}, !- Source Object
  3,                                      !- Outlet Port
  {7b2667f4-cfde-4502-a468-08b433dcb1c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {86b6a7bf-7338-45b7-999c-83e74a955d68}, !- Handle
  Node 663,                               !- Name
  {5d256aba-42a2-482b-823d-54f7fad23e9f}, !- Inlet Port
  {f72e4a45-5b99-4de9-8f32-b5d29e50049b}; !- Outlet Port

OS:Connection,
  {cf35202b-6df3-4621-b6bd-e2e4c412d5ea}, !- Handle
  {e8a1e76c-5d5c-4d29-9071-07fd9b578e6e}, !- Source Object
  3,                                      !- Outlet Port
  {1c63e7c7-2591-4b19-afa5-66b7ed82aeb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d256aba-42a2-482b-823d-54f7fad23e9f}, !- Handle
  {1c63e7c7-2591-4b19-afa5-66b7ed82aeb4}, !- Source Object
  5,                                      !- Outlet Port
  {86b6a7bf-7338-45b7-999c-83e74a955d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72e4a45-5b99-4de9-8f32-b5d29e50049b}, !- Handle
  {86b6a7bf-7338-45b7-999c-83e74a955d68}, !- Source Object
  3,                                      !- Outlet Port
  {98cfafd3-2ec4-45ec-8fad-710762ed7654}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d9f06e00-2a59-45bf-93f1-0e0d451df915}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3e5f508d-28ac-484c-a581-5e24a9f4baa8}, !- Control Zone Name
  {3a99e602-abd6-4819-856c-0dbed83c02f4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a40f991-11e5-4884-80dc-21cab2808ff5}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c3b9d46f-ea54-44ec-8ec4-144f576b9664}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {2ef69809-76a9-466a-acef-e024df4e152e}, !- Air Inlet Node Name
  {1f45767e-9cfc-4b54-ae92-263db8600e1e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d4b43de-1054-4c99-91eb-23645a0c45f0}, !- Handle
  Node 664,                               !- Name
  {ce8f95f2-01a3-4e7f-ac9c-23dab42412d9}, !- Inlet Port
  {a0c87ba3-2ab1-4e31-98af-22af1c9e5d68}; !- Outlet Port

OS:Connection,
  {fa49610d-e2cf-4c92-9396-432bdec78022}, !- Handle
  {47c2534b-de48-4c66-ac9b-232ab1630e6b}, !- Source Object
  3,                                      !- Outlet Port
  {dc8d8bc8-ad91-4650-8b2e-e1cbfb3808ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8f95f2-01a3-4e7f-ac9c-23dab42412d9}, !- Handle
  {76a05d78-f197-4fb3-8013-a54d9f67ea38}, !- Source Object
  2,                                      !- Outlet Port
  {8d4b43de-1054-4c99-91eb-23645a0c45f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c87ba3-2ab1-4e31-98af-22af1c9e5d68}, !- Handle
  {8d4b43de-1054-4c99-91eb-23645a0c45f0}, !- Source Object
  3,                                      !- Outlet Port
  {d34c4f44-a8d1-4495-a17d-273233bfcd87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e967db27-fe7d-414e-a900-2984294bd8e9}, !- Handle
  Node 665,                               !- Name
  {7070a7c4-3d97-4d2b-9615-7ec22d4f5126}, !- Inlet Port
  {2ef69809-76a9-466a-acef-e024df4e152e}; !- Outlet Port

OS:Connection,
  {7070a7c4-3d97-4d2b-9615-7ec22d4f5126}, !- Handle
  {c40a91f6-02d5-4997-8f52-7713747d64c4}, !- Source Object
  3,                                      !- Outlet Port
  {e967db27-fe7d-414e-a900-2984294bd8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef69809-76a9-466a-acef-e024df4e152e}, !- Handle
  {e967db27-fe7d-414e-a900-2984294bd8e9}, !- Source Object
  3,                                      !- Outlet Port
  {c3b9d46f-ea54-44ec-8ec4-144f576b9664}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f45767e-9cfc-4b54-ae92-263db8600e1e}, !- Handle
  {c3b9d46f-ea54-44ec-8ec4-144f576b9664}, !- Source Object
  4,                                      !- Outlet Port
  {47c2534b-de48-4c66-ac9b-232ab1630e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85f344d6-8dd6-4bc3-bae7-a19d4ca09825}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {545de672-2b8d-4189-a7aa-e378702ba2af}, !- Availability Schedule
  {4d49041d-11cf-4af6-81ad-a742df0744b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40608e85-403b-4c84-81c8-21f2bff1374c}, !- Supply Side Inlet Node Name
  {6659244a-f65b-49b7-ad64-3bd413157e91}, !- Demand Side Outlet Node Name
  {8dbb0151-fcdd-43d2-9e7a-d5ef1ed3c6ab}, !- Demand Side Inlet Node A
  {e3292248-c16b-434a-ba18-3f12df861e94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b9a12c91-aaac-403c-8ccb-473c34e371e1}, !- Demand Mixer Name
  {52b9de10-76d2-434a-af44-d4120edf17e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {42b50fbd-af5f-4b88-b404-b4151da031ea}, !- Handle
  Node 666,                               !- Name
  {40608e85-403b-4c84-81c8-21f2bff1374c}, !- Inlet Port
  {a14bd5df-3d63-49a0-b28f-08800b49403a}; !- Outlet Port

OS:Node,
  {9bd5538d-0f7c-4612-820b-6207eac2f414}, !- Handle
  Node 667,                               !- Name
  {0c999693-223e-4cab-ba82-bfb39e0a635f}, !- Inlet Port
  {e3292248-c16b-434a-ba18-3f12df861e94}; !- Outlet Port

OS:Connection,
  {40608e85-403b-4c84-81c8-21f2bff1374c}, !- Handle
  {85f344d6-8dd6-4bc3-bae7-a19d4ca09825}, !- Source Object
  9,                                      !- Outlet Port
  {42b50fbd-af5f-4b88-b404-b4151da031ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3292248-c16b-434a-ba18-3f12df861e94}, !- Handle
  {9bd5538d-0f7c-4612-820b-6207eac2f414}, !- Source Object
  3,                                      !- Outlet Port
  {85f344d6-8dd6-4bc3-bae7-a19d4ca09825}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57bb9e3d-100a-46f7-b2b7-e673d4b66cae}, !- Handle
  Node 668,                               !- Name
  {8dbb0151-fcdd-43d2-9e7a-d5ef1ed3c6ab}, !- Inlet Port
  {b47ec10b-8945-4e44-8828-6e1c0531c149}; !- Outlet Port

OS:Node,
  {27fea085-dc5b-46e8-8478-30995f0b013a}, !- Handle
  Node 669,                               !- Name
  {c59f26c7-b4ba-4abe-a86f-26ff018cd897}, !- Inlet Port
  {6659244a-f65b-49b7-ad64-3bd413157e91}; !- Outlet Port

OS:Node,
  {66956302-a068-47d9-a175-1e90d64a3d47}, !- Handle
  Node 670,                               !- Name
  {7f42db14-fbde-43cd-bd78-b2e55146f6a2}, !- Inlet Port
  {62ff4f6a-318c-4993-baff-a3de75ae0e1f}; !- Outlet Port

OS:Connection,
  {8dbb0151-fcdd-43d2-9e7a-d5ef1ed3c6ab}, !- Handle
  {85f344d6-8dd6-4bc3-bae7-a19d4ca09825}, !- Source Object
  11,                                     !- Outlet Port
  {57bb9e3d-100a-46f7-b2b7-e673d4b66cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6659244a-f65b-49b7-ad64-3bd413157e91}, !- Handle
  {27fea085-dc5b-46e8-8478-30995f0b013a}, !- Source Object
  3,                                      !- Outlet Port
  {85f344d6-8dd6-4bc3-bae7-a19d4ca09825}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52b9de10-76d2-434a-af44-d4120edf17e7}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {b47ec10b-8945-4e44-8828-6e1c0531c149}, !- Inlet Node Name
  {eac0ae9c-fefd-4db1-b67b-ff8912624210}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b9a12c91-aaac-403c-8ccb-473c34e371e1}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {c59f26c7-b4ba-4abe-a86f-26ff018cd897}, !- Outlet Node Name
  {c4c86961-52f5-4d98-8d77-d8f8898c60f4}; !- Inlet Node Name 1

OS:Connection,
  {b47ec10b-8945-4e44-8828-6e1c0531c149}, !- Handle
  {57bb9e3d-100a-46f7-b2b7-e673d4b66cae}, !- Source Object
  3,                                      !- Outlet Port
  {52b9de10-76d2-434a-af44-d4120edf17e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59f26c7-b4ba-4abe-a86f-26ff018cd897}, !- Handle
  {b9a12c91-aaac-403c-8ccb-473c34e371e1}, !- Source Object
  2,                                      !- Outlet Port
  {27fea085-dc5b-46e8-8478-30995f0b013a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68f9b9bd-65f8-4738-8f01-49f535ba405c}, !- Handle
  {85f344d6-8dd6-4bc3-bae7-a19d4ca09825}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4d49041d-11cf-4af6-81ad-a742df0744b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {8c64a4b1-10b1-403a-9a0a-df0201da3c01}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8e884455-12c3-44fa-989d-a104f8091882}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {92743e41-1ed2-498d-a053-377d375d524e}, !- Air Inlet Node Name
  {0c999693-223e-4cab-ba82-bfb39e0a635f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {8c1cba88-375b-48b4-9402-9f9e6cd98097}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 5kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2afa8894-e942-4371-9689-73917282884e}, !- Air Inlet Node Name
  {37ad1a77-6bc2-4104-86aa-b1c1f1dafa8f}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4e842c40-849e-4c5a-b29a-0c1fe82547fb}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6283dc3-ba58-4e5e-a499-26d4e68b4792}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29765ef8-24bc-462e-972a-8d881dd75e4e}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92727a88-472a-44ed-9b70-475745294a15}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e28ba46f-eb22-4d3c-bdf9-70e45bfbd302}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {16f3db7d-176e-4340-98c2-a90eed88980c}, !- Handle
  Coil Heating Electric 33,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {577a77d4-36e7-4ead-a122-c36ffad8cf4f}, !- Air Inlet Node Name
  {768ffc92-9a95-45f1-aa10-3c780798413c}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {6e8ff1cd-76ef-4b70-86eb-9ae38f6bffda}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {545de672-2b8d-4189-a7aa-e378702ba2af}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34d90e59-f49b-4e14-9702-447d0e32f46d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {34d90e59-f49b-4e14-9702-447d0e32f46d}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1386b6e0-4393-4a1c-9fb7-ad1a87d47840}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {6e8ff1cd-76ef-4b70-86eb-9ae38f6bffda}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff49c1c3-154d-41e2-a09f-e9f6245892b2}, !- Mixed Air Node Name
  {dc803434-c740-4bc5-9c2f-bb418db35cb1}, !- Outdoor Air Stream Node Name
  {9b1d259d-00fe-46e8-b693-f8088c1769ed}, !- Relief Air Stream Node Name
  {a14bd5df-3d63-49a0-b28f-08800b49403a}; !- Return Air Stream Node Name

OS:Node,
  {efafdbe8-a458-46ed-b173-0068978b7805}, !- Handle
  Node 671,                               !- Name
  ,                                       !- Inlet Port
  {7d8052fb-de6e-4026-9209-52873909efd1}; !- Outlet Port

OS:Node,
  {5f2fd35f-d5e6-4f81-bc08-f8a26390721d}, !- Handle
  Node 672,                               !- Name
  {cac6b5f9-aab7-4ead-a11c-e8748c1ad704}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c999693-223e-4cab-ba82-bfb39e0a635f}, !- Handle
  {8e884455-12c3-44fa-989d-a104f8091882}, !- Source Object
  9,                                      !- Outlet Port
  {9bd5538d-0f7c-4612-820b-6207eac2f414}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c49a72-cff7-4422-a8cc-1a242af5e4b8}, !- Handle
  Node 673,                               !- Name
  {768ffc92-9a95-45f1-aa10-3c780798413c}, !- Inlet Port
  {92743e41-1ed2-498d-a053-377d375d524e}; !- Outlet Port

OS:Connection,
  {768ffc92-9a95-45f1-aa10-3c780798413c}, !- Handle
  {16f3db7d-176e-4340-98c2-a90eed88980c}, !- Source Object
  6,                                      !- Outlet Port
  {16c49a72-cff7-4422-a8cc-1a242af5e4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92743e41-1ed2-498d-a053-377d375d524e}, !- Handle
  {16c49a72-cff7-4422-a8cc-1a242af5e4b8}, !- Source Object
  3,                                      !- Outlet Port
  {8e884455-12c3-44fa-989d-a104f8091882}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {adc5f681-5a29-40dd-83d7-108594d64fca}, !- Handle
  Node 674,                               !- Name
  {37ad1a77-6bc2-4104-86aa-b1c1f1dafa8f}, !- Inlet Port
  {577a77d4-36e7-4ead-a122-c36ffad8cf4f}; !- Outlet Port

OS:Connection,
  {37ad1a77-6bc2-4104-86aa-b1c1f1dafa8f}, !- Handle
  {8c1cba88-375b-48b4-9402-9f9e6cd98097}, !- Source Object
  9,                                      !- Outlet Port
  {adc5f681-5a29-40dd-83d7-108594d64fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577a77d4-36e7-4ead-a122-c36ffad8cf4f}, !- Handle
  {adc5f681-5a29-40dd-83d7-108594d64fca}, !- Source Object
  3,                                      !- Outlet Port
  {16f3db7d-176e-4340-98c2-a90eed88980c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {66b90ab5-fa62-4413-a216-c68f0a56f039}, !- Handle
  Node 675,                               !- Name
  {ff49c1c3-154d-41e2-a09f-e9f6245892b2}, !- Inlet Port
  {2afa8894-e942-4371-9689-73917282884e}; !- Outlet Port

OS:Connection,
  {a14bd5df-3d63-49a0-b28f-08800b49403a}, !- Handle
  {42b50fbd-af5f-4b88-b404-b4151da031ea}, !- Source Object
  3,                                      !- Outlet Port
  {1386b6e0-4393-4a1c-9fb7-ad1a87d47840}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff49c1c3-154d-41e2-a09f-e9f6245892b2}, !- Handle
  {1386b6e0-4393-4a1c-9fb7-ad1a87d47840}, !- Source Object
  5,                                      !- Outlet Port
  {66b90ab5-fa62-4413-a216-c68f0a56f039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afa8894-e942-4371-9689-73917282884e}, !- Handle
  {66b90ab5-fa62-4413-a216-c68f0a56f039}, !- Source Object
  3,                                      !- Outlet Port
  {8c1cba88-375b-48b4-9402-9f9e6cd98097}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9b96d66d-d581-4b02-bc53-96619c49a5e9}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a30efb98-eaee-4375-93b0-045ffa129a0e}, !- Control Zone Name
  {9bd5538d-0f7c-4612-820b-6207eac2f414}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4c28e290-f805-42dd-a3d9-ecab676a420c}, !- Handle
  Zone HVAC Baseboard Convective Electric 91, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10cba72e-a849-461a-9441-308a93cf4a45}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 91, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {b87da271-5eb1-4d21-9952-bdfedaea7c04}, !- Air Inlet Node Name
  {7f42db14-fbde-43cd-bd78-b2e55146f6a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27943c79-abc8-4b34-a407-63656ef39f33}, !- Handle
  Node 676,                               !- Name
  {a5019f54-b488-4ce1-9647-b891ee7710d4}, !- Inlet Port
  {c4c86961-52f5-4d98-8d77-d8f8898c60f4}; !- Outlet Port

OS:Connection,
  {62ff4f6a-318c-4993-baff-a3de75ae0e1f}, !- Handle
  {66956302-a068-47d9-a175-1e90d64a3d47}, !- Source Object
  3,                                      !- Outlet Port
  {17311ad0-7c84-4818-b7ec-a1f8e08b1c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5019f54-b488-4ce1-9647-b891ee7710d4}, !- Handle
  {58261d43-1c76-4499-984e-39cf48eb7793}, !- Source Object
  2,                                      !- Outlet Port
  {27943c79-abc8-4b34-a407-63656ef39f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c86961-52f5-4d98-8d77-d8f8898c60f4}, !- Handle
  {27943c79-abc8-4b34-a407-63656ef39f33}, !- Source Object
  3,                                      !- Outlet Port
  {b9a12c91-aaac-403c-8ccb-473c34e371e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13ac17d8-8632-4e96-a4fa-ea48e24c8bb2}, !- Handle
  Node 677,                               !- Name
  {eac0ae9c-fefd-4db1-b67b-ff8912624210}, !- Inlet Port
  {b87da271-5eb1-4d21-9952-bdfedaea7c04}; !- Outlet Port

OS:Connection,
  {eac0ae9c-fefd-4db1-b67b-ff8912624210}, !- Handle
  {52b9de10-76d2-434a-af44-d4120edf17e7}, !- Source Object
  3,                                      !- Outlet Port
  {13ac17d8-8632-4e96-a4fa-ea48e24c8bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87da271-5eb1-4d21-9952-bdfedaea7c04}, !- Handle
  {13ac17d8-8632-4e96-a4fa-ea48e24c8bb2}, !- Source Object
  3,                                      !- Outlet Port
  {10cba72e-a849-461a-9441-308a93cf4a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f42db14-fbde-43cd-bd78-b2e55146f6a2}, !- Handle
  {10cba72e-a849-461a-9441-308a93cf4a45}, !- Source Object
  4,                                      !- Outlet Port
  {66956302-a068-47d9-a175-1e90d64a3d47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1ee0624e-2c6f-41c9-8d3a-7370a67181ae}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {01de6964-cf7c-463c-8381-0f0d13790f7b}, !- Availability Schedule
  {0aab0e7b-9bc7-4861-9abd-306a95ddecdd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {702cfb1c-2142-4d54-bb29-32b0d27bcf48}, !- Supply Side Inlet Node Name
  {823a3f6f-385d-4b19-9ad6-0825fb58f485}, !- Demand Side Outlet Node Name
  {945d7094-9c00-40b2-b10c-43be1be024ad}, !- Demand Side Inlet Node A
  {4d7444a2-032e-4f53-8f29-08a5d5005faf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {071a4527-fe7b-4695-a788-6564ed54d4a4}, !- Demand Mixer Name
  {dbb614ff-b4b0-4de4-922f-b81991564c22}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f542a5b8-98ca-4ee5-bf99-70ef9ccda808}, !- Handle
  Node 678,                               !- Name
  {702cfb1c-2142-4d54-bb29-32b0d27bcf48}, !- Inlet Port
  {55c91f4e-bb94-4454-855e-125254f98fe4}; !- Outlet Port

OS:Node,
  {6c8ccda4-64d8-43fc-a4bc-64402c305494}, !- Handle
  Node 679,                               !- Name
  {4660ef5e-0e92-4347-9c6c-1a6e5b3e4899}, !- Inlet Port
  {4d7444a2-032e-4f53-8f29-08a5d5005faf}; !- Outlet Port

OS:Connection,
  {702cfb1c-2142-4d54-bb29-32b0d27bcf48}, !- Handle
  {1ee0624e-2c6f-41c9-8d3a-7370a67181ae}, !- Source Object
  9,                                      !- Outlet Port
  {f542a5b8-98ca-4ee5-bf99-70ef9ccda808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7444a2-032e-4f53-8f29-08a5d5005faf}, !- Handle
  {6c8ccda4-64d8-43fc-a4bc-64402c305494}, !- Source Object
  3,                                      !- Outlet Port
  {1ee0624e-2c6f-41c9-8d3a-7370a67181ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ee38219-539c-46e3-8fc9-bf5f6e961b85}, !- Handle
  Node 680,                               !- Name
  {945d7094-9c00-40b2-b10c-43be1be024ad}, !- Inlet Port
  {e46b299e-8781-4389-a88b-c5cd9147c5c0}; !- Outlet Port

OS:Node,
  {8110fe7b-5158-4e9a-8edb-34229298f0a1}, !- Handle
  Node 681,                               !- Name
  {08801a9f-62e4-40de-8b53-73a5974ade34}, !- Inlet Port
  {823a3f6f-385d-4b19-9ad6-0825fb58f485}; !- Outlet Port

OS:Node,
  {e0283dca-be9d-49fb-94db-7a944fbaebac}, !- Handle
  Node 682,                               !- Name
  {2dd0d07f-a0a2-4305-8055-2569b4357a65}, !- Inlet Port
  {fc02d8fa-f47d-4e59-97c2-17368c07cbc4}; !- Outlet Port

OS:Connection,
  {945d7094-9c00-40b2-b10c-43be1be024ad}, !- Handle
  {1ee0624e-2c6f-41c9-8d3a-7370a67181ae}, !- Source Object
  11,                                     !- Outlet Port
  {5ee38219-539c-46e3-8fc9-bf5f6e961b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823a3f6f-385d-4b19-9ad6-0825fb58f485}, !- Handle
  {8110fe7b-5158-4e9a-8edb-34229298f0a1}, !- Source Object
  3,                                      !- Outlet Port
  {1ee0624e-2c6f-41c9-8d3a-7370a67181ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbb614ff-b4b0-4de4-922f-b81991564c22}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {e46b299e-8781-4389-a88b-c5cd9147c5c0}, !- Inlet Node Name
  {27119ae6-7e09-41d5-99d7-a278c6e2cf00}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {071a4527-fe7b-4695-a788-6564ed54d4a4}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {08801a9f-62e4-40de-8b53-73a5974ade34}, !- Outlet Node Name
  {9e0f5f68-7457-4924-8881-706927315212}; !- Inlet Node Name 1

OS:Connection,
  {e46b299e-8781-4389-a88b-c5cd9147c5c0}, !- Handle
  {5ee38219-539c-46e3-8fc9-bf5f6e961b85}, !- Source Object
  3,                                      !- Outlet Port
  {dbb614ff-b4b0-4de4-922f-b81991564c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08801a9f-62e4-40de-8b53-73a5974ade34}, !- Handle
  {071a4527-fe7b-4695-a788-6564ed54d4a4}, !- Source Object
  2,                                      !- Outlet Port
  {8110fe7b-5158-4e9a-8edb-34229298f0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6fddb6f4-8b00-40cd-baee-716309cb8bbf}, !- Handle
  {1ee0624e-2c6f-41c9-8d3a-7370a67181ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0aab0e7b-9bc7-4861-9abd-306a95ddecdd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {57e0cee6-3be6-4106-9122-0debf4735c1f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2a3b445d-4943-4aaf-84c7-8ab0b575aaf8}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d2ddd333-3b36-4e8b-a8ea-9fae01f52412}, !- Air Inlet Node Name
  {4660ef5e-0e92-4347-9c6c-1a6e5b3e4899}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {38dbd008-3157-47a8-9b8a-cd75459576ed}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 8kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7685eb36-446f-4d75-8ff1-36e4700258fc}, !- Air Inlet Node Name
  {c1f96ab1-234a-4373-bfd6-16f6537dbfeb}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4bfc548b-517a-45d2-96f7-d007a742ac44}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {117b21ca-9bb5-4d9c-a09b-b25385bb921d}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb1ba470-6014-4df6-9352-15b3d02067be}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8452e233-44a9-425b-ae47-43c6f65ad7dd}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dab0dd17-29c2-4920-a56c-b6cabbef37a0}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {084fb7c6-2e66-4401-9fdb-02ed485bb526}, !- Handle
  Coil Heating Electric 34,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {71d6c87d-7eeb-4f7d-9e6e-a77bb8fce768}, !- Air Inlet Node Name
  {e15f3eb6-21ec-4c77-a715-aaf8f75f64ac}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {a0526faa-cd4a-442c-839d-0c401df609ec}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {01de6964-cf7c-463c-8381-0f0d13790f7b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a94edc6-27ae-4431-8334-02059d38e8de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a94edc6-27ae-4431-8334-02059d38e8de}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eaff7866-ab09-431a-931f-bc8930df71e6}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {a0526faa-cd4a-442c-839d-0c401df609ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1679dba7-bd0f-4eae-b377-41ce24c0ea38}, !- Mixed Air Node Name
  {8e9ed9bd-9df9-43c8-960c-fc52875e1092}, !- Outdoor Air Stream Node Name
  {3144adf5-9753-4dff-8c68-5271493c5dc0}, !- Relief Air Stream Node Name
  {55c91f4e-bb94-4454-855e-125254f98fe4}; !- Return Air Stream Node Name

OS:Node,
  {59916f77-af46-44a3-ab65-ad9f4944ac09}, !- Handle
  Node 683,                               !- Name
  ,                                       !- Inlet Port
  {142e6628-8ab9-4679-a0c5-cc2b41d650d7}; !- Outlet Port

OS:Node,
  {9f46832b-4808-4d52-8a8f-cec71a3eafed}, !- Handle
  Node 684,                               !- Name
  {41792204-efb0-49f6-81ea-2565e037e16d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4660ef5e-0e92-4347-9c6c-1a6e5b3e4899}, !- Handle
  {2a3b445d-4943-4aaf-84c7-8ab0b575aaf8}, !- Source Object
  9,                                      !- Outlet Port
  {6c8ccda4-64d8-43fc-a4bc-64402c305494}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3c7d5a4-29f5-424a-a83c-b4a2bb5a8a9e}, !- Handle
  Node 685,                               !- Name
  {e15f3eb6-21ec-4c77-a715-aaf8f75f64ac}, !- Inlet Port
  {d2ddd333-3b36-4e8b-a8ea-9fae01f52412}; !- Outlet Port

OS:Connection,
  {e15f3eb6-21ec-4c77-a715-aaf8f75f64ac}, !- Handle
  {084fb7c6-2e66-4401-9fdb-02ed485bb526}, !- Source Object
  6,                                      !- Outlet Port
  {c3c7d5a4-29f5-424a-a83c-b4a2bb5a8a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ddd333-3b36-4e8b-a8ea-9fae01f52412}, !- Handle
  {c3c7d5a4-29f5-424a-a83c-b4a2bb5a8a9e}, !- Source Object
  3,                                      !- Outlet Port
  {2a3b445d-4943-4aaf-84c7-8ab0b575aaf8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {321cd402-ad3c-4e02-becb-4757cd3fa939}, !- Handle
  Node 686,                               !- Name
  {c1f96ab1-234a-4373-bfd6-16f6537dbfeb}, !- Inlet Port
  {71d6c87d-7eeb-4f7d-9e6e-a77bb8fce768}; !- Outlet Port

OS:Connection,
  {c1f96ab1-234a-4373-bfd6-16f6537dbfeb}, !- Handle
  {38dbd008-3157-47a8-9b8a-cd75459576ed}, !- Source Object
  9,                                      !- Outlet Port
  {321cd402-ad3c-4e02-becb-4757cd3fa939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d6c87d-7eeb-4f7d-9e6e-a77bb8fce768}, !- Handle
  {321cd402-ad3c-4e02-becb-4757cd3fa939}, !- Source Object
  3,                                      !- Outlet Port
  {084fb7c6-2e66-4401-9fdb-02ed485bb526}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5ee893cd-47e6-4332-83b4-516af83da0ef}, !- Handle
  Node 687,                               !- Name
  {1679dba7-bd0f-4eae-b377-41ce24c0ea38}, !- Inlet Port
  {7685eb36-446f-4d75-8ff1-36e4700258fc}; !- Outlet Port

OS:Connection,
  {55c91f4e-bb94-4454-855e-125254f98fe4}, !- Handle
  {f542a5b8-98ca-4ee5-bf99-70ef9ccda808}, !- Source Object
  3,                                      !- Outlet Port
  {eaff7866-ab09-431a-931f-bc8930df71e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1679dba7-bd0f-4eae-b377-41ce24c0ea38}, !- Handle
  {eaff7866-ab09-431a-931f-bc8930df71e6}, !- Source Object
  5,                                      !- Outlet Port
  {5ee893cd-47e6-4332-83b4-516af83da0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7685eb36-446f-4d75-8ff1-36e4700258fc}, !- Handle
  {5ee893cd-47e6-4332-83b4-516af83da0ef}, !- Source Object
  3,                                      !- Outlet Port
  {38dbd008-3157-47a8-9b8a-cd75459576ed}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f1713426-b527-42cd-8c5b-1cf2d89c0e7e}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6195e8cd-2b14-41d1-b0e1-4b41fab7f00d}, !- Control Zone Name
  {6c8ccda4-64d8-43fc-a4bc-64402c305494}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51eafb16-e96a-4b38-95eb-cb053337567b}, !- Handle
  Zone HVAC Baseboard Convective Electric 92, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36b1a725-fd1e-4d19-a7f7-18e7bd45e526}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 92, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {25e5161d-bba0-48cd-8d19-39c58723e407}, !- Air Inlet Node Name
  {2dd0d07f-a0a2-4305-8055-2569b4357a65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cc37776-89c3-457c-abe5-79eec70fae13}, !- Handle
  Node 688,                               !- Name
  {205d7397-2b14-4bd5-be8d-b448928a69c9}, !- Inlet Port
  {9e0f5f68-7457-4924-8881-706927315212}; !- Outlet Port

OS:Connection,
  {fc02d8fa-f47d-4e59-97c2-17368c07cbc4}, !- Handle
  {e0283dca-be9d-49fb-94db-7a944fbaebac}, !- Source Object
  3,                                      !- Outlet Port
  {732bcf44-9b0a-4026-bc66-2fa0a792f063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {205d7397-2b14-4bd5-be8d-b448928a69c9}, !- Handle
  {5266dd98-0dd3-4c31-874e-d60d8e4f7686}, !- Source Object
  2,                                      !- Outlet Port
  {3cc37776-89c3-457c-abe5-79eec70fae13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0f5f68-7457-4924-8881-706927315212}, !- Handle
  {3cc37776-89c3-457c-abe5-79eec70fae13}, !- Source Object
  3,                                      !- Outlet Port
  {071a4527-fe7b-4695-a788-6564ed54d4a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf2d3999-8fe2-4f4e-99dd-87f89a748553}, !- Handle
  Node 689,                               !- Name
  {27119ae6-7e09-41d5-99d7-a278c6e2cf00}, !- Inlet Port
  {25e5161d-bba0-48cd-8d19-39c58723e407}; !- Outlet Port

OS:Connection,
  {27119ae6-7e09-41d5-99d7-a278c6e2cf00}, !- Handle
  {dbb614ff-b4b0-4de4-922f-b81991564c22}, !- Source Object
  3,                                      !- Outlet Port
  {bf2d3999-8fe2-4f4e-99dd-87f89a748553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e5161d-bba0-48cd-8d19-39c58723e407}, !- Handle
  {bf2d3999-8fe2-4f4e-99dd-87f89a748553}, !- Source Object
  3,                                      !- Outlet Port
  {36b1a725-fd1e-4d19-a7f7-18e7bd45e526}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dd0d07f-a0a2-4305-8055-2569b4357a65}, !- Handle
  {36b1a725-fd1e-4d19-a7f7-18e7bd45e526}, !- Source Object
  4,                                      !- Outlet Port
  {e0283dca-be9d-49fb-94db-7a944fbaebac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7cc71578-190b-48be-9078-3409cff8eb21}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {cefcb4b2-dc5d-432b-bad4-f22398840946}, !- Availability Schedule
  {238a5989-6457-4634-8855-48c8a252e465}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a9b1f4b-7416-4f8e-a964-331a042e7ac2}, !- Supply Side Inlet Node Name
  {343c00b8-32a5-4b8e-8aaf-7bc86e8cad06}, !- Demand Side Outlet Node Name
  {906d008f-5b28-486e-97d2-764fd059ccff}, !- Demand Side Inlet Node A
  {0e72c1d2-dada-4a70-8e28-5030d6471dd7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce4ecfe4-5fc9-495a-b5b3-d7c2c239982f}, !- Demand Mixer Name
  {c25507c6-abfc-4e0e-9149-acf2676e9101}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c4f63e3-37ad-4c0e-afa1-1155588e08b1}, !- Handle
  Node 690,                               !- Name
  {6a9b1f4b-7416-4f8e-a964-331a042e7ac2}, !- Inlet Port
  {45b27c2c-b172-4385-bc9b-3b8818914d64}; !- Outlet Port

OS:Node,
  {9dcdfa8e-9087-4923-a602-94e13d4d0d31}, !- Handle
  Node 691,                               !- Name
  {32e59dc1-ca37-4a5a-aa82-14f63570ffe9}, !- Inlet Port
  {0e72c1d2-dada-4a70-8e28-5030d6471dd7}; !- Outlet Port

OS:Connection,
  {6a9b1f4b-7416-4f8e-a964-331a042e7ac2}, !- Handle
  {7cc71578-190b-48be-9078-3409cff8eb21}, !- Source Object
  9,                                      !- Outlet Port
  {7c4f63e3-37ad-4c0e-afa1-1155588e08b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e72c1d2-dada-4a70-8e28-5030d6471dd7}, !- Handle
  {9dcdfa8e-9087-4923-a602-94e13d4d0d31}, !- Source Object
  3,                                      !- Outlet Port
  {7cc71578-190b-48be-9078-3409cff8eb21}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {accbd35c-da17-4732-8aee-7a2d666932ad}, !- Handle
  Node 692,                               !- Name
  {906d008f-5b28-486e-97d2-764fd059ccff}, !- Inlet Port
  {a5b6df08-87bc-47a4-afb0-36c3c78109a9}; !- Outlet Port

OS:Node,
  {b891ad1e-fa23-4e66-b6d9-ac44c0e70103}, !- Handle
  Node 693,                               !- Name
  {6eb0b809-e8c9-4068-8c61-d75002c78c59}, !- Inlet Port
  {343c00b8-32a5-4b8e-8aaf-7bc86e8cad06}; !- Outlet Port

OS:Node,
  {dc33d4bb-96f3-4e7e-b820-7daf91cfedf3}, !- Handle
  Node 694,                               !- Name
  {86e10318-136e-44b7-bdd7-3400a592e1e5}, !- Inlet Port
  {f1e8787e-7b6a-47e4-a30c-88426f34ed0e}; !- Outlet Port

OS:Connection,
  {906d008f-5b28-486e-97d2-764fd059ccff}, !- Handle
  {7cc71578-190b-48be-9078-3409cff8eb21}, !- Source Object
  11,                                     !- Outlet Port
  {accbd35c-da17-4732-8aee-7a2d666932ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343c00b8-32a5-4b8e-8aaf-7bc86e8cad06}, !- Handle
  {b891ad1e-fa23-4e66-b6d9-ac44c0e70103}, !- Source Object
  3,                                      !- Outlet Port
  {7cc71578-190b-48be-9078-3409cff8eb21}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c25507c6-abfc-4e0e-9149-acf2676e9101}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {a5b6df08-87bc-47a4-afb0-36c3c78109a9}, !- Inlet Node Name
  {6291cb9e-282f-4bde-973a-218116a4a342}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce4ecfe4-5fc9-495a-b5b3-d7c2c239982f}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {6eb0b809-e8c9-4068-8c61-d75002c78c59}, !- Outlet Node Name
  {ee8f96bb-625e-47e3-adff-9640922c6cba}; !- Inlet Node Name 1

OS:Connection,
  {a5b6df08-87bc-47a4-afb0-36c3c78109a9}, !- Handle
  {accbd35c-da17-4732-8aee-7a2d666932ad}, !- Source Object
  3,                                      !- Outlet Port
  {c25507c6-abfc-4e0e-9149-acf2676e9101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb0b809-e8c9-4068-8c61-d75002c78c59}, !- Handle
  {ce4ecfe4-5fc9-495a-b5b3-d7c2c239982f}, !- Source Object
  2,                                      !- Outlet Port
  {b891ad1e-fa23-4e66-b6d9-ac44c0e70103}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {754d42cc-af7a-423e-9069-2a346e92044b}, !- Handle
  {7cc71578-190b-48be-9078-3409cff8eb21}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {238a5989-6457-4634-8855-48c8a252e465}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {cd655f6a-399b-44b3-83c9-a5192915a841}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b1527576-1011-47cb-a86a-9341c73d5c7a}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9da0249e-d152-4d8b-893c-74efe121ec9f}, !- Air Inlet Node Name
  {32e59dc1-ca37-4a5a-aa82-14f63570ffe9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {a2ebe005-d727-4f2f-9f5e-1c04040b4042}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 2kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {27fe2d1a-26a4-4b80-aa14-d949d4033f04}, !- Air Inlet Node Name
  {73a9df34-c565-428b-aca1-6ede2048a2f1}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {431b88e9-c517-47e4-9a58-11bcf8235af1}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc4d9aae-311d-4c44-902f-af0cc44059ec}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0b6f96c-ee83-4f9f-81a4-0db87f523bdc}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b78edb3e-6426-4889-9d96-07d717439883}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6867872e-caf8-480e-8fad-38f1e73e2655}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fbd1fbbf-8743-4768-9191-a509018e401f}, !- Handle
  Coil Heating Electric 35,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cf0b9d11-483b-498c-abac-821b389981e5}, !- Air Inlet Node Name
  {607e8d39-5936-46a5-99be-64a6ec9641ad}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d7166e7a-a381-42cd-8f9c-4aa6706f5d18}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cefcb4b2-dc5d-432b-bad4-f22398840946}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {036cfe17-2965-42d4-8bf6-c24fc4015579}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {036cfe17-2965-42d4-8bf6-c24fc4015579}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d26ab0a7-9b25-4410-a262-a0d3a31f8f63}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {d7166e7a-a381-42cd-8f9c-4aa6706f5d18}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95ef33c0-2342-4c85-b49f-ece30336252c}, !- Mixed Air Node Name
  {d285974a-e16f-4739-9f9c-44dd1d737418}, !- Outdoor Air Stream Node Name
  {82ac9847-7b6d-45e0-8d90-17361d514016}, !- Relief Air Stream Node Name
  {45b27c2c-b172-4385-bc9b-3b8818914d64}; !- Return Air Stream Node Name

OS:Node,
  {e0c22af0-3630-45c7-a602-1308b2036557}, !- Handle
  Node 695,                               !- Name
  ,                                       !- Inlet Port
  {6288ea56-2c72-4d03-92c3-b058298206a6}; !- Outlet Port

OS:Node,
  {0a74217f-6e6d-4c63-a2fb-57e1744c059b}, !- Handle
  Node 696,                               !- Name
  {9549715f-1a09-4ec3-8c1d-3c27e5de439c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32e59dc1-ca37-4a5a-aa82-14f63570ffe9}, !- Handle
  {b1527576-1011-47cb-a86a-9341c73d5c7a}, !- Source Object
  9,                                      !- Outlet Port
  {9dcdfa8e-9087-4923-a602-94e13d4d0d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {058feaff-9fd6-4958-abee-16e7963d20ec}, !- Handle
  Node 697,                               !- Name
  {607e8d39-5936-46a5-99be-64a6ec9641ad}, !- Inlet Port
  {9da0249e-d152-4d8b-893c-74efe121ec9f}; !- Outlet Port

OS:Connection,
  {607e8d39-5936-46a5-99be-64a6ec9641ad}, !- Handle
  {fbd1fbbf-8743-4768-9191-a509018e401f}, !- Source Object
  6,                                      !- Outlet Port
  {058feaff-9fd6-4958-abee-16e7963d20ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da0249e-d152-4d8b-893c-74efe121ec9f}, !- Handle
  {058feaff-9fd6-4958-abee-16e7963d20ec}, !- Source Object
  3,                                      !- Outlet Port
  {b1527576-1011-47cb-a86a-9341c73d5c7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce901f9e-f34e-456e-870c-a9587815689c}, !- Handle
  Node 698,                               !- Name
  {73a9df34-c565-428b-aca1-6ede2048a2f1}, !- Inlet Port
  {cf0b9d11-483b-498c-abac-821b389981e5}; !- Outlet Port

OS:Connection,
  {73a9df34-c565-428b-aca1-6ede2048a2f1}, !- Handle
  {a2ebe005-d727-4f2f-9f5e-1c04040b4042}, !- Source Object
  9,                                      !- Outlet Port
  {ce901f9e-f34e-456e-870c-a9587815689c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0b9d11-483b-498c-abac-821b389981e5}, !- Handle
  {ce901f9e-f34e-456e-870c-a9587815689c}, !- Source Object
  3,                                      !- Outlet Port
  {fbd1fbbf-8743-4768-9191-a509018e401f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8f04e00f-ff61-4f67-9a05-cbf5cf564fc7}, !- Handle
  Node 699,                               !- Name
  {95ef33c0-2342-4c85-b49f-ece30336252c}, !- Inlet Port
  {27fe2d1a-26a4-4b80-aa14-d949d4033f04}; !- Outlet Port

OS:Connection,
  {45b27c2c-b172-4385-bc9b-3b8818914d64}, !- Handle
  {7c4f63e3-37ad-4c0e-afa1-1155588e08b1}, !- Source Object
  3,                                      !- Outlet Port
  {d26ab0a7-9b25-4410-a262-a0d3a31f8f63}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95ef33c0-2342-4c85-b49f-ece30336252c}, !- Handle
  {d26ab0a7-9b25-4410-a262-a0d3a31f8f63}, !- Source Object
  5,                                      !- Outlet Port
  {8f04e00f-ff61-4f67-9a05-cbf5cf564fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fe2d1a-26a4-4b80-aa14-d949d4033f04}, !- Handle
  {8f04e00f-ff61-4f67-9a05-cbf5cf564fc7}, !- Source Object
  3,                                      !- Outlet Port
  {a2ebe005-d727-4f2f-9f5e-1c04040b4042}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {911ad968-450e-4d6c-b69a-56e54519ebd5}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {852f5bd4-e0b1-4f61-92e0-e49970b86d8c}, !- Control Zone Name
  {9dcdfa8e-9087-4923-a602-94e13d4d0d31}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b05334fb-4e34-4e08-bb9f-7bfc11bf6469}, !- Handle
  Zone HVAC Baseboard Convective Electric 93, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0bf0a1fd-c6e3-44eb-bd8c-adc25d410beb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 93, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {dbe57593-2f92-4420-9ce1-7a55d035649b}, !- Air Inlet Node Name
  {86e10318-136e-44b7-bdd7-3400a592e1e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c85eda4-cf8d-47ce-bd89-700407e27682}, !- Handle
  Node 700,                               !- Name
  {33567c53-9240-4e1a-b54a-841f4f3ace40}, !- Inlet Port
  {ee8f96bb-625e-47e3-adff-9640922c6cba}; !- Outlet Port

OS:Connection,
  {f1e8787e-7b6a-47e4-a30c-88426f34ed0e}, !- Handle
  {dc33d4bb-96f3-4e7e-b820-7daf91cfedf3}, !- Source Object
  3,                                      !- Outlet Port
  {6b8c8856-5a3d-487d-8445-378720fb15f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33567c53-9240-4e1a-b54a-841f4f3ace40}, !- Handle
  {3580229b-3cd0-4b89-a3fb-3b0024af09b7}, !- Source Object
  2,                                      !- Outlet Port
  {8c85eda4-cf8d-47ce-bd89-700407e27682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8f96bb-625e-47e3-adff-9640922c6cba}, !- Handle
  {8c85eda4-cf8d-47ce-bd89-700407e27682}, !- Source Object
  3,                                      !- Outlet Port
  {ce4ecfe4-5fc9-495a-b5b3-d7c2c239982f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b83ed84-3fb9-4f1c-982d-0a6eafb1ad5c}, !- Handle
  Node 701,                               !- Name
  {6291cb9e-282f-4bde-973a-218116a4a342}, !- Inlet Port
  {dbe57593-2f92-4420-9ce1-7a55d035649b}; !- Outlet Port

OS:Connection,
  {6291cb9e-282f-4bde-973a-218116a4a342}, !- Handle
  {c25507c6-abfc-4e0e-9149-acf2676e9101}, !- Source Object
  3,                                      !- Outlet Port
  {1b83ed84-3fb9-4f1c-982d-0a6eafb1ad5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe57593-2f92-4420-9ce1-7a55d035649b}, !- Handle
  {1b83ed84-3fb9-4f1c-982d-0a6eafb1ad5c}, !- Source Object
  3,                                      !- Outlet Port
  {0bf0a1fd-c6e3-44eb-bd8c-adc25d410beb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86e10318-136e-44b7-bdd7-3400a592e1e5}, !- Handle
  {0bf0a1fd-c6e3-44eb-bd8c-adc25d410beb}, !- Source Object
  4,                                      !- Outlet Port
  {dc33d4bb-96f3-4e7e-b820-7daf91cfedf3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {41954525-e852-42ac-990a-7a3c2f6042af}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {2dcbb18b-76df-480e-a56e-a86ade77ed5e}, !- Availability Schedule
  {d91a9b67-96f9-48ed-8b26-e25e0d8e788d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad28977a-c3c4-4de1-823d-159c5625d983}, !- Supply Side Inlet Node Name
  {a34ecea2-6292-4c4f-b66b-2a665f6881d4}, !- Demand Side Outlet Node Name
  {12902e48-5403-4ef5-9b2d-e00cc73b6864}, !- Demand Side Inlet Node A
  {285ca218-d8e9-4944-8a22-2d53e7ce5f58}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {638be7dd-440a-44c8-a3c7-9a0a21e1a9d5}, !- Demand Mixer Name
  {f6894f2c-dc07-4c9b-bcba-d34a2fcd10c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {01356948-2024-4283-bfbb-53280b137b22}, !- Handle
  Node 702,                               !- Name
  {ad28977a-c3c4-4de1-823d-159c5625d983}, !- Inlet Port
  {fe900d8e-fd70-4f30-825a-9242b50c8215}; !- Outlet Port

OS:Node,
  {c9894ab2-ad8b-43ef-8c4a-fef61284a024}, !- Handle
  Node 703,                               !- Name
  {29963637-fd06-4883-85b5-3a2a8976cd66}, !- Inlet Port
  {285ca218-d8e9-4944-8a22-2d53e7ce5f58}; !- Outlet Port

OS:Connection,
  {ad28977a-c3c4-4de1-823d-159c5625d983}, !- Handle
  {41954525-e852-42ac-990a-7a3c2f6042af}, !- Source Object
  9,                                      !- Outlet Port
  {01356948-2024-4283-bfbb-53280b137b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285ca218-d8e9-4944-8a22-2d53e7ce5f58}, !- Handle
  {c9894ab2-ad8b-43ef-8c4a-fef61284a024}, !- Source Object
  3,                                      !- Outlet Port
  {41954525-e852-42ac-990a-7a3c2f6042af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb5d1499-6ef7-4f7d-9a70-170682ec9344}, !- Handle
  Node 704,                               !- Name
  {12902e48-5403-4ef5-9b2d-e00cc73b6864}, !- Inlet Port
  {28be5fdd-73c2-43ee-a830-c4492e7a918e}; !- Outlet Port

OS:Node,
  {b88e119f-1ed9-4872-9c55-c6efd1aab714}, !- Handle
  Node 705,                               !- Name
  {abe463f8-920a-479a-9288-21ffea80dc8f}, !- Inlet Port
  {a34ecea2-6292-4c4f-b66b-2a665f6881d4}; !- Outlet Port

OS:Node,
  {e77d184d-c586-4a72-8064-4ca1d92defdd}, !- Handle
  Node 706,                               !- Name
  {333baaa0-b945-4642-badd-fafb898524a6}, !- Inlet Port
  {4ce8be65-9671-477e-88eb-0e572d78beb5}; !- Outlet Port

OS:Connection,
  {12902e48-5403-4ef5-9b2d-e00cc73b6864}, !- Handle
  {41954525-e852-42ac-990a-7a3c2f6042af}, !- Source Object
  11,                                     !- Outlet Port
  {bb5d1499-6ef7-4f7d-9a70-170682ec9344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34ecea2-6292-4c4f-b66b-2a665f6881d4}, !- Handle
  {b88e119f-1ed9-4872-9c55-c6efd1aab714}, !- Source Object
  3,                                      !- Outlet Port
  {41954525-e852-42ac-990a-7a3c2f6042af}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6894f2c-dc07-4c9b-bcba-d34a2fcd10c7}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {28be5fdd-73c2-43ee-a830-c4492e7a918e}, !- Inlet Node Name
  {d7d57420-7a82-445a-b777-fb7e01d4a2ad}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {638be7dd-440a-44c8-a3c7-9a0a21e1a9d5}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {abe463f8-920a-479a-9288-21ffea80dc8f}, !- Outlet Node Name
  {0f2dd978-db66-429b-9fdd-e3a12a9b3504}; !- Inlet Node Name 1

OS:Connection,
  {28be5fdd-73c2-43ee-a830-c4492e7a918e}, !- Handle
  {bb5d1499-6ef7-4f7d-9a70-170682ec9344}, !- Source Object
  3,                                      !- Outlet Port
  {f6894f2c-dc07-4c9b-bcba-d34a2fcd10c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe463f8-920a-479a-9288-21ffea80dc8f}, !- Handle
  {638be7dd-440a-44c8-a3c7-9a0a21e1a9d5}, !- Source Object
  2,                                      !- Outlet Port
  {b88e119f-1ed9-4872-9c55-c6efd1aab714}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e71f3185-d087-4371-a180-3a92423a173f}, !- Handle
  {41954525-e852-42ac-990a-7a3c2f6042af}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d91a9b67-96f9-48ed-8b26-e25e0d8e788d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {9aa2d621-f742-4fc9-8e91-19f0af9b2e03}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {19b54ead-de2f-49e5-afc6-a172e45f3f95}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bfafdb22-d7f6-40dd-b93a-3725fb1ebf72}, !- Air Inlet Node Name
  {29963637-fd06-4883-85b5-3a2a8976cd66}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {469ba8c1-f263-48e0-a5b7-397190275e3f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 6kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d9a9a0a4-4467-4064-9d82-bb3b6588c3be}, !- Air Inlet Node Name
  {c0db1865-3335-497e-8dfa-8faf2dba6942}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {65519773-8924-41c9-a417-76fcbcda9a4a}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65eec9cd-a659-486d-bc14-68048b8e50bd}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f375282d-9120-48b6-bf8f-da14923b8dcc}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f70a440-c234-48f9-b255-5fe6df704838}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b818d1c8-f015-4073-a5fc-de082c5cca83}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {65da1672-7104-443c-a41f-2c81a193a396}, !- Handle
  Coil Heating Electric 36,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f62b0d82-d7a3-4672-9044-8dd6fbcd5fff}, !- Air Inlet Node Name
  {3af60c8d-90cd-4b3b-8cef-b529f8446cb0}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {937167cf-16ac-4ca4-958d-9525f42c8ef7}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2dcbb18b-76df-480e-a56e-a86ade77ed5e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {abc85323-534a-457b-acb6-41cc379dca38}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {abc85323-534a-457b-acb6-41cc379dca38}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c233a18-a383-4a22-8b5f-0c4981afdde8}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {937167cf-16ac-4ca4-958d-9525f42c8ef7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {53ad0655-30ba-4849-bc7d-1339f0528ba0}, !- Mixed Air Node Name
  {4bd5ee52-da04-44f0-8a37-eef66e9318b7}, !- Outdoor Air Stream Node Name
  {d4079912-af33-4c39-bf79-f89c5c3d4f05}, !- Relief Air Stream Node Name
  {fe900d8e-fd70-4f30-825a-9242b50c8215}; !- Return Air Stream Node Name

OS:Node,
  {44cc56c8-81bc-44e3-9b4c-bdd934717ba6}, !- Handle
  Node 707,                               !- Name
  ,                                       !- Inlet Port
  {e9da8e21-369f-40d5-88f7-d403970d9159}; !- Outlet Port

OS:Node,
  {b0b572d7-cdbe-48f1-9b36-5453a47ad428}, !- Handle
  Node 708,                               !- Name
  {e3e08014-b055-45a2-8da7-1dcc387eba43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29963637-fd06-4883-85b5-3a2a8976cd66}, !- Handle
  {19b54ead-de2f-49e5-afc6-a172e45f3f95}, !- Source Object
  9,                                      !- Outlet Port
  {c9894ab2-ad8b-43ef-8c4a-fef61284a024}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b94a75e-5293-4e05-8aa4-c5a35d569ff4}, !- Handle
  Node 709,                               !- Name
  {3af60c8d-90cd-4b3b-8cef-b529f8446cb0}, !- Inlet Port
  {bfafdb22-d7f6-40dd-b93a-3725fb1ebf72}; !- Outlet Port

OS:Connection,
  {3af60c8d-90cd-4b3b-8cef-b529f8446cb0}, !- Handle
  {65da1672-7104-443c-a41f-2c81a193a396}, !- Source Object
  6,                                      !- Outlet Port
  {9b94a75e-5293-4e05-8aa4-c5a35d569ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfafdb22-d7f6-40dd-b93a-3725fb1ebf72}, !- Handle
  {9b94a75e-5293-4e05-8aa4-c5a35d569ff4}, !- Source Object
  3,                                      !- Outlet Port
  {19b54ead-de2f-49e5-afc6-a172e45f3f95}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89dd76e0-23ce-4d35-bbf5-7ebf71e503c2}, !- Handle
  Node 710,                               !- Name
  {c0db1865-3335-497e-8dfa-8faf2dba6942}, !- Inlet Port
  {f62b0d82-d7a3-4672-9044-8dd6fbcd5fff}; !- Outlet Port

OS:Connection,
  {c0db1865-3335-497e-8dfa-8faf2dba6942}, !- Handle
  {469ba8c1-f263-48e0-a5b7-397190275e3f}, !- Source Object
  9,                                      !- Outlet Port
  {89dd76e0-23ce-4d35-bbf5-7ebf71e503c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62b0d82-d7a3-4672-9044-8dd6fbcd5fff}, !- Handle
  {89dd76e0-23ce-4d35-bbf5-7ebf71e503c2}, !- Source Object
  3,                                      !- Outlet Port
  {65da1672-7104-443c-a41f-2c81a193a396}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1617bdb3-9a8e-4782-ab5e-6b08ccd8544e}, !- Handle
  Node 711,                               !- Name
  {53ad0655-30ba-4849-bc7d-1339f0528ba0}, !- Inlet Port
  {d9a9a0a4-4467-4064-9d82-bb3b6588c3be}; !- Outlet Port

OS:Connection,
  {fe900d8e-fd70-4f30-825a-9242b50c8215}, !- Handle
  {01356948-2024-4283-bfbb-53280b137b22}, !- Source Object
  3,                                      !- Outlet Port
  {9c233a18-a383-4a22-8b5f-0c4981afdde8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {53ad0655-30ba-4849-bc7d-1339f0528ba0}, !- Handle
  {9c233a18-a383-4a22-8b5f-0c4981afdde8}, !- Source Object
  5,                                      !- Outlet Port
  {1617bdb3-9a8e-4782-ab5e-6b08ccd8544e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a9a0a4-4467-4064-9d82-bb3b6588c3be}, !- Handle
  {1617bdb3-9a8e-4782-ab5e-6b08ccd8544e}, !- Source Object
  3,                                      !- Outlet Port
  {469ba8c1-f263-48e0-a5b7-397190275e3f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {acb04fa1-ecd8-4e37-a3fe-ec7869d6b6ad}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3cf38423-abf0-4a85-87ba-60d85d6de436}, !- Control Zone Name
  {c9894ab2-ad8b-43ef-8c4a-fef61284a024}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {01394269-89b5-47a1-874a-ad8b928a257a}, !- Handle
  Zone HVAC Baseboard Convective Electric 94, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c1f148c-6fac-4fab-993e-0490dd387cdf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 94, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {5d9fc6ba-1154-40d1-9643-23e365bb8265}, !- Air Inlet Node Name
  {333baaa0-b945-4642-badd-fafb898524a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e5c4d37-5516-4d97-9891-a567bc042d89}, !- Handle
  Node 712,                               !- Name
  {6a045a07-df47-4097-a82f-b7d96474a942}, !- Inlet Port
  {0f2dd978-db66-429b-9fdd-e3a12a9b3504}; !- Outlet Port

OS:Connection,
  {4ce8be65-9671-477e-88eb-0e572d78beb5}, !- Handle
  {e77d184d-c586-4a72-8064-4ca1d92defdd}, !- Source Object
  3,                                      !- Outlet Port
  {473c665a-1229-4119-ba0d-c491ae2ff502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a045a07-df47-4097-a82f-b7d96474a942}, !- Handle
  {4e37bb7b-3d1c-47e8-b97f-951a4c09ef19}, !- Source Object
  2,                                      !- Outlet Port
  {7e5c4d37-5516-4d97-9891-a567bc042d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2dd978-db66-429b-9fdd-e3a12a9b3504}, !- Handle
  {7e5c4d37-5516-4d97-9891-a567bc042d89}, !- Source Object
  3,                                      !- Outlet Port
  {638be7dd-440a-44c8-a3c7-9a0a21e1a9d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88dc4847-a9c3-4df5-9d8c-1d0bba45f66c}, !- Handle
  Node 713,                               !- Name
  {d7d57420-7a82-445a-b777-fb7e01d4a2ad}, !- Inlet Port
  {5d9fc6ba-1154-40d1-9643-23e365bb8265}; !- Outlet Port

OS:Connection,
  {d7d57420-7a82-445a-b777-fb7e01d4a2ad}, !- Handle
  {f6894f2c-dc07-4c9b-bcba-d34a2fcd10c7}, !- Source Object
  3,                                      !- Outlet Port
  {88dc4847-a9c3-4df5-9d8c-1d0bba45f66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9fc6ba-1154-40d1-9643-23e365bb8265}, !- Handle
  {88dc4847-a9c3-4df5-9d8c-1d0bba45f66c}, !- Source Object
  3,                                      !- Outlet Port
  {6c1f148c-6fac-4fab-993e-0490dd387cdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {333baaa0-b945-4642-badd-fafb898524a6}, !- Handle
  {6c1f148c-6fac-4fab-993e-0490dd387cdf}, !- Source Object
  4,                                      !- Outlet Port
  {e77d184d-c586-4a72-8064-4ca1d92defdd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {351864b6-3feb-4ab4-825d-5e3c7be7161f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {563c913f-a54e-4bc0-8f7d-d4af4b3fbf94}, !- Availability Schedule
  {7c6f86a4-0067-4dc0-a0d8-07baf0aed61b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abe7c518-549c-422a-bf85-23775c20017e}, !- Supply Side Inlet Node Name
  {913d33cb-05dc-4533-b62d-88f0ae0da6d0}, !- Demand Side Outlet Node Name
  {05142eb1-c6b7-445f-9fc7-9de422b5fb43}, !- Demand Side Inlet Node A
  {5061a060-fb57-499e-b0d7-e1bab91c3c9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {68388ff4-aa53-4816-af62-035bdf182f50}, !- Demand Mixer Name
  {61afa3f5-e0e6-4c79-a8fc-02b22e946dd1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a642e4c8-f7d9-4fe3-bdea-9158f582d2ff}, !- Handle
  Node 714,                               !- Name
  {abe7c518-549c-422a-bf85-23775c20017e}, !- Inlet Port
  {79d2524d-4947-4377-a1db-09ea6d14fbc9}; !- Outlet Port

OS:Node,
  {0496da33-2e7e-4805-bceb-b13fed7f3df4}, !- Handle
  Node 715,                               !- Name
  {52902bdd-9c44-4942-84ae-c5e0325c29aa}, !- Inlet Port
  {5061a060-fb57-499e-b0d7-e1bab91c3c9a}; !- Outlet Port

OS:Connection,
  {abe7c518-549c-422a-bf85-23775c20017e}, !- Handle
  {351864b6-3feb-4ab4-825d-5e3c7be7161f}, !- Source Object
  9,                                      !- Outlet Port
  {a642e4c8-f7d9-4fe3-bdea-9158f582d2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5061a060-fb57-499e-b0d7-e1bab91c3c9a}, !- Handle
  {0496da33-2e7e-4805-bceb-b13fed7f3df4}, !- Source Object
  3,                                      !- Outlet Port
  {351864b6-3feb-4ab4-825d-5e3c7be7161f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cda6e070-b50e-4c08-846f-eb6258b017d1}, !- Handle
  Node 716,                               !- Name
  {05142eb1-c6b7-445f-9fc7-9de422b5fb43}, !- Inlet Port
  {6b726177-b151-46c6-9f0b-13bbd6ca54f0}; !- Outlet Port

OS:Node,
  {ba6ca002-c8ae-4bd6-a481-646a7539dc96}, !- Handle
  Node 717,                               !- Name
  {889c04be-bea1-48f4-9b54-8fc9fd30d4c2}, !- Inlet Port
  {913d33cb-05dc-4533-b62d-88f0ae0da6d0}; !- Outlet Port

OS:Node,
  {b8a4cd29-952b-4f67-a3dd-af9a6f3a3e8c}, !- Handle
  Node 718,                               !- Name
  {0d453d13-c02d-4389-9674-8535a7e90dd5}, !- Inlet Port
  {ae5230ac-7a55-451c-9318-bdf1ea410d2f}; !- Outlet Port

OS:Connection,
  {05142eb1-c6b7-445f-9fc7-9de422b5fb43}, !- Handle
  {351864b6-3feb-4ab4-825d-5e3c7be7161f}, !- Source Object
  11,                                     !- Outlet Port
  {cda6e070-b50e-4c08-846f-eb6258b017d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913d33cb-05dc-4533-b62d-88f0ae0da6d0}, !- Handle
  {ba6ca002-c8ae-4bd6-a481-646a7539dc96}, !- Source Object
  3,                                      !- Outlet Port
  {351864b6-3feb-4ab4-825d-5e3c7be7161f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61afa3f5-e0e6-4c79-a8fc-02b22e946dd1}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {6b726177-b151-46c6-9f0b-13bbd6ca54f0}, !- Inlet Node Name
  {841e0b4c-f69d-4594-ab11-76b24b97304d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {68388ff4-aa53-4816-af62-035bdf182f50}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {889c04be-bea1-48f4-9b54-8fc9fd30d4c2}, !- Outlet Node Name
  {0a46a92e-fac6-4737-aa88-ee7e3481feee}; !- Inlet Node Name 1

OS:Connection,
  {6b726177-b151-46c6-9f0b-13bbd6ca54f0}, !- Handle
  {cda6e070-b50e-4c08-846f-eb6258b017d1}, !- Source Object
  3,                                      !- Outlet Port
  {61afa3f5-e0e6-4c79-a8fc-02b22e946dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889c04be-bea1-48f4-9b54-8fc9fd30d4c2}, !- Handle
  {68388ff4-aa53-4816-af62-035bdf182f50}, !- Source Object
  2,                                      !- Outlet Port
  {ba6ca002-c8ae-4bd6-a481-646a7539dc96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {141abf7d-a15e-4a55-b75d-c26f61fabd4e}, !- Handle
  {351864b6-3feb-4ab4-825d-5e3c7be7161f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7c6f86a4-0067-4dc0-a0d8-07baf0aed61b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {fa480b8c-8ba6-41e7-8c62-01d40b9ae4da}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8328c5e4-544a-4b82-b1a9-aacf0a420320}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1530fe33-b8b3-46c6-a62b-3ce9e98cd44a}, !- Air Inlet Node Name
  {52902bdd-9c44-4942-84ae-c5e0325c29aa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {daf47543-b8b4-4922-8737-69c10e7588ba}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 29kBtu/hr 15.0SEER, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6f9cf63c-70a7-496c-8a41-ffca1531350b}, !- Air Inlet Node Name
  {017b525a-efc8-4b3e-a257-ecc3f807832d}, !- Air Outlet Node Name
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Energy Input Ratio Function of Temperature Curve Name
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ed334bdb-0a64-4240-8a98-1c22b31479b5}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4d6d81f-227d-4d4b-aa91-728ef5a2e926}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b6cedf4-fd18-479b-9b49-8f5c6f41ba1a}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7512795-005e-4f1b-9079-ba0e47770f79}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6b4c5813-0f54-4821-b609-2c5c6662b0da}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {845e8947-4237-44e0-8e12-8b5fc390e986}, !- Handle
  Coil Heating Electric 37,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {22ab8e49-087b-46fd-83a7-4df511c25e17}, !- Air Inlet Node Name
  {70de74ef-6000-4929-9b12-0dc0387388db}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {b9fad9ee-c728-44e5-8ef6-69e032dc4568}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {563c913f-a54e-4bc0-8f7d-d4af4b3fbf94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eae00998-c6c1-4b60-b28c-b575be660590}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eae00998-c6c1-4b60-b28c-b575be660590}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {33971f85-bc3c-4e62-bbe4-a4f7e570be83}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {b9fad9ee-c728-44e5-8ef6-69e032dc4568}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1bd4420c-1906-4aa3-9242-a68506e62b4c}, !- Mixed Air Node Name
  {caaa5a66-fd40-4907-b0f0-6b9b8999085d}, !- Outdoor Air Stream Node Name
  {d2917f62-ab1f-405d-958b-c98822efaa00}, !- Relief Air Stream Node Name
  {79d2524d-4947-4377-a1db-09ea6d14fbc9}; !- Return Air Stream Node Name

OS:Node,
  {aa7c9e46-c750-4d44-814c-0629caec5fa1}, !- Handle
  Node 719,                               !- Name
  ,                                       !- Inlet Port
  {cf96f9d2-617b-4957-8bd7-6ab91c6f4dc9}; !- Outlet Port

OS:Node,
  {80ea9dda-80ba-43db-91eb-58b4b41fc0fb}, !- Handle
  Node 720,                               !- Name
  {b5ef4bb5-c1c2-4bf4-9380-554d0ac04d84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52902bdd-9c44-4942-84ae-c5e0325c29aa}, !- Handle
  {8328c5e4-544a-4b82-b1a9-aacf0a420320}, !- Source Object
  9,                                      !- Outlet Port
  {0496da33-2e7e-4805-bceb-b13fed7f3df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6cf8792-0add-4cb0-b81a-9322849f3297}, !- Handle
  Node 721,                               !- Name
  {70de74ef-6000-4929-9b12-0dc0387388db}, !- Inlet Port
  {1530fe33-b8b3-46c6-a62b-3ce9e98cd44a}; !- Outlet Port

OS:Connection,
  {70de74ef-6000-4929-9b12-0dc0387388db}, !- Handle
  {845e8947-4237-44e0-8e12-8b5fc390e986}, !- Source Object
  6,                                      !- Outlet Port
  {c6cf8792-0add-4cb0-b81a-9322849f3297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1530fe33-b8b3-46c6-a62b-3ce9e98cd44a}, !- Handle
  {c6cf8792-0add-4cb0-b81a-9322849f3297}, !- Source Object
  3,                                      !- Outlet Port
  {8328c5e4-544a-4b82-b1a9-aacf0a420320}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fbc415ba-75a2-414b-8936-175382d275d3}, !- Handle
  Node 722,                               !- Name
  {017b525a-efc8-4b3e-a257-ecc3f807832d}, !- Inlet Port
  {22ab8e49-087b-46fd-83a7-4df511c25e17}; !- Outlet Port

OS:Connection,
  {017b525a-efc8-4b3e-a257-ecc3f807832d}, !- Handle
  {daf47543-b8b4-4922-8737-69c10e7588ba}, !- Source Object
  9,                                      !- Outlet Port
  {fbc415ba-75a2-414b-8936-175382d275d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ab8e49-087b-46fd-83a7-4df511c25e17}, !- Handle
  {fbc415ba-75a2-414b-8936-175382d275d3}, !- Source Object
  3,                                      !- Outlet Port
  {845e8947-4237-44e0-8e12-8b5fc390e986}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {36bcdfd6-2039-4959-9d9e-61027578915d}, !- Handle
  Node 723,                               !- Name
  {1bd4420c-1906-4aa3-9242-a68506e62b4c}, !- Inlet Port
  {6f9cf63c-70a7-496c-8a41-ffca1531350b}; !- Outlet Port

OS:Connection,
  {79d2524d-4947-4377-a1db-09ea6d14fbc9}, !- Handle
  {a642e4c8-f7d9-4fe3-bdea-9158f582d2ff}, !- Source Object
  3,                                      !- Outlet Port
  {33971f85-bc3c-4e62-bbe4-a4f7e570be83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1bd4420c-1906-4aa3-9242-a68506e62b4c}, !- Handle
  {33971f85-bc3c-4e62-bbe4-a4f7e570be83}, !- Source Object
  5,                                      !- Outlet Port
  {36bcdfd6-2039-4959-9d9e-61027578915d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9cf63c-70a7-496c-8a41-ffca1531350b}, !- Handle
  {36bcdfd6-2039-4959-9d9e-61027578915d}, !- Source Object
  3,                                      !- Outlet Port
  {daf47543-b8b4-4922-8737-69c10e7588ba}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1e1c4cd4-8eef-4661-a499-1607cdf028a5}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f03f8be6-5d32-4aec-b1a6-3dbb9d5aeb47}, !- Control Zone Name
  {0496da33-2e7e-4805-bceb-b13fed7f3df4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c5302a15-2f9a-4c4c-bac5-f011bd96c8e2}, !- Handle
  Zone HVAC Baseboard Convective Electric 95, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3dcae9f-e960-451b-9faf-b7aed71bd386}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 95, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {6c9ab932-83e2-470b-868f-2d7988f6851a}, !- Air Inlet Node Name
  {0d453d13-c02d-4389-9674-8535a7e90dd5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd4aef1c-45aa-4707-8506-e11a714012c1}, !- Handle
  Node 724,                               !- Name
  {f9ad4ae7-fa88-41ed-af06-17e52a30c476}, !- Inlet Port
  {0a46a92e-fac6-4737-aa88-ee7e3481feee}; !- Outlet Port

OS:Connection,
  {ae5230ac-7a55-451c-9318-bdf1ea410d2f}, !- Handle
  {b8a4cd29-952b-4f67-a3dd-af9a6f3a3e8c}, !- Source Object
  3,                                      !- Outlet Port
  {63bf236a-8021-4e6c-a6a4-9333d4751e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ad4ae7-fa88-41ed-af06-17e52a30c476}, !- Handle
  {849f0fd4-686e-493e-a049-90071f05c231}, !- Source Object
  2,                                      !- Outlet Port
  {fd4aef1c-45aa-4707-8506-e11a714012c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a46a92e-fac6-4737-aa88-ee7e3481feee}, !- Handle
  {fd4aef1c-45aa-4707-8506-e11a714012c1}, !- Source Object
  3,                                      !- Outlet Port
  {68388ff4-aa53-4816-af62-035bdf182f50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d587e59-f2ca-4aa3-bc84-d9494f36370e}, !- Handle
  Node 725,                               !- Name
  {841e0b4c-f69d-4594-ab11-76b24b97304d}, !- Inlet Port
  {6c9ab932-83e2-470b-868f-2d7988f6851a}; !- Outlet Port

OS:Connection,
  {841e0b4c-f69d-4594-ab11-76b24b97304d}, !- Handle
  {61afa3f5-e0e6-4c79-a8fc-02b22e946dd1}, !- Source Object
  3,                                      !- Outlet Port
  {2d587e59-f2ca-4aa3-bc84-d9494f36370e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9ab932-83e2-470b-868f-2d7988f6851a}, !- Handle
  {2d587e59-f2ca-4aa3-bc84-d9494f36370e}, !- Source Object
  3,                                      !- Outlet Port
  {a3dcae9f-e960-451b-9faf-b7aed71bd386}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d453d13-c02d-4389-9674-8535a7e90dd5}, !- Handle
  {a3dcae9f-e960-451b-9faf-b7aed71bd386}, !- Source Object
  4,                                      !- Outlet Port
  {b8a4cd29-952b-4f67-a3dd-af9a6f3a3e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {83f19c1e-59cf-4d45-b230-f09a3619b264}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {59c13cbf-0016-4b07-92ca-de0f416dbd22}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {07f566ef-7d57-4d8e-89df-a9327bd39025}, !- Plant Side Inlet Node Name
  {56f75a44-4a0d-4f9a-bd3d-15f821812c00}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8e4ccd1b-4113-445a-a154-e3464276bb92}, !- Demand Side Inlet Node Name
  {5106e327-de65-45e4-840a-a4f272d3a11d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c195931c-21bd-4a15-8eb7-363547488cd3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {02bf2b06-fbcb-487b-b1f2-41ff8c62b974}, !- Demand Mixer Name
  {a0646b85-6a32-4974-8763-9752e227d65f}, !- Demand Splitter Name
  {be054184-78f7-453f-9903-0b2b0871465c}, !- Supply Mixer Name
  {9d3374c4-99e4-45c6-9c09-c31c177d169f}; !- Supply Splitter Name

OS:Node,
  {a2526182-6e5b-459c-9319-b97a4792a832}, !- Handle
  Node 726,                               !- Name
  {07f566ef-7d57-4d8e-89df-a9327bd39025}, !- Inlet Port
  {ac58998e-7e1b-4795-a8d0-af055d49077f}; !- Outlet Port

OS:Node,
  {59c13cbf-0016-4b07-92ca-de0f416dbd22}, !- Handle
  Node 727,                               !- Name
  {faf4b060-aa71-46de-9a49-655dbeabb323}, !- Inlet Port
  {56f75a44-4a0d-4f9a-bd3d-15f821812c00}; !- Outlet Port

OS:Node,
  {98932127-d24c-453c-9b7f-04f0e4bff586}, !- Handle
  Node 728,                               !- Name
  {aed64877-9c3c-4705-8c29-51549dc817fd}, !- Inlet Port
  {e912cf73-84c0-4fe5-b544-5589b3c4107b}; !- Outlet Port

OS:Connector:Mixer,
  {be054184-78f7-453f-9903-0b2b0871465c}, !- Handle
  Connector Mixer 1,                      !- Name
  {004f0369-3523-4529-a039-6ca17f365ff8}, !- Outlet Branch Name
  {4d11335c-6d69-4226-909f-3fefaa0ee66d}, !- Inlet Branch Name 1
  {1330e29f-c6bc-4813-ae4f-bdb852320fb2}, !- Inlet Branch Name 2
  {4ebd1d80-1913-48fe-a576-61d5c0a56861}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9d3374c4-99e4-45c6-9c09-c31c177d169f}, !- Handle
  Connector Splitter 1,                   !- Name
  {32b277c8-6166-4101-bd76-227bcc2a036c}, !- Inlet Branch Name
  {aed64877-9c3c-4705-8c29-51549dc817fd}, !- Outlet Branch Name 1
  {dc0cf232-4758-4c73-bb31-b08ea8190d20}, !- Outlet Branch Name 2
  {6046dbdf-c72c-44c4-9249-be14195359f3}; !- Outlet Branch Name 3

OS:Connection,
  {07f566ef-7d57-4d8e-89df-a9327bd39025}, !- Handle
  {83f19c1e-59cf-4d45-b230-f09a3619b264}, !- Source Object
  14,                                     !- Outlet Port
  {a2526182-6e5b-459c-9319-b97a4792a832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed64877-9c3c-4705-8c29-51549dc817fd}, !- Handle
  {9d3374c4-99e4-45c6-9c09-c31c177d169f}, !- Source Object
  3,                                      !- Outlet Port
  {98932127-d24c-453c-9b7f-04f0e4bff586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f75a44-4a0d-4f9a-bd3d-15f821812c00}, !- Handle
  {59c13cbf-0016-4b07-92ca-de0f416dbd22}, !- Source Object
  3,                                      !- Outlet Port
  {83f19c1e-59cf-4d45-b230-f09a3619b264}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c0e1ae61-cd27-4eb2-8a0e-5189b8989f57}, !- Handle
  Node 729,                               !- Name
  {8e4ccd1b-4113-445a-a154-e3464276bb92}, !- Inlet Port
  {bd76de93-aa83-4334-9a2d-d1f067f7f92f}; !- Outlet Port

OS:Node,
  {36896399-4be5-47a8-a6ef-47d3993e4286}, !- Handle
  Node 730,                               !- Name
  {1dc8b3b5-e8c4-4875-a46b-6ff04b84dbb5}, !- Inlet Port
  {5106e327-de65-45e4-840a-a4f272d3a11d}; !- Outlet Port

OS:Node,
  {65653fc7-6c91-404d-8377-5f68b1a5a4a3}, !- Handle
  Node 731,                               !- Name
  {aa1038f3-83c8-4033-b1a4-deaf5e5fe87a}, !- Inlet Port
  {4da20387-ef74-4581-8c46-b46ddfeb0c68}; !- Outlet Port

OS:Connector:Mixer,
  {02bf2b06-fbcb-487b-b1f2-41ff8c62b974}, !- Handle
  Connector Mixer 2,                      !- Name
  {1dc8b3b5-e8c4-4875-a46b-6ff04b84dbb5}, !- Outlet Branch Name
  {38df83a9-997d-4d7a-8ce6-8869549c3fb1}, !- Inlet Branch Name 1
  {e3964b42-30fd-4d97-b186-b3f59f8ce728}, !- Inlet Branch Name 2
  {b9d965d1-071d-421b-8a00-38fedd2f5eed}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a0646b85-6a32-4974-8763-9752e227d65f}, !- Handle
  Connector Splitter 2,                   !- Name
  {bd76de93-aa83-4334-9a2d-d1f067f7f92f}, !- Inlet Branch Name
  {aa1038f3-83c8-4033-b1a4-deaf5e5fe87a}, !- Outlet Branch Name 1
  {5d0a8f72-0b44-458d-92ab-dd6f35681f74}, !- Outlet Branch Name 2
  {27a74137-f1e9-4fed-8adc-499ac1e271f9}; !- Outlet Branch Name 3

OS:Connection,
  {8e4ccd1b-4113-445a-a154-e3464276bb92}, !- Handle
  {83f19c1e-59cf-4d45-b230-f09a3619b264}, !- Source Object
  17,                                     !- Outlet Port
  {c0e1ae61-cd27-4eb2-8a0e-5189b8989f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd76de93-aa83-4334-9a2d-d1f067f7f92f}, !- Handle
  {c0e1ae61-cd27-4eb2-8a0e-5189b8989f57}, !- Source Object
  3,                                      !- Outlet Port
  {a0646b85-6a32-4974-8763-9752e227d65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1038f3-83c8-4033-b1a4-deaf5e5fe87a}, !- Handle
  {a0646b85-6a32-4974-8763-9752e227d65f}, !- Source Object
  3,                                      !- Outlet Port
  {65653fc7-6c91-404d-8377-5f68b1a5a4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc8b3b5-e8c4-4875-a46b-6ff04b84dbb5}, !- Handle
  {02bf2b06-fbcb-487b-b1f2-41ff8c62b974}, !- Source Object
  2,                                      !- Outlet Port
  {36896399-4be5-47a8-a6ef-47d3993e4286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5106e327-de65-45e4-840a-a4f272d3a11d}, !- Handle
  {36896399-4be5-47a8-a6ef-47d3993e4286}, !- Source Object
  3,                                      !- Outlet Port
  {83f19c1e-59cf-4d45-b230-f09a3619b264}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b12ee7dc-604a-474c-9978-f1e150306f56}, !- Handle
  {83f19c1e-59cf-4d45-b230-f09a3619b264}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c195931c-21bd-4a15-8eb7-363547488cd3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {22b7b26f-819e-4ac9-bce5-31e486408c26}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {ac58998e-7e1b-4795-a8d0-af055d49077f}, !- Inlet Node Name
  {1d415eb9-1ad4-464b-9dcb-544f7715e66a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.67384589169682,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {6250758d-8e00-40a4-b0af-ab79f04a15e3}, !- Handle
  Primary Chiller WaterCooled Scroll 10tons 0.8kW/ton, !- Name
  36614.535387846,                        !- Reference Capacity {W}
  4.51476251604621,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {07950caa-7387-4964-b2c9-a0bf118aa441}, !- Cooling Capacity Function of Temperature Curve Name
  {f5e2a3df-40dd-43d1-aafe-22974d5b2a37}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {fce081bd-f868-4e60-8896-8934bed9d9a3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e912cf73-84c0-4fe5-b544-5589b3c4107b}, !- Chilled Water Inlet Node Name
  {8962a148-5ec6-4cdf-964d-d8eaabc89817}, !- Chilled Water Outlet Node Name
  {9ffae23b-8016-427b-99ac-570303d8f4b1}, !- Condenser Inlet Node Name
  {28ae6a81-30b9-4191-89e0-bf52eea629e7}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {b204933a-864b-4b62-9725-3df9ae5c0f8e}, !- Handle
  Curve Biquadratic 75,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d643cc9-88e4-4f37-9b79-48effdb5d60a}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {094c4fa7-7d1c-4016-825c-578d3b26e0f9}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {45016942-256f-49f2-aec1-e37099bb4bce}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.51476251604621,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {07950caa-7387-4964-b2c9-a0bf118aa441}, !- Cooling Capacity Function of Temperature Curve Name
  {f5e2a3df-40dd-43d1-aafe-22974d5b2a37}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {fce081bd-f868-4e60-8896-8934bed9d9a3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {8e610d4f-efdf-4420-8774-0650e6266902}, !- Chilled Water Inlet Node Name
  {63c09b41-393b-4c88-a6ca-7d074c39e30c}, !- Chilled Water Outlet Node Name
  {99d55e82-e8a0-4178-953c-85aa55c476b0}, !- Condenser Inlet Node Name
  {0dbb512e-7d06-4125-896f-eddeb2a1bdad}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {fc846ed9-06d2-4a26-ac74-b8fddc4fa97b}, !- Handle
  Curve Biquadratic 77,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {204be295-2b7d-4c67-bf79-c47b4c83b871}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b09b5573-9f1d-4ba3-9cf7-235e003db232}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {58b08ca0-9929-4bf4-b392-287a427f5b65}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {72585dfb-b1ac-4af7-b7ee-3f73a4a66fec}, !- Inlet Node Name
  {b700d645-c743-42cf-ab2a-03fef92c46e4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c28a2499-9bfa-475d-b146-fc6ef16feb26}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7c7efc67-b5cb-497e-a199-c43a860cbe99}, !- Inlet Node Name
  {faf4b060-aa71-46de-9a49-655dbeabb323}; !- Outlet Node Name

OS:Node,
  {8225fb3d-2637-43bc-ad30-5cf8b294dfe9}, !- Handle
  Node 732,                               !- Name
  {1d415eb9-1ad4-464b-9dcb-544f7715e66a}, !- Inlet Port
  {32b277c8-6166-4101-bd76-227bcc2a036c}; !- Outlet Port

OS:Connection,
  {ac58998e-7e1b-4795-a8d0-af055d49077f}, !- Handle
  {a2526182-6e5b-459c-9319-b97a4792a832}, !- Source Object
  3,                                      !- Outlet Port
  {22b7b26f-819e-4ac9-bce5-31e486408c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d415eb9-1ad4-464b-9dcb-544f7715e66a}, !- Handle
  {22b7b26f-819e-4ac9-bce5-31e486408c26}, !- Source Object
  3,                                      !- Outlet Port
  {8225fb3d-2637-43bc-ad30-5cf8b294dfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b277c8-6166-4101-bd76-227bcc2a036c}, !- Handle
  {8225fb3d-2637-43bc-ad30-5cf8b294dfe9}, !- Source Object
  3,                                      !- Outlet Port
  {9d3374c4-99e4-45c6-9c09-c31c177d169f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2061eb5e-fc55-4e7e-9e9a-1645cb622b3a}, !- Handle
  Node 733,                               !- Name
  {8962a148-5ec6-4cdf-964d-d8eaabc89817}, !- Inlet Port
  {4d11335c-6d69-4226-909f-3fefaa0ee66d}; !- Outlet Port

OS:Connection,
  {e912cf73-84c0-4fe5-b544-5589b3c4107b}, !- Handle
  {98932127-d24c-453c-9b7f-04f0e4bff586}, !- Source Object
  3,                                      !- Outlet Port
  {6250758d-8e00-40a4-b0af-ab79f04a15e3}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {8962a148-5ec6-4cdf-964d-d8eaabc89817}, !- Handle
  {6250758d-8e00-40a4-b0af-ab79f04a15e3}, !- Source Object
  16,                                     !- Outlet Port
  {2061eb5e-fc55-4e7e-9e9a-1645cb622b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d11335c-6d69-4226-909f-3fefaa0ee66d}, !- Handle
  {2061eb5e-fc55-4e7e-9e9a-1645cb622b3a}, !- Source Object
  3,                                      !- Outlet Port
  {be054184-78f7-453f-9903-0b2b0871465c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83f5b6d1-3db7-4772-857b-3e81f502c448}, !- Handle
  Node 734,                               !- Name
  {dc0cf232-4758-4c73-bb31-b08ea8190d20}, !- Inlet Port
  {8e610d4f-efdf-4420-8774-0650e6266902}; !- Outlet Port

OS:Connection,
  {dc0cf232-4758-4c73-bb31-b08ea8190d20}, !- Handle
  {9d3374c4-99e4-45c6-9c09-c31c177d169f}, !- Source Object
  4,                                      !- Outlet Port
  {83f5b6d1-3db7-4772-857b-3e81f502c448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57f1709f-e515-432b-adfc-7237dad4fcf1}, !- Handle
  Node 735,                               !- Name
  {63c09b41-393b-4c88-a6ca-7d074c39e30c}, !- Inlet Port
  {1330e29f-c6bc-4813-ae4f-bdb852320fb2}; !- Outlet Port

OS:Connection,
  {8e610d4f-efdf-4420-8774-0650e6266902}, !- Handle
  {83f5b6d1-3db7-4772-857b-3e81f502c448}, !- Source Object
  3,                                      !- Outlet Port
  {45016942-256f-49f2-aec1-e37099bb4bce}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {63c09b41-393b-4c88-a6ca-7d074c39e30c}, !- Handle
  {45016942-256f-49f2-aec1-e37099bb4bce}, !- Source Object
  16,                                     !- Outlet Port
  {57f1709f-e515-432b-adfc-7237dad4fcf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1330e29f-c6bc-4813-ae4f-bdb852320fb2}, !- Handle
  {57f1709f-e515-432b-adfc-7237dad4fcf1}, !- Source Object
  3,                                      !- Outlet Port
  {be054184-78f7-453f-9903-0b2b0871465c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5b07e87f-0550-40a1-a0e6-fdffbf75bca7}, !- Handle
  Node 736,                               !- Name
  {6046dbdf-c72c-44c4-9249-be14195359f3}, !- Inlet Port
  {72585dfb-b1ac-4af7-b7ee-3f73a4a66fec}; !- Outlet Port

OS:Connection,
  {6046dbdf-c72c-44c4-9249-be14195359f3}, !- Handle
  {9d3374c4-99e4-45c6-9c09-c31c177d169f}, !- Source Object
  5,                                      !- Outlet Port
  {5b07e87f-0550-40a1-a0e6-fdffbf75bca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c2389a4-a10d-4ac9-9a33-2ab966f74091}, !- Handle
  Node 737,                               !- Name
  {b700d645-c743-42cf-ab2a-03fef92c46e4}, !- Inlet Port
  {4ebd1d80-1913-48fe-a576-61d5c0a56861}; !- Outlet Port

OS:Connection,
  {72585dfb-b1ac-4af7-b7ee-3f73a4a66fec}, !- Handle
  {5b07e87f-0550-40a1-a0e6-fdffbf75bca7}, !- Source Object
  3,                                      !- Outlet Port
  {58b08ca0-9929-4bf4-b392-287a427f5b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b700d645-c743-42cf-ab2a-03fef92c46e4}, !- Handle
  {58b08ca0-9929-4bf4-b392-287a427f5b65}, !- Source Object
  3,                                      !- Outlet Port
  {9c2389a4-a10d-4ac9-9a33-2ab966f74091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebd1d80-1913-48fe-a576-61d5c0a56861}, !- Handle
  {9c2389a4-a10d-4ac9-9a33-2ab966f74091}, !- Source Object
  3,                                      !- Outlet Port
  {be054184-78f7-453f-9903-0b2b0871465c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {958d5ecf-5d29-48c3-8366-3de6eae7922d}, !- Handle
  Node 738,                               !- Name
  {004f0369-3523-4529-a039-6ca17f365ff8}, !- Inlet Port
  {7c7efc67-b5cb-497e-a199-c43a860cbe99}; !- Outlet Port

OS:Connection,
  {004f0369-3523-4529-a039-6ca17f365ff8}, !- Handle
  {be054184-78f7-453f-9903-0b2b0871465c}, !- Source Object
  2,                                      !- Outlet Port
  {958d5ecf-5d29-48c3-8366-3de6eae7922d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7efc67-b5cb-497e-a199-c43a860cbe99}, !- Handle
  {958d5ecf-5d29-48c3-8366-3de6eae7922d}, !- Source Object
  3,                                      !- Outlet Port
  {c28a2499-9bfa-475d-b146-fc6ef16feb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf4b060-aa71-46de-9a49-655dbeabb323}, !- Handle
  {c28a2499-9bfa-475d-b146-fc6ef16feb26}, !- Source Object
  3,                                      !- Outlet Port
  {59c13cbf-0016-4b07-92ca-de0f416dbd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {afada424-1ce0-4141-8541-4b64dfc0ab3e}, !- Handle
  CHW Temp,                               !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  {a0693367-4cf9-4f14-97a0-d04ca4ca8a98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0693367-4cf9-4f14-97a0-d04ca4ca8a98}, !- Handle
  Schedule Day 3,                         !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0acfa2df-8b8f-4815-8dbb-41209307db02}, !- Handle
  wkdCHW Temp,                            !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b1a8818-be46-4e5c-b216-70da5b3fb990}, !- Handle
  satCHW Temp,                            !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ff4fd659-697f-4d74-bec0-5d2da6e95254}, !- Handle
  sunCHW Temp,                            !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {973dab9a-1361-4213-81cb-aeda03432910}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {afada424-1ce0-4141-8541-4b64dfc0ab3e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e407c430-8efe-4c57-8b8f-edc8c7ac9176}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e407c430-8efe-4c57-8b8f-edc8c7ac9176}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e83e5ab2-1a75-4f82-9b7b-94a7f578cf83}, !- Handle
  satCHW Temprule,                        !- Name
  {afada424-1ce0-4141-8541-4b64dfc0ab3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33507f46-2d93-42e1-8aab-674d6216b84a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33507f46-2d93-42e1-8aab-674d6216b84a}, !- Handle
  satCHW Temp 1,                          !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {07a2afce-dfec-4bf6-8d36-ed82ff948fa9}, !- Handle
  sunCHW Temprule,                        !- Name
  {afada424-1ce0-4141-8541-4b64dfc0ab3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c472f83e-6815-499c-b358-74a44c228afc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c472f83e-6815-499c-b358-74a44c228afc}, !- Handle
  sunCHW Temp 1,                          !- Name
  {9637aaae-a606-4c44-807a-31adb3053aef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {18049174-af2d-4131-91a1-a2c847b6067b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {afada424-1ce0-4141-8541-4b64dfc0ab3e}, !- Schedule Name
  {59c13cbf-0016-4b07-92ca-de0f416dbd22}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {6f4d404e-f0ff-4e5e-9689-a05647e9b8c9}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1adb6a02-1755-4574-8201-3526dc87602a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {76823bb0-59bf-4d78-9159-d8d970e69dd5}, !- Plant Side Inlet Node Name
  {f4964522-72f8-420d-820f-b1385e939eda}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e8a8d05e-eb0c-4564-8bc2-9235f8eb6bef}, !- Demand Side Inlet Node Name
  {8e3d177e-2ce0-4895-9585-38aa7f737796}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0dfb82bb-b91c-459d-a00b-c68def823c96}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a0f750b9-5356-40c6-adc2-c650d7615b08}, !- Demand Mixer Name
  {e28d3a54-6fc3-4efa-bf12-185f568ecc74}, !- Demand Splitter Name
  {716f3929-95d1-4894-b8c8-584fa74e3c84}, !- Supply Mixer Name
  {141a297a-507e-4fab-a698-17c15376a65e}; !- Supply Splitter Name

OS:Node,
  {dbb36805-7b8d-4d23-abc0-ef07443ad9a2}, !- Handle
  Node 739,                               !- Name
  {76823bb0-59bf-4d78-9159-d8d970e69dd5}, !- Inlet Port
  {5835090a-125d-46ec-b2c2-05289a50bfa4}; !- Outlet Port

OS:Node,
  {1adb6a02-1755-4574-8201-3526dc87602a}, !- Handle
  Node 740,                               !- Name
  {d0ac7866-5be3-4405-ba8f-15b6f2eb3429}, !- Inlet Port
  {f4964522-72f8-420d-820f-b1385e939eda}; !- Outlet Port

OS:Node,
  {0a034d97-e1b1-45e3-9f99-859fe96cce7a}, !- Handle
  Node 741,                               !- Name
  {1a4273d5-4668-4a80-9d4b-63704ba6aea4}, !- Inlet Port
  {26fbad05-7c08-4633-a1b5-5f96aba1a343}; !- Outlet Port

OS:Connector:Mixer,
  {716f3929-95d1-4894-b8c8-584fa74e3c84}, !- Handle
  Connector Mixer 3,                      !- Name
  {1c6f54e5-9e41-4041-abc3-67d6017adf95}, !- Outlet Branch Name
  {67946eb0-8a09-4bb7-bde5-24fbb9727461}, !- Inlet Branch Name 1
  {58c60f53-e921-4720-9b90-28edab822ec0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {141a297a-507e-4fab-a698-17c15376a65e}, !- Handle
  Connector Splitter 3,                   !- Name
  {bb4c508a-a29d-4a70-ac00-b8f8e2944ba6}, !- Inlet Branch Name
  {1a4273d5-4668-4a80-9d4b-63704ba6aea4}, !- Outlet Branch Name 1
  {41bd93ca-8b21-4cb5-be65-296af3ff48be}; !- Outlet Branch Name 2

OS:Connection,
  {76823bb0-59bf-4d78-9159-d8d970e69dd5}, !- Handle
  {6f4d404e-f0ff-4e5e-9689-a05647e9b8c9}, !- Source Object
  14,                                     !- Outlet Port
  {dbb36805-7b8d-4d23-abc0-ef07443ad9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4273d5-4668-4a80-9d4b-63704ba6aea4}, !- Handle
  {141a297a-507e-4fab-a698-17c15376a65e}, !- Source Object
  3,                                      !- Outlet Port
  {0a034d97-e1b1-45e3-9f99-859fe96cce7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4964522-72f8-420d-820f-b1385e939eda}, !- Handle
  {1adb6a02-1755-4574-8201-3526dc87602a}, !- Source Object
  3,                                      !- Outlet Port
  {6f4d404e-f0ff-4e5e-9689-a05647e9b8c9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e15b8379-bb0f-42e6-9094-7dc307a73c51}, !- Handle
  Node 742,                               !- Name
  {e8a8d05e-eb0c-4564-8bc2-9235f8eb6bef}, !- Inlet Port
  {60c87305-3628-4995-b111-5fab4be27f47}; !- Outlet Port

OS:Node,
  {cdd35167-1411-4493-8854-f96756c93be6}, !- Handle
  Node 743,                               !- Name
  {b5a2f2a5-f60c-4b53-97e3-4c0b7e0cf953}, !- Inlet Port
  {8e3d177e-2ce0-4895-9585-38aa7f737796}; !- Outlet Port

OS:Node,
  {89d40db7-e427-4939-aa34-1ae778815b38}, !- Handle
  Node 744,                               !- Name
  {2be5d443-fac4-4e77-94db-8a564c061e13}, !- Inlet Port
  {9ffae23b-8016-427b-99ac-570303d8f4b1}; !- Outlet Port

OS:Connector:Mixer,
  {a0f750b9-5356-40c6-adc2-c650d7615b08}, !- Handle
  Connector Mixer 4,                      !- Name
  {b5a2f2a5-f60c-4b53-97e3-4c0b7e0cf953}, !- Outlet Branch Name
  {c00870a5-b526-4ed7-865d-2a51a8c74df8}, !- Inlet Branch Name 1
  {52d33919-d8da-457e-a307-0f840411d6b5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e28d3a54-6fc3-4efa-bf12-185f568ecc74}, !- Handle
  Connector Splitter 4,                   !- Name
  {60c87305-3628-4995-b111-5fab4be27f47}, !- Inlet Branch Name
  {2be5d443-fac4-4e77-94db-8a564c061e13}, !- Outlet Branch Name 1
  {f60d012a-dbd0-46ad-85e2-610aa4c2fc54}; !- Outlet Branch Name 2

OS:Connection,
  {e8a8d05e-eb0c-4564-8bc2-9235f8eb6bef}, !- Handle
  {6f4d404e-f0ff-4e5e-9689-a05647e9b8c9}, !- Source Object
  17,                                     !- Outlet Port
  {e15b8379-bb0f-42e6-9094-7dc307a73c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c87305-3628-4995-b111-5fab4be27f47}, !- Handle
  {e15b8379-bb0f-42e6-9094-7dc307a73c51}, !- Source Object
  3,                                      !- Outlet Port
  {e28d3a54-6fc3-4efa-bf12-185f568ecc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be5d443-fac4-4e77-94db-8a564c061e13}, !- Handle
  {e28d3a54-6fc3-4efa-bf12-185f568ecc74}, !- Source Object
  3,                                      !- Outlet Port
  {89d40db7-e427-4939-aa34-1ae778815b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a2f2a5-f60c-4b53-97e3-4c0b7e0cf953}, !- Handle
  {a0f750b9-5356-40c6-adc2-c650d7615b08}, !- Source Object
  2,                                      !- Outlet Port
  {cdd35167-1411-4493-8854-f96756c93be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3d177e-2ce0-4895-9585-38aa7f737796}, !- Handle
  {cdd35167-1411-4493-8854-f96756c93be6}, !- Source Object
  3,                                      !- Outlet Port
  {6f4d404e-f0ff-4e5e-9689-a05647e9b8c9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {acb0ee94-5554-4814-8fcd-3bf0d88d1913}, !- Handle
  {6f4d404e-f0ff-4e5e-9689-a05647e9b8c9}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0dfb82bb-b91c-459d-a00b-c68def823c96}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {e509b9d2-d7bc-4679-965b-b5071fb3b679}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {5835090a-125d-46ec-b2c2-05289a50bfa4}, !- Inlet Node Name
  {3c666bd3-a0e1-4c04-a426-0f2ef8d87166}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.45150545026598,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {8a9a3efd-c947-4f2c-b104-ee15effa82d7}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {26fbad05-7c08-4633-a1b5-5f96aba1a343}, !- Water Inlet Node Name
  {98d654d9-801b-472b-a292-4dd6c7f3aeb8}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  581.418416929322,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {a5f38592-708d-4e29-a7a5-d2e434b0c96f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b6a74453-9332-4322-b200-d2504c02036c}, !- Inlet Node Name
  {eded5d43-78fe-4d94-b562-928096eaa535}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4ca26e33-edf0-4360-b9d4-84e0ca444f5c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {bb97608b-403b-4029-80b4-3bbedf872060}, !- Inlet Node Name
  {d0ac7866-5be3-4405-ba8f-15b6f2eb3429}; !- Outlet Node Name

OS:Node,
  {bf5392ca-059c-458d-8705-acefa8e5a1c7}, !- Handle
  Node 745,                               !- Name
  {3c666bd3-a0e1-4c04-a426-0f2ef8d87166}, !- Inlet Port
  {bb4c508a-a29d-4a70-ac00-b8f8e2944ba6}; !- Outlet Port

OS:Connection,
  {5835090a-125d-46ec-b2c2-05289a50bfa4}, !- Handle
  {dbb36805-7b8d-4d23-abc0-ef07443ad9a2}, !- Source Object
  3,                                      !- Outlet Port
  {e509b9d2-d7bc-4679-965b-b5071fb3b679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c666bd3-a0e1-4c04-a426-0f2ef8d87166}, !- Handle
  {e509b9d2-d7bc-4679-965b-b5071fb3b679}, !- Source Object
  3,                                      !- Outlet Port
  {bf5392ca-059c-458d-8705-acefa8e5a1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb4c508a-a29d-4a70-ac00-b8f8e2944ba6}, !- Handle
  {bf5392ca-059c-458d-8705-acefa8e5a1c7}, !- Source Object
  3,                                      !- Outlet Port
  {141a297a-507e-4fab-a698-17c15376a65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d70b23bc-dc6a-407b-a832-e8cefd0e1362}, !- Handle
  Node 746,                               !- Name
  {98d654d9-801b-472b-a292-4dd6c7f3aeb8}, !- Inlet Port
  {67946eb0-8a09-4bb7-bde5-24fbb9727461}; !- Outlet Port

OS:Connection,
  {26fbad05-7c08-4633-a1b5-5f96aba1a343}, !- Handle
  {0a034d97-e1b1-45e3-9f99-859fe96cce7a}, !- Source Object
  3,                                      !- Outlet Port
  {8a9a3efd-c947-4f2c-b104-ee15effa82d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d654d9-801b-472b-a292-4dd6c7f3aeb8}, !- Handle
  {8a9a3efd-c947-4f2c-b104-ee15effa82d7}, !- Source Object
  3,                                      !- Outlet Port
  {d70b23bc-dc6a-407b-a832-e8cefd0e1362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67946eb0-8a09-4bb7-bde5-24fbb9727461}, !- Handle
  {d70b23bc-dc6a-407b-a832-e8cefd0e1362}, !- Source Object
  3,                                      !- Outlet Port
  {716f3929-95d1-4894-b8c8-584fa74e3c84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10b090a7-e4c5-4e0a-9bf8-0a6f53863fbb}, !- Handle
  Node 747,                               !- Name
  {41bd93ca-8b21-4cb5-be65-296af3ff48be}, !- Inlet Port
  {b6a74453-9332-4322-b200-d2504c02036c}; !- Outlet Port

OS:Connection,
  {41bd93ca-8b21-4cb5-be65-296af3ff48be}, !- Handle
  {141a297a-507e-4fab-a698-17c15376a65e}, !- Source Object
  4,                                      !- Outlet Port
  {10b090a7-e4c5-4e0a-9bf8-0a6f53863fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ecc80e2-2606-4bd2-be14-0e58cc373409}, !- Handle
  Node 748,                               !- Name
  {eded5d43-78fe-4d94-b562-928096eaa535}, !- Inlet Port
  {58c60f53-e921-4720-9b90-28edab822ec0}; !- Outlet Port

OS:Connection,
  {b6a74453-9332-4322-b200-d2504c02036c}, !- Handle
  {10b090a7-e4c5-4e0a-9bf8-0a6f53863fbb}, !- Source Object
  3,                                      !- Outlet Port
  {a5f38592-708d-4e29-a7a5-d2e434b0c96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eded5d43-78fe-4d94-b562-928096eaa535}, !- Handle
  {a5f38592-708d-4e29-a7a5-d2e434b0c96f}, !- Source Object
  3,                                      !- Outlet Port
  {5ecc80e2-2606-4bd2-be14-0e58cc373409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c60f53-e921-4720-9b90-28edab822ec0}, !- Handle
  {5ecc80e2-2606-4bd2-be14-0e58cc373409}, !- Source Object
  3,                                      !- Outlet Port
  {716f3929-95d1-4894-b8c8-584fa74e3c84}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {55fc1503-b4ca-4ed0-9185-1c0b57916c6e}, !- Handle
  Node 749,                               !- Name
  {1c6f54e5-9e41-4041-abc3-67d6017adf95}, !- Inlet Port
  {bb97608b-403b-4029-80b4-3bbedf872060}; !- Outlet Port

OS:Connection,
  {1c6f54e5-9e41-4041-abc3-67d6017adf95}, !- Handle
  {716f3929-95d1-4894-b8c8-584fa74e3c84}, !- Source Object
  2,                                      !- Outlet Port
  {55fc1503-b4ca-4ed0-9185-1c0b57916c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb97608b-403b-4029-80b4-3bbedf872060}, !- Handle
  {55fc1503-b4ca-4ed0-9185-1c0b57916c6e}, !- Source Object
  3,                                      !- Outlet Port
  {4ca26e33-edf0-4360-b9d4-84e0ca444f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ac7866-5be3-4405-ba8f-15b6f2eb3429}, !- Handle
  {4ca26e33-edf0-4360-b9d4-84e0ca444f5c}, !- Source Object
  3,                                      !- Outlet Port
  {1adb6a02-1755-4574-8201-3526dc87602a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23c1af91-00f9-4334-8045-c88db54edf3d}, !- Handle
  Node 750,                               !- Name
  {28ae6a81-30b9-4191-89e0-bf52eea629e7}, !- Inlet Port
  {c00870a5-b526-4ed7-865d-2a51a8c74df8}; !- Outlet Port

OS:Connection,
  {9ffae23b-8016-427b-99ac-570303d8f4b1}, !- Handle
  {89d40db7-e427-4939-aa34-1ae778815b38}, !- Source Object
  3,                                      !- Outlet Port
  {6250758d-8e00-40a4-b0af-ab79f04a15e3}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {28ae6a81-30b9-4191-89e0-bf52eea629e7}, !- Handle
  {6250758d-8e00-40a4-b0af-ab79f04a15e3}, !- Source Object
  18,                                     !- Outlet Port
  {23c1af91-00f9-4334-8045-c88db54edf3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00870a5-b526-4ed7-865d-2a51a8c74df8}, !- Handle
  {23c1af91-00f9-4334-8045-c88db54edf3d}, !- Source Object
  3,                                      !- Outlet Port
  {a0f750b9-5356-40c6-adc2-c650d7615b08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {292c570a-087c-4673-afd4-86825e2ca970}, !- Handle
  Node 751,                               !- Name
  {f60d012a-dbd0-46ad-85e2-610aa4c2fc54}, !- Inlet Port
  {99d55e82-e8a0-4178-953c-85aa55c476b0}; !- Outlet Port

OS:Connection,
  {f60d012a-dbd0-46ad-85e2-610aa4c2fc54}, !- Handle
  {e28d3a54-6fc3-4efa-bf12-185f568ecc74}, !- Source Object
  4,                                      !- Outlet Port
  {292c570a-087c-4673-afd4-86825e2ca970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22e7a7d2-4bd5-4544-ad7c-a5157f2b9206}, !- Handle
  Node 752,                               !- Name
  {0dbb512e-7d06-4125-896f-eddeb2a1bdad}, !- Inlet Port
  {52d33919-d8da-457e-a307-0f840411d6b5}; !- Outlet Port

OS:Connection,
  {99d55e82-e8a0-4178-953c-85aa55c476b0}, !- Handle
  {292c570a-087c-4673-afd4-86825e2ca970}, !- Source Object
  3,                                      !- Outlet Port
  {45016942-256f-49f2-aec1-e37099bb4bce}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {0dbb512e-7d06-4125-896f-eddeb2a1bdad}, !- Handle
  {45016942-256f-49f2-aec1-e37099bb4bce}, !- Source Object
  18,                                     !- Outlet Port
  {22e7a7d2-4bd5-4544-ad7c-a5157f2b9206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d33919-d8da-457e-a307-0f840411d6b5}, !- Handle
  {22e7a7d2-4bd5-4544-ad7c-a5157f2b9206}, !- Source Object
  3,                                      !- Outlet Port
  {a0f750b9-5356-40c6-adc2-c650d7615b08}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5e4499b6-ba13-4e8c-a155-80f985f7c99a}, !- Handle
  CW Temp,                                !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  {15151e38-11d4-4d58-a42f-845cd943ee0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15151e38-11d4-4d58-a42f-845cd943ee0e}, !- Handle
  Schedule Day 4,                         !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {edff53bc-568e-405e-93b2-6e923ed68816}, !- Handle
  wkdCW Temp,                             !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f0083575-a2db-4bcb-bb90-0844d27152de}, !- Handle
  satCW Temp,                             !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {6af889c6-3a52-4d40-9dcd-966d1bd5edfa}, !- Handle
  sunCW Temp,                             !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {59dff696-3c0b-4c1c-8782-011d40937f09}, !- Handle
  wkdCW Temp rule,                        !- Name
  {5e4499b6-ba13-4e8c-a155-80f985f7c99a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e66c506f-a602-47d6-9afc-dca5f09a763f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e66c506f-a602-47d6-9afc-dca5f09a763f}, !- Handle
  wkdCW Temp 1,                           !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7d6e6552-2751-4cce-897e-38d631c71d6f}, !- Handle
  satCW Temprule,                         !- Name
  {5e4499b6-ba13-4e8c-a155-80f985f7c99a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecd1bccd-f899-474e-b02a-e3e89ad24fda}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecd1bccd-f899-474e-b02a-e3e89ad24fda}, !- Handle
  satCW Temp 1,                           !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {03e95696-ab75-4fb3-94b6-88b1414da045}, !- Handle
  sunCW Temprule,                         !- Name
  {5e4499b6-ba13-4e8c-a155-80f985f7c99a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ff3be7e-737e-4f8c-a8d6-b00116614fcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ff3be7e-737e-4f8c-a8d6-b00116614fcc}, !- Handle
  sunCW Temp 1,                           !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {ee528c8d-191a-4bc1-9649-7aa34cc247f0}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {5e4499b6-ba13-4e8c-a155-80f985f7c99a}, !- Schedule Name
  {1adb6a02-1755-4574-8201-3526dc87602a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {8ca778e5-8f37-4f8e-8a3b-cd3f856202e5}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {8ef53f17-4a51-4f77-91b7-53b87f0e4121}, !- Availability Schedule
  {7a3032a5-fb18-4dcf-8bf6-782f9666ab9c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d1eff11-0065-46bd-9344-62c367fa96ac}, !- Supply Side Inlet Node Name
  {e387bf52-4143-4227-903a-88b8262e3c2f}, !- Demand Side Outlet Node Name
  {4ef1ca15-06c0-46c0-abfd-ba657553f61b}, !- Demand Side Inlet Node A
  {aab4e8be-841a-406e-84d7-31c566aa782b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Demand Mixer Name
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7a81c952-6fc1-495f-9696-3bf42e01554e}, !- Handle
  Node 753,                               !- Name
  {9d1eff11-0065-46bd-9344-62c367fa96ac}, !- Inlet Port
  {787cfaf7-ecf1-4f0f-9a7b-2903f82f9bfc}; !- Outlet Port

OS:Node,
  {1c48596a-c3e3-4e75-92a7-8d665dce1395}, !- Handle
  Node 754,                               !- Name
  {4ec79c33-0352-4186-87ab-19e87668236b}, !- Inlet Port
  {aab4e8be-841a-406e-84d7-31c566aa782b}; !- Outlet Port

OS:Connection,
  {9d1eff11-0065-46bd-9344-62c367fa96ac}, !- Handle
  {8ca778e5-8f37-4f8e-8a3b-cd3f856202e5}, !- Source Object
  9,                                      !- Outlet Port
  {7a81c952-6fc1-495f-9696-3bf42e01554e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab4e8be-841a-406e-84d7-31c566aa782b}, !- Handle
  {1c48596a-c3e3-4e75-92a7-8d665dce1395}, !- Source Object
  3,                                      !- Outlet Port
  {8ca778e5-8f37-4f8e-8a3b-cd3f856202e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57196479-5304-4596-b2fc-375685aeec0b}, !- Handle
  Node 755,                               !- Name
  {4ef1ca15-06c0-46c0-abfd-ba657553f61b}, !- Inlet Port
  {6ebd848b-78b9-4be9-847b-58ff603b5dc8}; !- Outlet Port

OS:Node,
  {8dd72e89-816e-425d-832e-52de14cfa23c}, !- Handle
  Node 756,                               !- Name
  {72263ac1-c69d-4965-a8a0-a64c21c70a20}, !- Inlet Port
  {e387bf52-4143-4227-903a-88b8262e3c2f}; !- Outlet Port

OS:Node,
  {d6ff6e7f-8cde-4c11-8892-e5de417ff714}, !- Handle
  Node 757,                               !- Name
  {ed5aacd2-740c-4cb8-9af4-3b702812d496}, !- Inlet Port
  {a203cdf8-7410-4763-9a86-343bfabc6944}; !- Outlet Port

OS:Connection,
  {4ef1ca15-06c0-46c0-abfd-ba657553f61b}, !- Handle
  {8ca778e5-8f37-4f8e-8a3b-cd3f856202e5}, !- Source Object
  11,                                     !- Outlet Port
  {57196479-5304-4596-b2fc-375685aeec0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e387bf52-4143-4227-903a-88b8262e3c2f}, !- Handle
  {8dd72e89-816e-425d-832e-52de14cfa23c}, !- Source Object
  3,                                      !- Outlet Port
  {8ca778e5-8f37-4f8e-8a3b-cd3f856202e5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {6ebd848b-78b9-4be9-847b-58ff603b5dc8}, !- Inlet Node Name
  {e622e568-3443-48c2-81c0-8f0858aff30f}, !- Outlet Node Name 1
  {5359f17c-95cd-4c97-9a2e-09a0a0ef5a1d}, !- Outlet Node Name 2
  {7774474c-89a3-4d5a-899b-35123b4f2822}, !- Outlet Node Name 3
  {55dab5b4-550f-4b4b-be07-ef9aed539e9e}, !- Outlet Node Name 4
  {0ecd17a6-db92-469a-a3df-488b1c91852a}, !- Outlet Node Name 5
  {f66e2fa4-139a-4c72-8398-02e1b5788c11}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {72263ac1-c69d-4965-a8a0-a64c21c70a20}, !- Outlet Node Name
  {0cf68d4a-aa9d-48b7-a715-fb3e8a83e026}, !- Inlet Node Name 1
  {2ec79c52-26a5-4378-8f4f-381358ff43be}, !- Inlet Node Name 2
  {5a08372b-b037-463b-bab3-131f427eb461}, !- Inlet Node Name 3
  {5ae8dbac-499d-42aa-bb48-0d8dbd5952e8}, !- Inlet Node Name 4
  {58bee853-e4cd-42d8-bcd0-fd70dc26c9e3}, !- Inlet Node Name 5
  {b3717d46-4217-42b6-972d-e184dbb4fe7c}; !- Inlet Node Name 6

OS:Connection,
  {6ebd848b-78b9-4be9-847b-58ff603b5dc8}, !- Handle
  {57196479-5304-4596-b2fc-375685aeec0b}, !- Source Object
  3,                                      !- Outlet Port
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72263ac1-c69d-4965-a8a0-a64c21c70a20}, !- Handle
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Source Object
  2,                                      !- Outlet Port
  {8dd72e89-816e-425d-832e-52de14cfa23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29b683ac-882e-4ca4-be76-5d6bf41975ef}, !- Handle
  {8ca778e5-8f37-4f8e-8a3b-cd3f856202e5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7a3032a5-fb18-4dcf-8bf6-782f9666ab9c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {7e61179c-6879-4e1f-9698-49498ce7bfa6}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {76695c6e-9fa1-493c-99b2-8b42444e2572}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {591243c5-d445-46e0-859e-92d7cafbee00}, !- Air Inlet Node Name
  {4ec79c33-0352-4186-87ab-19e87668236b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {7e055694-87cd-4292-9def-1e8c58eb55ce}, !- Handle
  Sys6 Return Fan,                        !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {787cfaf7-ecf1-4f0f-9a7b-2903f82f9bfc}, !- Air Inlet Node Name
  {2cf3a47b-1909-4e2a-8c2e-f5355f678bd0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {add54e32-a98e-456a-b514-b4efcfd17c2a}, !- Handle
  Coil Heating Electric 38,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {51e01c0b-2837-4183-9499-4a8594cabb2e}, !- Air Inlet Node Name
  {bc18f125-e943-4969-97c1-0a0d1078f230}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {3e936a2d-5864-49c6-9f5d-e4af41f40bf4}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4da20387-ef74-4581-8c46-b46ddfeb0c68}, !- Water Inlet Node Name
  {727b0190-7963-4aef-be26-39f63a536203}, !- Water Outlet Node Name
  {d30b46b8-9848-46ce-b7b3-4ce12d4567c4}, !- Air Inlet Node Name
  {010b7d0c-d373-4b71-9766-2c8ac56afc6c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {22b6c1e5-0984-492c-b0f5-b7c8f475d71b}, !- Handle
  Node 758,                               !- Name
  {727b0190-7963-4aef-be26-39f63a536203}, !- Inlet Port
  {38df83a9-997d-4d7a-8ce6-8869549c3fb1}; !- Outlet Port

OS:Connection,
  {4da20387-ef74-4581-8c46-b46ddfeb0c68}, !- Handle
  {65653fc7-6c91-404d-8377-5f68b1a5a4a3}, !- Source Object
  3,                                      !- Outlet Port
  {3e936a2d-5864-49c6-9f5d-e4af41f40bf4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {727b0190-7963-4aef-be26-39f63a536203}, !- Handle
  {3e936a2d-5864-49c6-9f5d-e4af41f40bf4}, !- Source Object
  11,                                     !- Outlet Port
  {22b6c1e5-0984-492c-b0f5-b7c8f475d71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38df83a9-997d-4d7a-8ce6-8869549c3fb1}, !- Handle
  {22b6c1e5-0984-492c-b0f5-b7c8f475d71b}, !- Source Object
  3,                                      !- Outlet Port
  {02bf2b06-fbcb-487b-b1f2-41ff8c62b974}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1b335da8-0c05-4bf0-a5f3-b445f291645a}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ef53f17-4a51-4f77-91b7-53b87f0e4121}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {815480f7-ae19-42c4-9f87-bdc6bd962fbf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {815480f7-ae19-42c4-9f87-bdc6bd962fbf}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba6ea109-536f-480c-a357-94a0c4093485}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {1b335da8-0c05-4bf0-a5f3-b445f291645a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fcd3caa1-3a9a-40f2-a98b-fa8bf274d1dd}, !- Mixed Air Node Name
  {5630864b-b7bc-44d6-938f-c64ef68431f8}, !- Outdoor Air Stream Node Name
  {df3793ff-4056-40c7-8bb9-45557f197e10}, !- Relief Air Stream Node Name
  {39e7f3c7-0ed5-4651-a4cf-c212836941c9}; !- Return Air Stream Node Name

OS:Node,
  {34099c78-ae1e-480c-8dfd-257f49d3e52f}, !- Handle
  Node 759,                               !- Name
  ,                                       !- Inlet Port
  {446c6b95-417b-406f-a29f-4b08026e716b}; !- Outlet Port

OS:Node,
  {da491fce-e3d7-495f-a296-0fc06cea949c}, !- Handle
  Node 760,                               !- Name
  {88c6b3b5-8c10-45ef-b75a-661dc46c36b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec79c33-0352-4186-87ab-19e87668236b}, !- Handle
  {76695c6e-9fa1-493c-99b2-8b42444e2572}, !- Source Object
  17,                                     !- Outlet Port
  {1c48596a-c3e3-4e75-92a7-8d665dce1395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba80c6ac-4220-407e-8a38-38fe77eaf910}, !- Handle
  Node 761,                               !- Name
  {bc18f125-e943-4969-97c1-0a0d1078f230}, !- Inlet Port
  {591243c5-d445-46e0-859e-92d7cafbee00}; !- Outlet Port

OS:Connection,
  {bc18f125-e943-4969-97c1-0a0d1078f230}, !- Handle
  {add54e32-a98e-456a-b514-b4efcfd17c2a}, !- Source Object
  6,                                      !- Outlet Port
  {ba80c6ac-4220-407e-8a38-38fe77eaf910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591243c5-d445-46e0-859e-92d7cafbee00}, !- Handle
  {ba80c6ac-4220-407e-8a38-38fe77eaf910}, !- Source Object
  3,                                      !- Outlet Port
  {76695c6e-9fa1-493c-99b2-8b42444e2572}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0851e4c8-6bb2-4420-8991-8f939ff0da1d}, !- Handle
  Node 762,                               !- Name
  {010b7d0c-d373-4b71-9766-2c8ac56afc6c}, !- Inlet Port
  {51e01c0b-2837-4183-9499-4a8594cabb2e}; !- Outlet Port

OS:Connection,
  {010b7d0c-d373-4b71-9766-2c8ac56afc6c}, !- Handle
  {3e936a2d-5864-49c6-9f5d-e4af41f40bf4}, !- Source Object
  13,                                     !- Outlet Port
  {0851e4c8-6bb2-4420-8991-8f939ff0da1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e01c0b-2837-4183-9499-4a8594cabb2e}, !- Handle
  {0851e4c8-6bb2-4420-8991-8f939ff0da1d}, !- Source Object
  3,                                      !- Outlet Port
  {add54e32-a98e-456a-b514-b4efcfd17c2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2df1924b-7360-46be-ba27-948562192f89}, !- Handle
  Controller Water Coil 1,                !- Name
  {3e936a2d-5864-49c6-9f5d-e4af41f40bf4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {57397fa2-d1ee-4fdf-b832-1fcbdc433d5b}, !- Handle
  Node 763,                               !- Name
  {fcd3caa1-3a9a-40f2-a98b-fa8bf274d1dd}, !- Inlet Port
  {d30b46b8-9848-46ce-b7b3-4ce12d4567c4}; !- Outlet Port

OS:Connection,
  {fcd3caa1-3a9a-40f2-a98b-fa8bf274d1dd}, !- Handle
  {ba6ea109-536f-480c-a357-94a0c4093485}, !- Source Object
  5,                                      !- Outlet Port
  {57397fa2-d1ee-4fdf-b832-1fcbdc433d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30b46b8-9848-46ce-b7b3-4ce12d4567c4}, !- Handle
  {57397fa2-d1ee-4fdf-b832-1fcbdc433d5b}, !- Source Object
  3,                                      !- Outlet Port
  {3e936a2d-5864-49c6-9f5d-e4af41f40bf4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {33024d74-7cff-4c72-8e96-b262990d1c88}, !- Handle
  Node 764,                               !- Name
  {2cf3a47b-1909-4e2a-8c2e-f5355f678bd0}, !- Inlet Port
  {39e7f3c7-0ed5-4651-a4cf-c212836941c9}; !- Outlet Port

OS:Connection,
  {787cfaf7-ecf1-4f0f-9a7b-2903f82f9bfc}, !- Handle
  {7a81c952-6fc1-495f-9696-3bf42e01554e}, !- Source Object
  3,                                      !- Outlet Port
  {7e055694-87cd-4292-9def-1e8c58eb55ce}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {2cf3a47b-1909-4e2a-8c2e-f5355f678bd0}, !- Handle
  {7e055694-87cd-4292-9def-1e8c58eb55ce}, !- Source Object
  17,                                     !- Outlet Port
  {33024d74-7cff-4c72-8e96-b262990d1c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e7f3c7-0ed5-4651-a4cf-c212836941c9}, !- Handle
  {33024d74-7cff-4c72-8e96-b262990d1c88}, !- Source Object
  3,                                      !- Outlet Port
  {ba6ea109-536f-480c-a357-94a0c4093485}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6329b779-7040-4f57-af97-21205d7a9db7}, !- Handle
  Supply Air Temp,                        !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  {ecc6336a-1853-4846-a2d6-322b628a74c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecc6336a-1853-4846-a2d6-322b628a74c4}, !- Handle
  Supply Air Temp Default,                !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a4e0a19b-7eb1-4112-9cb1-ec3509d7f809}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {6329b779-7040-4f57-af97-21205d7a9db7}, !- Schedule Name
  {1c48596a-c3e3-4e75-92a7-8d665dce1395}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e7f789b0-d28e-4c31-993f-8d65249bb34b}, !- Handle
  Coil Heating Electric 39,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {460dae4d-79b5-44fa-8251-95699a3ebf4d}, !- Handle
  Zone HVAC Baseboard Convective Electric 96, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cf9f601f-bf4a-4c3b-add1-2a9a1a88a3a0}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {746453ac-cdd5-4f5e-b0e0-259dadf30e89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.12318943104,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7f789b0-d28e-4c31-993f-8d65249bb34b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed5aacd2-740c-4cb8-9af4-3b702812d496}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fbafeb9a-4945-4a80-b0d9-536a62d43704}, !- Handle
  Node 765,                               !- Name
  {633998e6-626e-4e3b-b067-ce2afda8b8fb}, !- Inlet Port
  {0cf68d4a-aa9d-48b7-a715-fb3e8a83e026}; !- Outlet Port

OS:Connection,
  {a203cdf8-7410-4763-9a86-343bfabc6944}, !- Handle
  {d6ff6e7f-8cde-4c11-8892-e5de417ff714}, !- Source Object
  3,                                      !- Outlet Port
  {a4f76177-8a7c-49b4-a356-b0fffa64064f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633998e6-626e-4e3b-b067-ce2afda8b8fb}, !- Handle
  {e12751e3-52b9-45af-93db-f2734ec8cdf1}, !- Source Object
  2,                                      !- Outlet Port
  {fbafeb9a-4945-4a80-b0d9-536a62d43704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf68d4a-aa9d-48b7-a715-fb3e8a83e026}, !- Handle
  {fbafeb9a-4945-4a80-b0d9-536a62d43704}, !- Source Object
  3,                                      !- Outlet Port
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca8e08b8-b510-41ba-adfe-e4ed798c39a8}, !- Handle
  Node 766,                               !- Name
  {e622e568-3443-48c2-81c0-8f0858aff30f}, !- Inlet Port
  {746453ac-cdd5-4f5e-b0e0-259dadf30e89}; !- Outlet Port

OS:Connection,
  {e622e568-3443-48c2-81c0-8f0858aff30f}, !- Handle
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Source Object
  3,                                      !- Outlet Port
  {ca8e08b8-b510-41ba-adfe-e4ed798c39a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746453ac-cdd5-4f5e-b0e0-259dadf30e89}, !- Handle
  {ca8e08b8-b510-41ba-adfe-e4ed798c39a8}, !- Source Object
  3,                                      !- Outlet Port
  {cf9f601f-bf4a-4c3b-add1-2a9a1a88a3a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed5aacd2-740c-4cb8-9af4-3b702812d496}, !- Handle
  {cf9f601f-bf4a-4c3b-add1-2a9a1a88a3a0}, !- Source Object
  12,                                     !- Outlet Port
  {d6ff6e7f-8cde-4c11-8892-e5de417ff714}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {afbad481-abb4-43bf-b4e6-b5547735b4d7}, !- Handle
  Coil Heating Electric 40,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f82bcb0e-c28c-4642-8d74-95f0587719ab}, !- Handle
  Zone HVAC Baseboard Convective Electric 97, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6cee5c9d-bcd9-43fb-831e-98b1ecfa6945}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {19ccb4be-1867-41b9-a952-0a21be2da9cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0083612736,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {afbad481-abb4-43bf-b4e6-b5547735b4d7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {453f891e-cb5d-438e-8986-a44f699493ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8a808a1-c429-4c33-8e2d-7015c5ca280d}, !- Handle
  Node 767,                               !- Name
  {453f891e-cb5d-438e-8986-a44f699493ab}, !- Inlet Port
  {912ce53b-8fa8-4ddf-bf8c-dcba0ddc9caf}; !- Outlet Port

OS:Node,
  {abbdb49f-2eef-4666-995c-335b5a5511ac}, !- Handle
  Node 768,                               !- Name
  {dfdb029e-5700-4b81-a17b-abe9abe2e1de}, !- Inlet Port
  {2ec79c52-26a5-4378-8f4f-381358ff43be}; !- Outlet Port

OS:Connection,
  {912ce53b-8fa8-4ddf-bf8c-dcba0ddc9caf}, !- Handle
  {e8a808a1-c429-4c33-8e2d-7015c5ca280d}, !- Source Object
  3,                                      !- Outlet Port
  {869bc205-dfc9-4f07-a8fd-4c29ad447f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdb029e-5700-4b81-a17b-abe9abe2e1de}, !- Handle
  {41f1708e-302d-44ab-ae1d-e147cb26159a}, !- Source Object
  2,                                      !- Outlet Port
  {abbdb49f-2eef-4666-995c-335b5a5511ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec79c52-26a5-4378-8f4f-381358ff43be}, !- Handle
  {abbdb49f-2eef-4666-995c-335b5a5511ac}, !- Source Object
  3,                                      !- Outlet Port
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bd2f154b-b4a7-430c-8159-c23502b473ca}, !- Handle
  Node 769,                               !- Name
  {5359f17c-95cd-4c97-9a2e-09a0a0ef5a1d}, !- Inlet Port
  {19ccb4be-1867-41b9-a952-0a21be2da9cf}; !- Outlet Port

OS:Connection,
  {5359f17c-95cd-4c97-9a2e-09a0a0ef5a1d}, !- Handle
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Source Object
  4,                                      !- Outlet Port
  {bd2f154b-b4a7-430c-8159-c23502b473ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ccb4be-1867-41b9-a952-0a21be2da9cf}, !- Handle
  {bd2f154b-b4a7-430c-8159-c23502b473ca}, !- Source Object
  3,                                      !- Outlet Port
  {6cee5c9d-bcd9-43fb-831e-98b1ecfa6945}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {453f891e-cb5d-438e-8986-a44f699493ab}, !- Handle
  {6cee5c9d-bcd9-43fb-831e-98b1ecfa6945}, !- Source Object
  12,                                     !- Outlet Port
  {e8a808a1-c429-4c33-8e2d-7015c5ca280d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cdab4240-7642-427a-ad8e-6d65c792c267}, !- Handle
  Coil Heating Electric 41,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {37970e8d-f4ca-4801-8d56-2f4fdb906f1f}, !- Handle
  Zone HVAC Baseboard Convective Electric 98, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a829812a-7274-4fed-b882-4a37dfd5a019}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {1027c3f9-c6e2-43ae-b7da-8f3cd88b75d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02081028096,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cdab4240-7642-427a-ad8e-6d65c792c267}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5993cafb-fab1-4282-9db4-1cb92551d433}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2445a5ca-e5e6-47d1-8079-53fadfe6ccb4}, !- Handle
  Node 770,                               !- Name
  {5993cafb-fab1-4282-9db4-1cb92551d433}, !- Inlet Port
  {c9d9df2f-02a6-4213-a0a0-6cff8d3e7fc6}; !- Outlet Port

OS:Node,
  {3f1b4b42-e2c6-462b-986c-dc9617cbb441}, !- Handle
  Node 771,                               !- Name
  {bace8cb8-8565-4739-950a-748bb42a8e04}, !- Inlet Port
  {5a08372b-b037-463b-bab3-131f427eb461}; !- Outlet Port

OS:Connection,
  {c9d9df2f-02a6-4213-a0a0-6cff8d3e7fc6}, !- Handle
  {2445a5ca-e5e6-47d1-8079-53fadfe6ccb4}, !- Source Object
  3,                                      !- Outlet Port
  {0a14014c-efa4-4121-a934-51ec853dace6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bace8cb8-8565-4739-950a-748bb42a8e04}, !- Handle
  {bbedab2a-d762-4d54-823f-03743a4e560d}, !- Source Object
  2,                                      !- Outlet Port
  {3f1b4b42-e2c6-462b-986c-dc9617cbb441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a08372b-b037-463b-bab3-131f427eb461}, !- Handle
  {3f1b4b42-e2c6-462b-986c-dc9617cbb441}, !- Source Object
  3,                                      !- Outlet Port
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {98c18bf2-5da9-433c-a49b-493b7302a361}, !- Handle
  Node 772,                               !- Name
  {7774474c-89a3-4d5a-899b-35123b4f2822}, !- Inlet Port
  {1027c3f9-c6e2-43ae-b7da-8f3cd88b75d2}; !- Outlet Port

OS:Connection,
  {7774474c-89a3-4d5a-899b-35123b4f2822}, !- Handle
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Source Object
  5,                                      !- Outlet Port
  {98c18bf2-5da9-433c-a49b-493b7302a361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1027c3f9-c6e2-43ae-b7da-8f3cd88b75d2}, !- Handle
  {98c18bf2-5da9-433c-a49b-493b7302a361}, !- Source Object
  3,                                      !- Outlet Port
  {a829812a-7274-4fed-b882-4a37dfd5a019}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5993cafb-fab1-4282-9db4-1cb92551d433}, !- Handle
  {a829812a-7274-4fed-b882-4a37dfd5a019}, !- Source Object
  12,                                     !- Outlet Port
  {2445a5ca-e5e6-47d1-8079-53fadfe6ccb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {12ec2b00-28b5-4962-bd1d-6755972b4a35}, !- Handle
  Coil Heating Electric 42,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0190b751-86b1-4c28-b327-59f858f5ca35}, !- Handle
  Zone HVAC Baseboard Convective Electric 99, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47ca2410-8c21-4964-ad55-891d5ada321d}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {519701e3-9984-425f-85b6-7fbb10a9da95}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1226320128,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {12ec2b00-28b5-4962-bd1d-6755972b4a35}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {978845c6-da7f-454e-9473-bc0e6ff7382b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8121773-9643-4032-92c4-95d924138f99}, !- Handle
  Node 773,                               !- Name
  {978845c6-da7f-454e-9473-bc0e6ff7382b}, !- Inlet Port
  {d0f3054f-9328-43e7-99a8-7b070697d4a5}; !- Outlet Port

OS:Node,
  {afb30d25-f57b-47f0-acc6-33dc9b53c810}, !- Handle
  Node 774,                               !- Name
  {ca4cb4e4-040e-4be9-8954-04782a0d21fa}, !- Inlet Port
  {5ae8dbac-499d-42aa-bb48-0d8dbd5952e8}; !- Outlet Port

OS:Connection,
  {d0f3054f-9328-43e7-99a8-7b070697d4a5}, !- Handle
  {a8121773-9643-4032-92c4-95d924138f99}, !- Source Object
  3,                                      !- Outlet Port
  {0ec8b496-9637-4d79-854b-e4d81283a8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4cb4e4-040e-4be9-8954-04782a0d21fa}, !- Handle
  {9e3e1547-048c-45f0-8f53-e77833c66e77}, !- Source Object
  2,                                      !- Outlet Port
  {afb30d25-f57b-47f0-acc6-33dc9b53c810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae8dbac-499d-42aa-bb48-0d8dbd5952e8}, !- Handle
  {afb30d25-f57b-47f0-acc6-33dc9b53c810}, !- Source Object
  3,                                      !- Outlet Port
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {eaa6052a-ae20-4f7f-9c72-aeeb91638c31}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  5,                                      !- Outlet Port
  {2394e608-3235-44e8-ab68-b2d019932c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9316ca-4798-4845-aa44-34683accc9f3}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  6,                                      !- Outlet Port
  {323e77ac-e141-4168-abb2-a25c57801a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f99c774-f10f-44bf-b242-9b2ed0d0a4b0}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  7,                                      !- Outlet Port
  {8eb68bdf-d77c-4d34-98c6-63213aadce66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3f275b-26f0-45a2-a989-684d3d474060}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  8,                                      !- Outlet Port
  {d72d1af3-3afc-477f-b575-bff38f38db28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97fcfca5-f965-4814-8619-6b5c354c665f}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  9,                                      !- Outlet Port
  {735e0d60-42cb-4a29-9757-fa7cf604c64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e42125-979a-40d1-8bd9-26618037d7c1}, !- Handle
  {033ef5ef-68cb-4fb1-a3c9-8e3c4ee5bf6f}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa325e8a-20b1-468b-ac84-f3a2f803bc45}, !- Handle
  {6256e50a-58e9-46f0-a504-ff708eb0d8ec}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {46d1e5ce-8295-4090-9840-acbc66610489}, !- Handle
  {7b8fc125-c305-452c-9e4b-c3e0f35c8199}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6b969a94-1530-4a3f-bc69-63207f0a0fef}, !- Handle
  {e641928a-bf6b-498b-885e-1bb6cc425663}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {790021a4-34b2-4d1a-9ffa-ea585789373b}, !- Handle
  {8373ef49-c5df-4764-ab48-78aae8c8f721}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0caaaf20-ef77-44c8-9d66-719c96f54ff6}, !- Handle
  Node 24,                                !- Name
  {55dab5b4-550f-4b4b-be07-ef9aed539e9e}, !- Inlet Port
  {519701e3-9984-425f-85b6-7fbb10a9da95}; !- Outlet Port

OS:Connection,
  {55dab5b4-550f-4b4b-be07-ef9aed539e9e}, !- Handle
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Source Object
  6,                                      !- Outlet Port
  {0caaaf20-ef77-44c8-9d66-719c96f54ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519701e3-9984-425f-85b6-7fbb10a9da95}, !- Handle
  {0caaaf20-ef77-44c8-9d66-719c96f54ff6}, !- Source Object
  3,                                      !- Outlet Port
  {47ca2410-8c21-4964-ad55-891d5ada321d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {978845c6-da7f-454e-9473-bc0e6ff7382b}, !- Handle
  {47ca2410-8c21-4964-ad55-891d5ada321d}, !- Source Object
  12,                                     !- Outlet Port
  {a8121773-9643-4032-92c4-95d924138f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba504715-5ac6-4888-8e62-c9fdff034705}, !- Handle
  Coil Heating Electric 43,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8f4c88b5-eb92-436f-b149-71ce4388fff7}, !- Handle
  Zone HVAC Baseboard Convective Electric 100, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2e0c1c14-eb5e-4402-b521-7a732ddd45ad}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {31ea5c68-9727-457e-ae8e-426228165063}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02006705664,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba504715-5ac6-4888-8e62-c9fdff034705}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {168e3d89-ef19-4533-8722-2329d3b5abb6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8504ae04-4375-4ce0-ba0b-4e02f81b4833}, !- Handle
  Node 26,                                !- Name
  {168e3d89-ef19-4533-8722-2329d3b5abb6}, !- Inlet Port
  {493b3a4a-70c8-4e0f-b85a-580e8ff3c07e}; !- Outlet Port

OS:Node,
  {b027e837-a77c-47d6-b92d-58d561197de1}, !- Handle
  Node 27,                                !- Name
  {94b52545-e0e8-4ffe-945e-6a9173557854}, !- Inlet Port
  {58bee853-e4cd-42d8-bcd0-fd70dc26c9e3}; !- Outlet Port

OS:Connection,
  {493b3a4a-70c8-4e0f-b85a-580e8ff3c07e}, !- Handle
  {8504ae04-4375-4ce0-ba0b-4e02f81b4833}, !- Source Object
  3,                                      !- Outlet Port
  {70787675-648d-4829-b7db-91ab944ecc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b52545-e0e8-4ffe-945e-6a9173557854}, !- Handle
  {cc17b345-6288-4cec-ae69-ecbbcfde7652}, !- Source Object
  2,                                      !- Outlet Port
  {b027e837-a77c-47d6-b92d-58d561197de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58bee853-e4cd-42d8-bcd0-fd70dc26c9e3}, !- Handle
  {b027e837-a77c-47d6-b92d-58d561197de1}, !- Source Object
  3,                                      !- Outlet Port
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {50053e5d-3d4c-40b2-8e2a-33c80bef7ecf}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  10,                                     !- Outlet Port
  {b517999d-e895-4047-b003-824b57e32477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9228dd83-3165-48b9-a2ed-c83a04e4a7af}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  11,                                     !- Outlet Port
  {308d2556-e1a9-4fb0-a0ee-1143f826b93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30422e3-32a4-4892-9832-e5b774ba45ff}, !- Handle
  {ee28fef9-cbc0-468a-9ab7-46e4c24f5102}, !- Source Object
  12,                                     !- Outlet Port
  {6742c600-dede-4991-ae96-b7380e6453e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24642226-401e-4615-9a88-5bb3dfabe088}, !- Handle
  {d92bd55c-606b-4d3c-9c88-28cc0f7b998d}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8f67b6b6-231e-4c7a-9565-3ad1cc7deb87}, !- Handle
  {fd31a888-50ad-49d3-899f-850de794befa}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {905b6d4a-ed88-4ded-b088-cb6864afa774}, !- Handle
  {832bab7e-9c10-4ba9-a4a1-16c69191ba54}, !- Source Object
  3,                                      !- Outlet Port
  {4dbad0b2-4b48-4bda-9955-86151bdccd08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {72267ccf-67e5-4283-82f8-d760060ecb08}, !- Handle
  Node 51,                                !- Name
  {0ecd17a6-db92-469a-a3df-488b1c91852a}, !- Inlet Port
  {31ea5c68-9727-457e-ae8e-426228165063}; !- Outlet Port

OS:Connection,
  {0ecd17a6-db92-469a-a3df-488b1c91852a}, !- Handle
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Source Object
  7,                                      !- Outlet Port
  {72267ccf-67e5-4283-82f8-d760060ecb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ea5c68-9727-457e-ae8e-426228165063}, !- Handle
  {72267ccf-67e5-4283-82f8-d760060ecb08}, !- Source Object
  3,                                      !- Outlet Port
  {2e0c1c14-eb5e-4402-b521-7a732ddd45ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {168e3d89-ef19-4533-8722-2329d3b5abb6}, !- Handle
  {2e0c1c14-eb5e-4402-b521-7a732ddd45ad}, !- Source Object
  12,                                     !- Outlet Port
  {8504ae04-4375-4ce0-ba0b-4e02f81b4833}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {60ccd88e-681d-4b03-aa4c-f4277ad0e257}, !- Handle
  Coil Heating Electric 44,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6b9225e2-139a-4d27-939b-f5fa161b6655}, !- Handle
  Zone HVAC Baseboard Convective Electric 101, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {113796b2-a4d9-4bc1-b571-3aa3fbd9c5d1}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {5e71d7f8-4d1a-4f08-bd9c-777fac5ce2e3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02211092352,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {60ccd88e-681d-4b03-aa4c-f4277ad0e257}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff5b3ce5-b265-4d15-924d-d3afe58c5b7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c505d667-3eaf-4e28-8e8e-3198e9971804}, !- Handle
  Node 53,                                !- Name
  {ff5b3ce5-b265-4d15-924d-d3afe58c5b7b}, !- Inlet Port
  {8ee2d7bd-d1ae-4509-a1de-c917a83b0eb8}; !- Outlet Port

OS:Node,
  {4a7ce4e3-ccad-44af-8c56-67a4a1bfe088}, !- Handle
  Node 54,                                !- Name
  {5d978ee4-7416-4f2f-a606-24d53be82d00}, !- Inlet Port
  {b3717d46-4217-42b6-972d-e184dbb4fe7c}; !- Outlet Port

OS:Connection,
  {8ee2d7bd-d1ae-4509-a1de-c917a83b0eb8}, !- Handle
  {c505d667-3eaf-4e28-8e8e-3198e9971804}, !- Source Object
  3,                                      !- Outlet Port
  {2735e41d-0409-4685-a593-87292a06600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d978ee4-7416-4f2f-a606-24d53be82d00}, !- Handle
  {3db84583-ca72-4d58-bd9f-fa7ead945ccb}, !- Source Object
  2,                                      !- Outlet Port
  {4a7ce4e3-ccad-44af-8c56-67a4a1bfe088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3717d46-4217-42b6-972d-e184dbb4fe7c}, !- Handle
  {4a7ce4e3-ccad-44af-8c56-67a4a1bfe088}, !- Source Object
  3,                                      !- Outlet Port
  {13babbf4-d882-4e5b-8b37-98cbfcf181ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {df979afa-b80e-425a-90c4-77fcd1d6c292}, !- Handle
  Node 775,                               !- Name
  {f66e2fa4-139a-4c72-8398-02e1b5788c11}, !- Inlet Port
  {5e71d7f8-4d1a-4f08-bd9c-777fac5ce2e3}; !- Outlet Port

OS:Connection,
  {f66e2fa4-139a-4c72-8398-02e1b5788c11}, !- Handle
  {480d5b86-a2ca-4c04-a007-945e8b029b27}, !- Source Object
  8,                                      !- Outlet Port
  {df979afa-b80e-425a-90c4-77fcd1d6c292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e71d7f8-4d1a-4f08-bd9c-777fac5ce2e3}, !- Handle
  {df979afa-b80e-425a-90c4-77fcd1d6c292}, !- Source Object
  3,                                      !- Outlet Port
  {113796b2-a4d9-4bc1-b571-3aa3fbd9c5d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff5b3ce5-b265-4d15-924d-d3afe58c5b7b}, !- Handle
  {113796b2-a4d9-4bc1-b571-3aa3fbd9c5d1}, !- Source Object
  12,                                     !- Outlet Port
  {c505d667-3eaf-4e28-8e8e-3198e9971804}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {063f885d-583c-4f88-a2f5-ed188aeb6dec}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {b8e848f4-cee9-46e8-967a-e2fb0dccc025}, !- Availability Schedule
  {3373c0c9-d40b-4720-ae31-53ec6fe4b48f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8706ad38-a02f-4c6f-b685-63b3b2cfa77c}, !- Supply Side Inlet Node Name
  {dd9dda51-0e74-4771-908c-0a7ddf9efbfc}, !- Demand Side Outlet Node Name
  {0693bafa-f10a-4eb5-8681-82bbbc7bd30b}, !- Demand Side Inlet Node A
  {6882f4e1-b32d-4a5d-a62c-0aa2f959c8c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e6802974-7574-41a8-8146-c3a964d37bbc}, !- Demand Mixer Name
  {c87ea0a8-62be-4fb5-965a-fb404173e521}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ee18c331-5d2d-4f14-9af9-3338d9d23514}, !- Handle
  Node 776,                               !- Name
  {8706ad38-a02f-4c6f-b685-63b3b2cfa77c}, !- Inlet Port
  {2b1bc57d-06cf-495e-b50f-d0845f534133}; !- Outlet Port

OS:Node,
  {57c03334-7c68-4490-88f8-7c0190bad735}, !- Handle
  Node 777,                               !- Name
  {35f78b5e-f56b-41b8-9ed5-b4c1fa782450}, !- Inlet Port
  {6882f4e1-b32d-4a5d-a62c-0aa2f959c8c8}; !- Outlet Port

OS:Connection,
  {8706ad38-a02f-4c6f-b685-63b3b2cfa77c}, !- Handle
  {063f885d-583c-4f88-a2f5-ed188aeb6dec}, !- Source Object
  9,                                      !- Outlet Port
  {ee18c331-5d2d-4f14-9af9-3338d9d23514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6882f4e1-b32d-4a5d-a62c-0aa2f959c8c8}, !- Handle
  {57c03334-7c68-4490-88f8-7c0190bad735}, !- Source Object
  3,                                      !- Outlet Port
  {063f885d-583c-4f88-a2f5-ed188aeb6dec}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f66a7913-062b-4391-8d65-4a41d245d8c5}, !- Handle
  Node 778,                               !- Name
  {0693bafa-f10a-4eb5-8681-82bbbc7bd30b}, !- Inlet Port
  {9e9f880c-377e-4b5b-b9a9-2c411281d7e2}; !- Outlet Port

OS:Node,
  {12218852-62c0-4673-ac52-05197111aa49}, !- Handle
  Node 779,                               !- Name
  {8e61cc6a-2eaa-485a-8ece-6206fb6fdedf}, !- Inlet Port
  {dd9dda51-0e74-4771-908c-0a7ddf9efbfc}; !- Outlet Port

OS:Node,
  {a428c16c-d9f0-4cec-9b70-9009343a07bd}, !- Handle
  Node 780,                               !- Name
  {4f11ea71-468e-48e0-a857-d7a2dca70353}, !- Inlet Port
  {6c32fcf9-4724-4a81-a460-f5b166357ba8}; !- Outlet Port

OS:Connection,
  {0693bafa-f10a-4eb5-8681-82bbbc7bd30b}, !- Handle
  {063f885d-583c-4f88-a2f5-ed188aeb6dec}, !- Source Object
  11,                                     !- Outlet Port
  {f66a7913-062b-4391-8d65-4a41d245d8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9dda51-0e74-4771-908c-0a7ddf9efbfc}, !- Handle
  {12218852-62c0-4673-ac52-05197111aa49}, !- Source Object
  3,                                      !- Outlet Port
  {063f885d-583c-4f88-a2f5-ed188aeb6dec}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c87ea0a8-62be-4fb5-965a-fb404173e521}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {9e9f880c-377e-4b5b-b9a9-2c411281d7e2}, !- Inlet Node Name
  {037611ef-79b1-470e-9493-540cf79394b9}, !- Outlet Node Name 1
  {70ad30fb-1610-44e0-87c3-0d34b4065c96}, !- Outlet Node Name 2
  {b524ae1a-5fa2-4b9d-a076-509fa7f83c3a}, !- Outlet Node Name 3
  {a13ca7c6-6e84-49f7-8c26-932acfb912f6}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {e6802974-7574-41a8-8146-c3a964d37bbc}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {8e61cc6a-2eaa-485a-8ece-6206fb6fdedf}, !- Outlet Node Name
  {c47c7b17-e4b6-4632-b3b9-4a56e9f9dc59}, !- Inlet Node Name 1
  {be40ae13-7fac-4b38-9a31-4b53e6870f41}, !- Inlet Node Name 2
  {d99ffb04-45f8-4d41-9413-c4e6ccbb8668}, !- Inlet Node Name 3
  {0d231ba7-3b03-4a88-9243-6ccbe5566b2b}; !- Inlet Node Name 4

OS:Connection,
  {9e9f880c-377e-4b5b-b9a9-2c411281d7e2}, !- Handle
  {f66a7913-062b-4391-8d65-4a41d245d8c5}, !- Source Object
  3,                                      !- Outlet Port
  {c87ea0a8-62be-4fb5-965a-fb404173e521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e61cc6a-2eaa-485a-8ece-6206fb6fdedf}, !- Handle
  {e6802974-7574-41a8-8146-c3a964d37bbc}, !- Source Object
  2,                                      !- Outlet Port
  {12218852-62c0-4673-ac52-05197111aa49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f9bffba-a02b-446e-a359-88689615815d}, !- Handle
  {063f885d-583c-4f88-a2f5-ed188aeb6dec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3373c0c9-d40b-4720-ae31-53ec6fe4b48f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {ac0d3bb0-d0ce-4ad0-a977-829edc698dad}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {6334143b-a8d6-4c68-8a90-a9593b6c838b}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {663f49ec-9e2c-4a5a-af90-ced14f3b2afe}, !- Air Inlet Node Name
  {35f78b5e-f56b-41b8-9ed5-b4c1fa782450}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {802eb2d8-5bc6-4853-81a8-8e4e8a0ca8f4}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2b1bc57d-06cf-495e-b50f-d0845f534133}, !- Air Inlet Node Name
  {6d233519-1564-4608-a3de-a122e0e7d2b3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {61f38d75-a2f6-4436-b835-07e3674c76a4}, !- Handle
  Coil Heating Electric 45,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {63700416-9aab-4511-a5b2-7ab5b08895ef}, !- Air Inlet Node Name
  {e44e4c65-364a-45ff-aeec-570de7bd5e0c}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {5d2ce3b1-47ba-4ac8-ba9f-8f5b93b1f6f5}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8efde760-7a1d-4adb-b873-1ac1a2334e7c}, !- Water Inlet Node Name
  {4ef354cb-e811-4c17-890a-7395e73a51f7}, !- Water Outlet Node Name
  {dc24ee1f-bba7-4c25-9d2f-5d43a808198a}, !- Air Inlet Node Name
  {1e0b9c5a-899c-488e-8e5b-2c7db32bdba6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {80841bc3-5686-4900-93df-e140c63225f3}, !- Handle
  Node 781,                               !- Name
  {5d0a8f72-0b44-458d-92ab-dd6f35681f74}, !- Inlet Port
  {8efde760-7a1d-4adb-b873-1ac1a2334e7c}; !- Outlet Port

OS:Connection,
  {5d0a8f72-0b44-458d-92ab-dd6f35681f74}, !- Handle
  {a0646b85-6a32-4974-8763-9752e227d65f}, !- Source Object
  4,                                      !- Outlet Port
  {80841bc3-5686-4900-93df-e140c63225f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d07d55cf-5014-4d20-a5f9-68ec668dbc44}, !- Handle
  Node 782,                               !- Name
  {4ef354cb-e811-4c17-890a-7395e73a51f7}, !- Inlet Port
  {e3964b42-30fd-4d97-b186-b3f59f8ce728}; !- Outlet Port

OS:Connection,
  {8efde760-7a1d-4adb-b873-1ac1a2334e7c}, !- Handle
  {80841bc3-5686-4900-93df-e140c63225f3}, !- Source Object
  3,                                      !- Outlet Port
  {5d2ce3b1-47ba-4ac8-ba9f-8f5b93b1f6f5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4ef354cb-e811-4c17-890a-7395e73a51f7}, !- Handle
  {5d2ce3b1-47ba-4ac8-ba9f-8f5b93b1f6f5}, !- Source Object
  11,                                     !- Outlet Port
  {d07d55cf-5014-4d20-a5f9-68ec668dbc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3964b42-30fd-4d97-b186-b3f59f8ce728}, !- Handle
  {d07d55cf-5014-4d20-a5f9-68ec668dbc44}, !- Source Object
  3,                                      !- Outlet Port
  {02bf2b06-fbcb-487b-b1f2-41ff8c62b974}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ae54aff4-5423-460e-b686-435d0043c0ce}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8e848f4-cee9-46e8-967a-e2fb0dccc025}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37de3fbf-5e61-4fdd-a369-51de0736b586}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37de3fbf-5e61-4fdd-a369-51de0736b586}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aeedc8c3-1ea9-4e18-bc38-848cd5f0b031}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {ae54aff4-5423-460e-b686-435d0043c0ce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {39301646-35a2-4e0b-8c73-064aa0a1f283}, !- Mixed Air Node Name
  {d3c9f8e6-4c81-4287-b058-98e2f26d2b3f}, !- Outdoor Air Stream Node Name
  {5d58794e-1040-4c42-b264-6025e090aeac}, !- Relief Air Stream Node Name
  {cd2f90da-2fab-4651-b1e0-1dc451762cf4}; !- Return Air Stream Node Name

OS:Node,
  {250ba94b-c46c-42ce-b576-3aa4682d1ba6}, !- Handle
  Node 783,                               !- Name
  ,                                       !- Inlet Port
  {0153f456-f001-422c-a83b-b4e82f98415c}; !- Outlet Port

OS:Node,
  {b2f44b5e-8820-4e59-96fb-99658b76ce33}, !- Handle
  Node 784,                               !- Name
  {a37bd16a-e096-4cfb-8491-ff7995962e11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35f78b5e-f56b-41b8-9ed5-b4c1fa782450}, !- Handle
  {6334143b-a8d6-4c68-8a90-a9593b6c838b}, !- Source Object
  17,                                     !- Outlet Port
  {57c03334-7c68-4490-88f8-7c0190bad735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e14ee28a-f404-4621-b76c-c908437b89e9}, !- Handle
  Node 785,                               !- Name
  {e44e4c65-364a-45ff-aeec-570de7bd5e0c}, !- Inlet Port
  {663f49ec-9e2c-4a5a-af90-ced14f3b2afe}; !- Outlet Port

OS:Connection,
  {e44e4c65-364a-45ff-aeec-570de7bd5e0c}, !- Handle
  {61f38d75-a2f6-4436-b835-07e3674c76a4}, !- Source Object
  6,                                      !- Outlet Port
  {e14ee28a-f404-4621-b76c-c908437b89e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663f49ec-9e2c-4a5a-af90-ced14f3b2afe}, !- Handle
  {e14ee28a-f404-4621-b76c-c908437b89e9}, !- Source Object
  3,                                      !- Outlet Port
  {6334143b-a8d6-4c68-8a90-a9593b6c838b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {da95a1df-ee04-4ddc-90af-91f63806df9b}, !- Handle
  Node 786,                               !- Name
  {1e0b9c5a-899c-488e-8e5b-2c7db32bdba6}, !- Inlet Port
  {63700416-9aab-4511-a5b2-7ab5b08895ef}; !- Outlet Port

OS:Connection,
  {1e0b9c5a-899c-488e-8e5b-2c7db32bdba6}, !- Handle
  {5d2ce3b1-47ba-4ac8-ba9f-8f5b93b1f6f5}, !- Source Object
  13,                                     !- Outlet Port
  {da95a1df-ee04-4ddc-90af-91f63806df9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63700416-9aab-4511-a5b2-7ab5b08895ef}, !- Handle
  {da95a1df-ee04-4ddc-90af-91f63806df9b}, !- Source Object
  3,                                      !- Outlet Port
  {61f38d75-a2f6-4436-b835-07e3674c76a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {85e7807e-81f0-48d8-a5c3-b1169278b14c}, !- Handle
  Controller Water Coil 2,                !- Name
  {5d2ce3b1-47ba-4ac8-ba9f-8f5b93b1f6f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e3cb11e8-9e8b-41ba-a548-5846f95e70a7}, !- Handle
  Node 787,                               !- Name
  {39301646-35a2-4e0b-8c73-064aa0a1f283}, !- Inlet Port
  {dc24ee1f-bba7-4c25-9d2f-5d43a808198a}; !- Outlet Port

OS:Connection,
  {39301646-35a2-4e0b-8c73-064aa0a1f283}, !- Handle
  {aeedc8c3-1ea9-4e18-bc38-848cd5f0b031}, !- Source Object
  5,                                      !- Outlet Port
  {e3cb11e8-9e8b-41ba-a548-5846f95e70a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc24ee1f-bba7-4c25-9d2f-5d43a808198a}, !- Handle
  {e3cb11e8-9e8b-41ba-a548-5846f95e70a7}, !- Source Object
  3,                                      !- Outlet Port
  {5d2ce3b1-47ba-4ac8-ba9f-8f5b93b1f6f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8c2246c1-e3df-43ac-b4f5-e310d0584c7d}, !- Handle
  Node 788,                               !- Name
  {6d233519-1564-4608-a3de-a122e0e7d2b3}, !- Inlet Port
  {cd2f90da-2fab-4651-b1e0-1dc451762cf4}; !- Outlet Port

OS:Connection,
  {2b1bc57d-06cf-495e-b50f-d0845f534133}, !- Handle
  {ee18c331-5d2d-4f14-9af9-3338d9d23514}, !- Source Object
  3,                                      !- Outlet Port
  {802eb2d8-5bc6-4853-81a8-8e4e8a0ca8f4}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6d233519-1564-4608-a3de-a122e0e7d2b3}, !- Handle
  {802eb2d8-5bc6-4853-81a8-8e4e8a0ca8f4}, !- Source Object
  17,                                     !- Outlet Port
  {8c2246c1-e3df-43ac-b4f5-e310d0584c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2f90da-2fab-4651-b1e0-1dc451762cf4}, !- Handle
  {8c2246c1-e3df-43ac-b4f5-e310d0584c7d}, !- Source Object
  3,                                      !- Outlet Port
  {aeedc8c3-1ea9-4e18-bc38-848cd5f0b031}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2cfd6cab-7558-4271-b036-3a7131e6309a}, !- Handle
  Supply Air Temp 1,                      !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  {3492c863-7455-4c15-941e-19ac859640af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3492c863-7455-4c15-941e-19ac859640af}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {36478d01-7018-4c32-b81e-f4bb6341a8cb}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {2cfd6cab-7558-4271-b036-3a7131e6309a}, !- Schedule Name
  {57c03334-7c68-4490-88f8-7c0190bad735}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {331c3980-d2aa-433f-93a9-e68ea403c8ed}, !- Handle
  Coil Heating Electric 46,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f24d83f5-e30b-4d03-b48a-2017aeb0a2a7}, !- Handle
  Zone HVAC Baseboard Convective Electric 102, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8252dd13-d8f8-402c-8bef-7f56ef824f43}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {a8dbbe1d-30d8-4b33-ad1f-690ff2455aa7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0130064256,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {331c3980-d2aa-433f-93a9-e68ea403c8ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4f11ea71-468e-48e0-a857-d7a2dca70353}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6131997c-7b49-4379-8724-7534190b2247}, !- Handle
  Node 789,                               !- Name
  {2a0ee2c3-781e-4d40-8ba7-9c10dc01ed81}, !- Inlet Port
  {c47c7b17-e4b6-4632-b3b9-4a56e9f9dc59}; !- Outlet Port

OS:Connection,
  {6c32fcf9-4724-4a81-a460-f5b166357ba8}, !- Handle
  {a428c16c-d9f0-4cec-9b70-9009343a07bd}, !- Source Object
  3,                                      !- Outlet Port
  {3bf18513-d711-4ea2-815f-ddc064a2acdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0ee2c3-781e-4d40-8ba7-9c10dc01ed81}, !- Handle
  {13cf8c2c-959b-4a76-83c4-b7fd3107a12a}, !- Source Object
  2,                                      !- Outlet Port
  {6131997c-7b49-4379-8724-7534190b2247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47c7b17-e4b6-4632-b3b9-4a56e9f9dc59}, !- Handle
  {6131997c-7b49-4379-8724-7534190b2247}, !- Source Object
  3,                                      !- Outlet Port
  {e6802974-7574-41a8-8146-c3a964d37bbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11aaf8b7-0eb3-4712-9e82-a339f68d0c82}, !- Handle
  Node 790,                               !- Name
  {037611ef-79b1-470e-9493-540cf79394b9}, !- Inlet Port
  {a8dbbe1d-30d8-4b33-ad1f-690ff2455aa7}; !- Outlet Port

OS:Connection,
  {037611ef-79b1-470e-9493-540cf79394b9}, !- Handle
  {c87ea0a8-62be-4fb5-965a-fb404173e521}, !- Source Object
  3,                                      !- Outlet Port
  {11aaf8b7-0eb3-4712-9e82-a339f68d0c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8dbbe1d-30d8-4b33-ad1f-690ff2455aa7}, !- Handle
  {11aaf8b7-0eb3-4712-9e82-a339f68d0c82}, !- Source Object
  3,                                      !- Outlet Port
  {8252dd13-d8f8-402c-8bef-7f56ef824f43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f11ea71-468e-48e0-a857-d7a2dca70353}, !- Handle
  {8252dd13-d8f8-402c-8bef-7f56ef824f43}, !- Source Object
  12,                                     !- Outlet Port
  {a428c16c-d9f0-4cec-9b70-9009343a07bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {73ecdf4f-1147-45a0-9a62-7222dc1dc821}, !- Handle
  Coil Heating Electric 47,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {df41e016-fcf4-47c8-9db8-b68e5b32cd15}, !- Handle
  Zone HVAC Baseboard Convective Electric 103, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bef35695-6f87-4a30-95b5-bd84cc4e453b}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {d2d48e0d-e73e-47f0-b88a-9187145bce8c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1040514048,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73ecdf4f-1147-45a0-9a62-7222dc1dc821}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25badd7d-8871-4139-b77f-517c354110e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {79b1d0cd-7d2f-42fc-b633-789599ec7957}, !- Handle
  Node 791,                               !- Name
  {25badd7d-8871-4139-b77f-517c354110e6}, !- Inlet Port
  {630a46e9-99b0-4b3a-bb83-848a8b990f60}; !- Outlet Port

OS:Node,
  {eb527b3e-ca5f-4c18-a51b-50166daa3e70}, !- Handle
  Node 792,                               !- Name
  {25eb8988-2926-48c6-809e-588cac70f03c}, !- Inlet Port
  {be40ae13-7fac-4b38-9a31-4b53e6870f41}; !- Outlet Port

OS:Connection,
  {630a46e9-99b0-4b3a-bb83-848a8b990f60}, !- Handle
  {79b1d0cd-7d2f-42fc-b633-789599ec7957}, !- Source Object
  3,                                      !- Outlet Port
  {3cdf4f6e-a1dd-4ddb-92be-b9d1b4e79ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25eb8988-2926-48c6-809e-588cac70f03c}, !- Handle
  {9e397e13-9275-4a29-bfd9-a7e99e429845}, !- Source Object
  2,                                      !- Outlet Port
  {eb527b3e-ca5f-4c18-a51b-50166daa3e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be40ae13-7fac-4b38-9a31-4b53e6870f41}, !- Handle
  {eb527b3e-ca5f-4c18-a51b-50166daa3e70}, !- Source Object
  3,                                      !- Outlet Port
  {e6802974-7574-41a8-8146-c3a964d37bbc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1bef61ff-512d-4f28-8a1e-aa5aa92b0d23}, !- Handle
  Node 793,                               !- Name
  {70ad30fb-1610-44e0-87c3-0d34b4065c96}, !- Inlet Port
  {d2d48e0d-e73e-47f0-b88a-9187145bce8c}; !- Outlet Port

OS:Connection,
  {70ad30fb-1610-44e0-87c3-0d34b4065c96}, !- Handle
  {c87ea0a8-62be-4fb5-965a-fb404173e521}, !- Source Object
  4,                                      !- Outlet Port
  {1bef61ff-512d-4f28-8a1e-aa5aa92b0d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d48e0d-e73e-47f0-b88a-9187145bce8c}, !- Handle
  {1bef61ff-512d-4f28-8a1e-aa5aa92b0d23}, !- Source Object
  3,                                      !- Outlet Port
  {bef35695-6f87-4a30-95b5-bd84cc4e453b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25badd7d-8871-4139-b77f-517c354110e6}, !- Handle
  {bef35695-6f87-4a30-95b5-bd84cc4e453b}, !- Source Object
  12,                                     !- Outlet Port
  {79b1d0cd-7d2f-42fc-b633-789599ec7957}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ab7956b5-c5f5-49e0-b9fc-6369d964c0f8}, !- Handle
  Coil Heating Electric 48,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9ffa5cf4-212d-4a2e-a586-7e54d73f7078}, !- Handle
  Zone HVAC Baseboard Convective Electric 104, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1eca85a2-cf33-4194-8568-659ca2a659be}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8b7a7098-43bc-4d94-98aa-794353bcc7d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.12374684928,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab7956b5-c5f5-49e0-b9fc-6369d964c0f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c821174-fe3b-4268-b5f7-92422e7f4ede}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99e54239-1eb4-494e-860a-eea3b3e246ed}, !- Handle
  Node 794,                               !- Name
  {5c821174-fe3b-4268-b5f7-92422e7f4ede}, !- Inlet Port
  {14649f0c-8579-4744-87b6-147735ebc6db}; !- Outlet Port

OS:Node,
  {9473f641-c02e-47a9-8de9-55e7c78815f8}, !- Handle
  Node 795,                               !- Name
  {64866053-9850-4546-bd30-6ef44c82a396}, !- Inlet Port
  {d99ffb04-45f8-4d41-9413-c4e6ccbb8668}; !- Outlet Port

OS:Connection,
  {14649f0c-8579-4744-87b6-147735ebc6db}, !- Handle
  {99e54239-1eb4-494e-860a-eea3b3e246ed}, !- Source Object
  3,                                      !- Outlet Port
  {29f01454-25ff-4756-8d76-8c6bdf0cb5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64866053-9850-4546-bd30-6ef44c82a396}, !- Handle
  {474bc520-e29c-4bb3-903b-bbf22747bfa1}, !- Source Object
  2,                                      !- Outlet Port
  {9473f641-c02e-47a9-8de9-55e7c78815f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99ffb04-45f8-4d41-9413-c4e6ccbb8668}, !- Handle
  {9473f641-c02e-47a9-8de9-55e7c78815f8}, !- Source Object
  3,                                      !- Outlet Port
  {e6802974-7574-41a8-8146-c3a964d37bbc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {14eb6d3f-126d-431d-b15a-3abe81b7f203}, !- Handle
  Node 796,                               !- Name
  {b524ae1a-5fa2-4b9d-a076-509fa7f83c3a}, !- Inlet Port
  {8b7a7098-43bc-4d94-98aa-794353bcc7d9}; !- Outlet Port

OS:Connection,
  {b524ae1a-5fa2-4b9d-a076-509fa7f83c3a}, !- Handle
  {c87ea0a8-62be-4fb5-965a-fb404173e521}, !- Source Object
  5,                                      !- Outlet Port
  {14eb6d3f-126d-431d-b15a-3abe81b7f203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7a7098-43bc-4d94-98aa-794353bcc7d9}, !- Handle
  {14eb6d3f-126d-431d-b15a-3abe81b7f203}, !- Source Object
  3,                                      !- Outlet Port
  {1eca85a2-cf33-4194-8568-659ca2a659be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c821174-fe3b-4268-b5f7-92422e7f4ede}, !- Handle
  {1eca85a2-cf33-4194-8568-659ca2a659be}, !- Source Object
  12,                                     !- Outlet Port
  {99e54239-1eb4-494e-860a-eea3b3e246ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e4c24803-154c-48b6-bc72-aec5f94ff537}, !- Handle
  Coil Heating Electric 49,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0f527677-0e0f-4c1d-b33e-2065a23e6004}, !- Handle
  Zone HVAC Baseboard Convective Electric 105, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e45f1a7-7623-458e-9fd2-cc528afaf55a}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {8fdec716-37e9-4d09-9ef3-c1c353aa881c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3140122752,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4c24803-154c-48b6-bc72-aec5f94ff537}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c3f44eb0-3578-4f21-bdee-6ded9fd3730e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f7493b5-54f9-4c71-97fa-0414cc8c9a16}, !- Handle
  Node 797,                               !- Name
  {c3f44eb0-3578-4f21-bdee-6ded9fd3730e}, !- Inlet Port
  {e767e502-7fb3-43bd-bce7-2c243064bb26}; !- Outlet Port

OS:Node,
  {27c8f4c4-9736-4935-9e7f-772ed901e956}, !- Handle
  Node 798,                               !- Name
  {1dab4b4c-1003-4306-b5fc-da6a8ab97341}, !- Inlet Port
  {0d231ba7-3b03-4a88-9243-6ccbe5566b2b}; !- Outlet Port

OS:Connection,
  {e767e502-7fb3-43bd-bce7-2c243064bb26}, !- Handle
  {9f7493b5-54f9-4c71-97fa-0414cc8c9a16}, !- Source Object
  3,                                      !- Outlet Port
  {765ca84c-97f4-4a05-b24e-bc098ea49733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dab4b4c-1003-4306-b5fc-da6a8ab97341}, !- Handle
  {2ad900e6-7531-4a2f-ab06-84fea927aaaa}, !- Source Object
  2,                                      !- Outlet Port
  {27c8f4c4-9736-4935-9e7f-772ed901e956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d231ba7-3b03-4a88-9243-6ccbe5566b2b}, !- Handle
  {27c8f4c4-9736-4935-9e7f-772ed901e956}, !- Source Object
  3,                                      !- Outlet Port
  {e6802974-7574-41a8-8146-c3a964d37bbc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7ed76a9-c181-4260-a7f5-2c1eae120097}, !- Handle
  Node 799,                               !- Name
  {a13ca7c6-6e84-49f7-8c26-932acfb912f6}, !- Inlet Port
  {8fdec716-37e9-4d09-9ef3-c1c353aa881c}; !- Outlet Port

OS:Connection,
  {a13ca7c6-6e84-49f7-8c26-932acfb912f6}, !- Handle
  {c87ea0a8-62be-4fb5-965a-fb404173e521}, !- Source Object
  6,                                      !- Outlet Port
  {a7ed76a9-c181-4260-a7f5-2c1eae120097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fdec716-37e9-4d09-9ef3-c1c353aa881c}, !- Handle
  {a7ed76a9-c181-4260-a7f5-2c1eae120097}, !- Source Object
  3,                                      !- Outlet Port
  {6e45f1a7-7623-458e-9fd2-cc528afaf55a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3f44eb0-3578-4f21-bdee-6ded9fd3730e}, !- Handle
  {6e45f1a7-7623-458e-9fd2-cc528afaf55a}, !- Source Object
  12,                                     !- Outlet Port
  {9f7493b5-54f9-4c71-97fa-0414cc8c9a16}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4c50908f-2b15-4a6e-b2c6-9f64f585f9fa}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {da1b0fb3-ad10-4f82-b958-88ccacf7cb74}, !- Availability Schedule
  {dfcbd39d-44b1-4813-a396-77396635dd57}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9001a19e-b998-4444-8ed4-cb010b3092ca}, !- Supply Side Inlet Node Name
  {f9018b18-2a2f-41ba-a05c-6028f3a8ac7b}, !- Demand Side Outlet Node Name
  {cd6be3f6-4eca-45ef-a1cd-c383bb00def2}, !- Demand Side Inlet Node A
  {c1096a14-4e7d-40aa-8237-3d0e5baaadf0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a5388b50-810f-427e-806f-95fd93120768}, !- Demand Mixer Name
  {5d3b4500-0a60-4d6a-8e28-e995050338e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be50ba70-51ef-4396-a311-f465883e5590}, !- Handle
  Node 800,                               !- Name
  {9001a19e-b998-4444-8ed4-cb010b3092ca}, !- Inlet Port
  {8c908db2-6be1-4a76-95ac-5738d9a8b783}; !- Outlet Port

OS:Node,
  {769b9814-892d-4f16-9571-b5d4f1983f70}, !- Handle
  Node 801,                               !- Name
  {6827d8d9-b0d7-4781-8552-b5bf23c8e656}, !- Inlet Port
  {c1096a14-4e7d-40aa-8237-3d0e5baaadf0}; !- Outlet Port

OS:Connection,
  {9001a19e-b998-4444-8ed4-cb010b3092ca}, !- Handle
  {4c50908f-2b15-4a6e-b2c6-9f64f585f9fa}, !- Source Object
  9,                                      !- Outlet Port
  {be50ba70-51ef-4396-a311-f465883e5590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1096a14-4e7d-40aa-8237-3d0e5baaadf0}, !- Handle
  {769b9814-892d-4f16-9571-b5d4f1983f70}, !- Source Object
  3,                                      !- Outlet Port
  {4c50908f-2b15-4a6e-b2c6-9f64f585f9fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4c9bb3ce-8c97-4b48-8823-6b6464edc347}, !- Handle
  Node 802,                               !- Name
  {cd6be3f6-4eca-45ef-a1cd-c383bb00def2}, !- Inlet Port
  {e1e96769-0475-4dcc-b4a1-2897ab7b59c6}; !- Outlet Port

OS:Node,
  {aaeb9cc8-d972-4ccd-ac5f-3991f5412aab}, !- Handle
  Node 803,                               !- Name
  {566a507c-6cfe-404e-a86c-2583096821df}, !- Inlet Port
  {f9018b18-2a2f-41ba-a05c-6028f3a8ac7b}; !- Outlet Port

OS:Node,
  {e9e0c351-5032-41c8-81b1-830d0c23a7f6}, !- Handle
  Node 804,                               !- Name
  {750c4bd1-b452-4f59-aa27-24a184c3b9f8}, !- Inlet Port
  {2dcacc60-1618-4caf-9d67-df70a87fabc0}; !- Outlet Port

OS:Connection,
  {cd6be3f6-4eca-45ef-a1cd-c383bb00def2}, !- Handle
  {4c50908f-2b15-4a6e-b2c6-9f64f585f9fa}, !- Source Object
  11,                                     !- Outlet Port
  {4c9bb3ce-8c97-4b48-8823-6b6464edc347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9018b18-2a2f-41ba-a05c-6028f3a8ac7b}, !- Handle
  {aaeb9cc8-d972-4ccd-ac5f-3991f5412aab}, !- Source Object
  3,                                      !- Outlet Port
  {4c50908f-2b15-4a6e-b2c6-9f64f585f9fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d3b4500-0a60-4d6a-8e28-e995050338e2}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {e1e96769-0475-4dcc-b4a1-2897ab7b59c6}, !- Inlet Node Name
  {eb11af50-2d01-4320-bcaf-eb224a3c83e0}, !- Outlet Node Name 1
  {937928bc-5e45-4c59-9ede-a8c38f219541}, !- Outlet Node Name 2
  {3f400871-016e-4527-9967-53c0eb0c2729}, !- Outlet Node Name 3
  {672c4d86-e9b6-4f81-a9e4-59c0e87cf90b}, !- Outlet Node Name 4
  {4081f340-098f-4081-9f44-701ea3f4324a}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {a5388b50-810f-427e-806f-95fd93120768}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {566a507c-6cfe-404e-a86c-2583096821df}, !- Outlet Node Name
  {088302d6-73c3-4128-b5a1-7355b9ccc70c}, !- Inlet Node Name 1
  {922f1c71-f148-42e5-8ebd-9d92202e8077}, !- Inlet Node Name 2
  {86eda9ec-b03b-4329-90af-a3418cd05512}, !- Inlet Node Name 3
  {a1df18a0-3dd3-400f-b71f-c62d569820a8}, !- Inlet Node Name 4
  {18121199-6bba-472d-bd29-9ec905e9b427}; !- Inlet Node Name 5

OS:Connection,
  {e1e96769-0475-4dcc-b4a1-2897ab7b59c6}, !- Handle
  {4c9bb3ce-8c97-4b48-8823-6b6464edc347}, !- Source Object
  3,                                      !- Outlet Port
  {5d3b4500-0a60-4d6a-8e28-e995050338e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566a507c-6cfe-404e-a86c-2583096821df}, !- Handle
  {a5388b50-810f-427e-806f-95fd93120768}, !- Source Object
  2,                                      !- Outlet Port
  {aaeb9cc8-d972-4ccd-ac5f-3991f5412aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {196fe594-582a-4e71-9419-e7ae0dab44bc}, !- Handle
  {4c50908f-2b15-4a6e-b2c6-9f64f585f9fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dfcbd39d-44b1-4813-a396-77396635dd57}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {7da39b3e-9865-4d1b-8d3e-50e857845f47}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {140c5fd9-6ead-4129-8641-19133cc758d2}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {dffe9765-ddd3-461c-928e-9ebb69d69154}, !- Air Inlet Node Name
  {6827d8d9-b0d7-4781-8552-b5bf23c8e656}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {fca91c5c-bcc8-4d57-97ed-3f096f7bbcf5}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8c908db2-6be1-4a76-95ac-5738d9a8b783}, !- Air Inlet Node Name
  {86447abf-a808-4f78-9e22-8231eb5189ae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b20f38c2-4a9c-4320-96da-c3c7b15907d2}, !- Handle
  Coil Heating Electric 50,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8a85aa52-8a4b-41ee-b2db-4e87b241f7d5}, !- Air Inlet Node Name
  {5701ddac-69ba-41d9-8435-80f536d9fa21}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {01234a2f-88b1-46a7-8437-4283605fb8cb}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {887366ce-9262-4aba-b07c-80d1f1df3f88}, !- Water Inlet Node Name
  {593b4000-fa82-4750-b518-faf39643b389}, !- Water Outlet Node Name
  {6112383c-d129-43fe-b450-2d9c9fbaf91f}, !- Air Inlet Node Name
  {def0b0cf-8851-422b-84d6-c6994d42c8b7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f60137a5-334d-4a88-b070-6dbf15e02775}, !- Handle
  Node 805,                               !- Name
  {27a74137-f1e9-4fed-8adc-499ac1e271f9}, !- Inlet Port
  {887366ce-9262-4aba-b07c-80d1f1df3f88}; !- Outlet Port

OS:Connection,
  {27a74137-f1e9-4fed-8adc-499ac1e271f9}, !- Handle
  {a0646b85-6a32-4974-8763-9752e227d65f}, !- Source Object
  5,                                      !- Outlet Port
  {f60137a5-334d-4a88-b070-6dbf15e02775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {445d81c4-f4f1-4c49-916e-5f43d5b701d5}, !- Handle
  Node 806,                               !- Name
  {593b4000-fa82-4750-b518-faf39643b389}, !- Inlet Port
  {b9d965d1-071d-421b-8a00-38fedd2f5eed}; !- Outlet Port

OS:Connection,
  {887366ce-9262-4aba-b07c-80d1f1df3f88}, !- Handle
  {f60137a5-334d-4a88-b070-6dbf15e02775}, !- Source Object
  3,                                      !- Outlet Port
  {01234a2f-88b1-46a7-8437-4283605fb8cb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {593b4000-fa82-4750-b518-faf39643b389}, !- Handle
  {01234a2f-88b1-46a7-8437-4283605fb8cb}, !- Source Object
  11,                                     !- Outlet Port
  {445d81c4-f4f1-4c49-916e-5f43d5b701d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d965d1-071d-421b-8a00-38fedd2f5eed}, !- Handle
  {445d81c4-f4f1-4c49-916e-5f43d5b701d5}, !- Source Object
  3,                                      !- Outlet Port
  {02bf2b06-fbcb-487b-b1f2-41ff8c62b974}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {086f7427-a8c8-47d9-b891-62b8b64c077c}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da1b0fb3-ad10-4f82-b958-88ccacf7cb74}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a29d8007-c130-431f-bded-2a5b68679782}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a29d8007-c130-431f-bded-2a5b68679782}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7449e50-c2c3-43d6-a55d-362471df1374}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {086f7427-a8c8-47d9-b891-62b8b64c077c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8d1034d1-9af1-422c-ad0e-6d74bd61c113}, !- Mixed Air Node Name
  {c19d5bd1-3f5f-4076-bbd2-b48af74ec2a2}, !- Outdoor Air Stream Node Name
  {cd8ebdf5-1fea-4ebb-b53c-c6ed055c287d}, !- Relief Air Stream Node Name
  {a5be0db1-5c4b-4408-a1f4-e3f9efc2964a}; !- Return Air Stream Node Name

OS:Node,
  {10b227ec-b2a8-433a-8888-2343e9f74ca2}, !- Handle
  Node 807,                               !- Name
  ,                                       !- Inlet Port
  {3d3c972e-f5fb-4a1f-8a2e-2309f283c4a6}; !- Outlet Port

OS:Node,
  {12995731-bd1a-4d78-b8a1-f48bb9e80c99}, !- Handle
  Node 808,                               !- Name
  {42d6796a-62b8-4e1f-91af-90e1260cd82e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6827d8d9-b0d7-4781-8552-b5bf23c8e656}, !- Handle
  {140c5fd9-6ead-4129-8641-19133cc758d2}, !- Source Object
  17,                                     !- Outlet Port
  {769b9814-892d-4f16-9571-b5d4f1983f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db69a4af-f6aa-4b97-a254-e34861d93135}, !- Handle
  Node 809,                               !- Name
  {5701ddac-69ba-41d9-8435-80f536d9fa21}, !- Inlet Port
  {dffe9765-ddd3-461c-928e-9ebb69d69154}; !- Outlet Port

OS:Connection,
  {5701ddac-69ba-41d9-8435-80f536d9fa21}, !- Handle
  {b20f38c2-4a9c-4320-96da-c3c7b15907d2}, !- Source Object
  6,                                      !- Outlet Port
  {db69a4af-f6aa-4b97-a254-e34861d93135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dffe9765-ddd3-461c-928e-9ebb69d69154}, !- Handle
  {db69a4af-f6aa-4b97-a254-e34861d93135}, !- Source Object
  3,                                      !- Outlet Port
  {140c5fd9-6ead-4129-8641-19133cc758d2}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f740b541-0107-4774-9fd4-dcb4105a239a}, !- Handle
  Node 810,                               !- Name
  {def0b0cf-8851-422b-84d6-c6994d42c8b7}, !- Inlet Port
  {8a85aa52-8a4b-41ee-b2db-4e87b241f7d5}; !- Outlet Port

OS:Connection,
  {def0b0cf-8851-422b-84d6-c6994d42c8b7}, !- Handle
  {01234a2f-88b1-46a7-8437-4283605fb8cb}, !- Source Object
  13,                                     !- Outlet Port
  {f740b541-0107-4774-9fd4-dcb4105a239a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a85aa52-8a4b-41ee-b2db-4e87b241f7d5}, !- Handle
  {f740b541-0107-4774-9fd4-dcb4105a239a}, !- Source Object
  3,                                      !- Outlet Port
  {b20f38c2-4a9c-4320-96da-c3c7b15907d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4fb5975c-7396-455b-a505-099866b1b54d}, !- Handle
  Controller Water Coil 3,                !- Name
  {01234a2f-88b1-46a7-8437-4283605fb8cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1079828f-ff85-4237-8db4-b0919ab90582}, !- Handle
  Node 811,                               !- Name
  {8d1034d1-9af1-422c-ad0e-6d74bd61c113}, !- Inlet Port
  {6112383c-d129-43fe-b450-2d9c9fbaf91f}; !- Outlet Port

OS:Connection,
  {8d1034d1-9af1-422c-ad0e-6d74bd61c113}, !- Handle
  {f7449e50-c2c3-43d6-a55d-362471df1374}, !- Source Object
  5,                                      !- Outlet Port
  {1079828f-ff85-4237-8db4-b0919ab90582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6112383c-d129-43fe-b450-2d9c9fbaf91f}, !- Handle
  {1079828f-ff85-4237-8db4-b0919ab90582}, !- Source Object
  3,                                      !- Outlet Port
  {01234a2f-88b1-46a7-8437-4283605fb8cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6baa1f4c-2d82-4e0d-a74d-b6317e4f743d}, !- Handle
  Node 812,                               !- Name
  {86447abf-a808-4f78-9e22-8231eb5189ae}, !- Inlet Port
  {a5be0db1-5c4b-4408-a1f4-e3f9efc2964a}; !- Outlet Port

OS:Connection,
  {8c908db2-6be1-4a76-95ac-5738d9a8b783}, !- Handle
  {be50ba70-51ef-4396-a311-f465883e5590}, !- Source Object
  3,                                      !- Outlet Port
  {fca91c5c-bcc8-4d57-97ed-3f096f7bbcf5}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {86447abf-a808-4f78-9e22-8231eb5189ae}, !- Handle
  {fca91c5c-bcc8-4d57-97ed-3f096f7bbcf5}, !- Source Object
  17,                                     !- Outlet Port
  {6baa1f4c-2d82-4e0d-a74d-b6317e4f743d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5be0db1-5c4b-4408-a1f4-e3f9efc2964a}, !- Handle
  {6baa1f4c-2d82-4e0d-a74d-b6317e4f743d}, !- Source Object
  3,                                      !- Outlet Port
  {f7449e50-c2c3-43d6-a55d-362471df1374}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b0bbcf91-c29f-4e3f-ac1c-3695b54c80de}, !- Handle
  Supply Air Temp 2,                      !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  {23507fe3-ca0b-48c0-b586-d3f41f81fa94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23507fe3-ca0b-48c0-b586-d3f41f81fa94}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {e8c80f0e-7189-421b-a0df-655f968d2ffe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {93622c19-7617-4ce3-b79a-3218fd11b534}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {b0bbcf91-c29f-4e3f-ac1c-3695b54c80de}, !- Schedule Name
  {769b9814-892d-4f16-9571-b5d4f1983f70}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {89171968-2611-446a-bbf3-f36fef4de005}, !- Handle
  Coil Heating Electric 51,               !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03932dc7-e14c-463e-a445-240c4138be57}, !- Handle
  Zone HVAC Baseboard Convective Electric 106, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ae738cb-9654-4689-98b7-e0c552ef5f2d}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule Name
  {3860b46a-e92c-4e87-a24a-dcd894eedbdd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00780385536,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {89171968-2611-446a-bbf3-f36fef4de005}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {750c4bd1-b452-4f59-aa27-24a184c3b9f8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
