  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {754c09af-06db-46ad-be0d-b747e4100657}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8992aaa1-1692-47b0-8cab-00d89e918fb8}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {093f5097-450e-49d0-8dbb-c1b6c0da52f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {403c0bd1-7585-4a69-9a70-8dfd9b3aa637}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {c9aa38c2-9961-459d-999a-d65a51c51989}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53a100e2-17bc-4d95-adcd-4e7fb84c82e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53a100e2-17bc-4d95-adcd-4e7fb84c82e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f4d4ee30-f7b6-4382-8be7-9374887ef3da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bd14fab0-389d-4cdf-a4a9-15701ea39602}, !- Supply Air Inlet Node
  {b165702f-8378-42fc-a406-4120c6f7d078}, !- Supply Air Outlet Node
  {a2f276c2-3b4c-495f-a70a-cad1b9752006}, !- Exhaust Air Inlet Node
  {2504d6d8-44be-4120-ad7f-7ac923341abd}, !- Exhaust Air Outlet Node
  84.366776262439,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0b36420f-8521-4066-840e-1ca3cedc7509}, !- Handle
  Node 948,                               !- Name
  {b165702f-8378-42fc-a406-4120c6f7d078}, !- Inlet Port
  {00dd6283-5472-4ee0-b93a-e17d8b2b395e}; !- Outlet Port

OS:Connection,
  {bd14fab0-389d-4cdf-a4a9-15701ea39602}, !- Handle
  {fc27b25a-ea8d-45c5-b170-246944cde0a4}, !- Source Object
  3,                                      !- Outlet Port
  {f4d4ee30-f7b6-4382-8be7-9374887ef3da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b165702f-8378-42fc-a406-4120c6f7d078}, !- Handle
  {f4d4ee30-f7b6-4382-8be7-9374887ef3da}, !- Source Object
  13,                                     !- Outlet Port
  {0b36420f-8521-4066-840e-1ca3cedc7509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dd6283-5472-4ee0-b93a-e17d8b2b395e}, !- Handle
  {0b36420f-8521-4066-840e-1ca3cedc7509}, !- Source Object
  3,                                      !- Outlet Port
  {ca3011e6-b55e-4069-97a5-58f1b0c56deb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3663cba1-16d6-4e18-9917-988f9259b18f}, !- Handle
  Node 949,                               !- Name
  {10191bf9-90f3-447e-beb4-966c551d0b8d}, !- Inlet Port
  {a2f276c2-3b4c-495f-a70a-cad1b9752006}; !- Outlet Port

OS:Connection,
  {10191bf9-90f3-447e-beb4-966c551d0b8d}, !- Handle
  {ca3011e6-b55e-4069-97a5-58f1b0c56deb}, !- Source Object
  7,                                      !- Outlet Port
  {3663cba1-16d6-4e18-9917-988f9259b18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f276c2-3b4c-495f-a70a-cad1b9752006}, !- Handle
  {3663cba1-16d6-4e18-9917-988f9259b18f}, !- Source Object
  3,                                      !- Outlet Port
  {f4d4ee30-f7b6-4382-8be7-9374887ef3da}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2504d6d8-44be-4120-ad7f-7ac923341abd}, !- Handle
  {f4d4ee30-f7b6-4382-8be7-9374887ef3da}, !- Source Object
  15,                                     !- Outlet Port
  {22d02a55-768c-4c74-b35d-88b79adc86e2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1800b9a6-449e-4664-9780-606c83dc4098}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {caaea422-6a51-475e-9393-f2326601f63d}, !- Reference Setpoint Node Name
  {caaea422-6a51-475e-9393-f2326601f63d}, !- Mixed Air Stream Node Name
  {fc27b25a-ea8d-45c5-b170-246944cde0a4}, !- Outdoor Air Stream Node Name
  {204c5d12-ba96-48a3-b191-c4ab63ec138d}, !- Return Air Stream Node Name
  {0b36420f-8521-4066-840e-1ca3cedc7509}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c999c27d-5b8c-4872-b5a5-2e4b7c59f300}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cce20c4b-dcae-4548-b579-a04011836fc4}, !- Control Zone or Zone List Name
  {cb563715-f9ad-4da3-8a31-3655001b9f3a}, !- Cooling Control Zone or Zone List Name
  {a5f741a9-82d0-415d-b9bc-abb918fded11}, !- Heating Control Zone or Zone List Name
  {87b39512-ef82-47b8-b14a-991cfb891db7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cce20c4b-dcae-4548-b579-a04011836fc4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {cb563715-f9ad-4da3-8a31-3655001b9f3a}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a5f741a9-82d0-415d-b9bc-abb918fded11}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {87b39512-ef82-47b8-b14a-991cfb891db7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2f317e3b-0bc3-4fcd-a5de-cb1b59535587}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {dca4d8a1-c654-4bce-9429-a2f4acf6c8d0}, !- Default Day Schedule Name
  {f4df0157-cdbc-451d-a900-f9ce13c5f372}, !- Summer Design Day Schedule Name
  {b0ecf120-d18f-438e-a0e0-60b1de7b7e14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dca4d8a1-c654-4bce-9429-a2f4acf6c8d0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {40185bc9-554d-4bca-9041-02962e2aec63}, !- Handle
  {2f317e3b-0bc3-4fcd-a5de-cb1b59535587}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6263940520446103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ba0b1a5-3acd-4cd6-b2ee-351d45064e30}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0ecf120-d18f-438e-a0e0-60b1de7b7e14}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {447f1f6e-ae0b-4eb8-8360-3e828f0cbfa9}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4df0157-cdbc-451d-a900-f9ce13c5f372}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ba5bdb6-b948-40dc-b464-583a3bdf495f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {2f317e3b-0bc3-4fcd-a5de-cb1b59535587}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {716248ac-2b66-4c66-b538-b57735144490}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {716248ac-2b66-4c66-b538-b57735144490}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5ebf8eea-83b2-4f52-8094-38e9877de9ae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0d50ddf9-9d62-4014-ae4a-7b6b998010ad}, !- Supply Air Inlet Node
  {d30e16cb-59a9-4263-879c-774bf3fd9585}, !- Supply Air Outlet Node
  {9a57c109-4fcc-4869-9641-03a6ed5b8a22}, !- Exhaust Air Inlet Node
  {4f03b013-628e-484d-b5e8-f96166746c9f}, !- Exhaust Air Outlet Node
  89.5059338912,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {96d4c396-ca24-4d9f-8e07-8e7fafb0ab00}, !- Handle
  Node 950,                               !- Name
  {d30e16cb-59a9-4263-879c-774bf3fd9585}, !- Inlet Port
  {cdab0d29-d37d-48e6-a0b2-7fba1e002e1e}; !- Outlet Port

OS:Connection,
  {0d50ddf9-9d62-4014-ae4a-7b6b998010ad}, !- Handle
  {6e10ceb6-b296-4772-8a1d-cbbef3c34913}, !- Source Object
  3,                                      !- Outlet Port
  {5ebf8eea-83b2-4f52-8094-38e9877de9ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d30e16cb-59a9-4263-879c-774bf3fd9585}, !- Handle
  {5ebf8eea-83b2-4f52-8094-38e9877de9ae}, !- Source Object
  13,                                     !- Outlet Port
  {96d4c396-ca24-4d9f-8e07-8e7fafb0ab00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdab0d29-d37d-48e6-a0b2-7fba1e002e1e}, !- Handle
  {96d4c396-ca24-4d9f-8e07-8e7fafb0ab00}, !- Source Object
  3,                                      !- Outlet Port
  {9b6d1de6-6a66-4960-a244-9483f3f9e133}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d60ea701-ab3f-497b-a7fc-5b50d64fec5f}, !- Handle
  Node 951,                               !- Name
  {bd3d8a58-68c6-4b2f-a51c-dde1511fb395}, !- Inlet Port
  {9a57c109-4fcc-4869-9641-03a6ed5b8a22}; !- Outlet Port

OS:Connection,
  {bd3d8a58-68c6-4b2f-a51c-dde1511fb395}, !- Handle
  {9b6d1de6-6a66-4960-a244-9483f3f9e133}, !- Source Object
  7,                                      !- Outlet Port
  {d60ea701-ab3f-497b-a7fc-5b50d64fec5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a57c109-4fcc-4869-9641-03a6ed5b8a22}, !- Handle
  {d60ea701-ab3f-497b-a7fc-5b50d64fec5f}, !- Source Object
  3,                                      !- Outlet Port
  {5ebf8eea-83b2-4f52-8094-38e9877de9ae}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4f03b013-628e-484d-b5e8-f96166746c9f}, !- Handle
  {5ebf8eea-83b2-4f52-8094-38e9877de9ae}, !- Source Object
  15,                                     !- Outlet Port
  {3245e525-4d35-4fd1-b750-3ade74113eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8c9b4298-606e-4f97-97ed-243f31db2898}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f7c3d5da-5908-4dc1-bc33-6703c34cde65}, !- Reference Setpoint Node Name
  {f7c3d5da-5908-4dc1-bc33-6703c34cde65}, !- Mixed Air Stream Node Name
  {6e10ceb6-b296-4772-8a1d-cbbef3c34913}, !- Outdoor Air Stream Node Name
  {24e158a6-fd57-44c3-a5d5-a1853052dab2}, !- Return Air Stream Node Name
  {96d4c396-ca24-4d9f-8e07-8e7fafb0ab00}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {421db65a-df8e-467d-8509-6821b3c7308c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9437f94c-db70-4e3f-9797-bc5320726250}, !- Control Zone or Zone List Name
  {c82fb894-a557-4a0f-832f-1f9cc5800e29}, !- Cooling Control Zone or Zone List Name
  {bbd9686b-0667-475e-a341-811853cd452d}, !- Heating Control Zone or Zone List Name
  {bf553a8a-3f79-4a7a-a6b8-3e7b73ae52be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9437f94c-db70-4e3f-9797-bc5320726250}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {c82fb894-a557-4a0f-832f-1f9cc5800e29}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bbd9686b-0667-475e-a341-811853cd452d}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bf553a8a-3f79-4a7a-a6b8-3e7b73ae52be}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {89f3e253-feb1-4c87-ab47-47d96dfe6724}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {9fedc67c-a235-4c19-b6f7-3899f3d68499}, !- Default Day Schedule Name
  {16bf7d32-e6e7-4428-9beb-4e33744d0418}, !- Summer Design Day Schedule Name
  {f058e01e-ab31-45d0-a7a6-7acb020f0b69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fedc67c-a235-4c19-b6f7-3899f3d68499}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2e47a7d-bfba-4a7d-9cf0-8e1765f4d692}, !- Handle
  {89f3e253-feb1-4c87-ab47-47d96dfe6724}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0408921933085526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {02d0f442-d83f-4771-9d9e-8e917ab3c228}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f058e01e-ab31-45d0-a7a6-7acb020f0b69}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82b15be9-2cdc-46da-8a0d-30788fe5205b}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16bf7d32-e6e7-4428-9beb-4e33744d0418}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0094ce82-f779-41fe-8948-9ab7647e84b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {89f3e253-feb1-4c87-ab47-47d96dfe6724}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87f11a66-b876-4784-b103-d83413aa74ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87f11a66-b876-4784-b103-d83413aa74ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2e81d80b-6094-41f5-bce0-665c3d927917}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {71d5e7a7-4365-44bd-b90c-419c66f7e224}, !- Supply Air Inlet Node
  {35c2d6f9-a544-49d8-ab11-04d73d421d35}, !- Supply Air Outlet Node
  {ee13b289-b8b7-4681-b547-dbcaf5cbd6dc}, !- Exhaust Air Inlet Node
  {4331826c-5589-4bd6-8a34-a71259c0d405}, !- Exhaust Air Outlet Node
  196.7363258816,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {27bb0d24-af03-4e72-919c-ba9fce3fb962}, !- Handle
  Node 952,                               !- Name
  {35c2d6f9-a544-49d8-ab11-04d73d421d35}, !- Inlet Port
  {ebd66daf-db0f-4525-94d3-125355c79e81}; !- Outlet Port

OS:Connection,
  {71d5e7a7-4365-44bd-b90c-419c66f7e224}, !- Handle
  {edccc014-3516-4386-bd93-3a064cf91ab2}, !- Source Object
  3,                                      !- Outlet Port
  {2e81d80b-6094-41f5-bce0-665c3d927917}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {35c2d6f9-a544-49d8-ab11-04d73d421d35}, !- Handle
  {2e81d80b-6094-41f5-bce0-665c3d927917}, !- Source Object
  13,                                     !- Outlet Port
  {27bb0d24-af03-4e72-919c-ba9fce3fb962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd66daf-db0f-4525-94d3-125355c79e81}, !- Handle
  {27bb0d24-af03-4e72-919c-ba9fce3fb962}, !- Source Object
  3,                                      !- Outlet Port
  {327d27c1-ae2b-4690-b067-b45f4d1634a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b354570-e477-4a48-b3ea-91196f853476}, !- Handle
  Node 953,                               !- Name
  {116717b4-da90-4b61-84ad-044b29e697d2}, !- Inlet Port
  {ee13b289-b8b7-4681-b547-dbcaf5cbd6dc}; !- Outlet Port

OS:Connection,
  {116717b4-da90-4b61-84ad-044b29e697d2}, !- Handle
  {327d27c1-ae2b-4690-b067-b45f4d1634a8}, !- Source Object
  7,                                      !- Outlet Port
  {5b354570-e477-4a48-b3ea-91196f853476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee13b289-b8b7-4681-b547-dbcaf5cbd6dc}, !- Handle
  {5b354570-e477-4a48-b3ea-91196f853476}, !- Source Object
  3,                                      !- Outlet Port
  {2e81d80b-6094-41f5-bce0-665c3d927917}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4331826c-5589-4bd6-8a34-a71259c0d405}, !- Handle
  {2e81d80b-6094-41f5-bce0-665c3d927917}, !- Source Object
  15,                                     !- Outlet Port
  {74c2088d-2b1f-48dc-8460-a15504df0f29}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {733dd488-8b1b-46a8-a0b5-834b121a177d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {247ad560-ed1b-4845-88f0-4b0b939af129}, !- Reference Setpoint Node Name
  {247ad560-ed1b-4845-88f0-4b0b939af129}, !- Mixed Air Stream Node Name
  {edccc014-3516-4386-bd93-3a064cf91ab2}, !- Outdoor Air Stream Node Name
  {bed5b3e9-578d-4ca9-b01d-50347b4083b1}, !- Return Air Stream Node Name
  {27bb0d24-af03-4e72-919c-ba9fce3fb962}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ab0b032f-5799-4a98-9ba2-33d775c14d43}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {290bfb52-f54d-4779-92ef-273fa22cc736}, !- Control Zone or Zone List Name
  {0613c692-6fb8-40ea-8178-d45bfc9c89cb}, !- Cooling Control Zone or Zone List Name
  {367e705b-1a55-49b6-96be-e9c0b41e7242}, !- Heating Control Zone or Zone List Name
  {ee8acf7e-7286-4d58-8b4e-a0c57186ad6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {290bfb52-f54d-4779-92ef-273fa22cc736}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {0613c692-6fb8-40ea-8178-d45bfc9c89cb}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {367e705b-1a55-49b6-96be-e9c0b41e7242}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ee8acf7e-7286-4d58-8b4e-a0c57186ad6e}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {addf9448-9029-4d60-9ef1-9dda308fb65e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {76e0ee94-b125-456b-b79c-6ad9c63b17e8}, !- Default Day Schedule Name
  {b804091f-155e-428a-9106-bae2ebe843da}, !- Summer Design Day Schedule Name
  {d0dfc8e4-14ed-4124-92d7-a805b9c54cb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76e0ee94-b125-456b-b79c-6ad9c63b17e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7f802560-d954-4bf8-a1ac-4a7d536dc125}, !- Handle
  {addf9448-9029-4d60-9ef1-9dda308fb65e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.39033457249070647,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60e5465c-fb41-4f61-845f-c85261987a61}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0dfc8e4-14ed-4124-92d7-a805b9c54cb6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2612741-8452-4aab-85af-ee1c675334a3}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b804091f-155e-428a-9106-bae2ebe843da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa77cc3d-a412-4bd6-8463-b364aac11df0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {addf9448-9029-4d60-9ef1-9dda308fb65e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af314e61-d849-460a-bb42-041b95bbb652}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af314e61-d849-460a-bb42-041b95bbb652}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {001d81c7-304d-45c6-8bb5-e95c16c478d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d721c5cc-b7eb-4295-bdd5-bff660bbfd42}, !- Supply Air Inlet Node
  {d6ce0940-6994-401e-a663-8dd44d015a70}, !- Supply Air Outlet Node
  {cf81c0c0-f93e-4e3f-abe9-133f0cf25e09}, !- Exhaust Air Inlet Node
  {2061343a-e6cf-47e4-8381-9741268a7fa3}, !- Exhaust Air Outlet Node
  59.481424133888,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {57a39a81-c96e-4aae-819e-f7dca7a584b9}, !- Handle
  Node 954,                               !- Name
  {d6ce0940-6994-401e-a663-8dd44d015a70}, !- Inlet Port
  {f382ef0c-6a55-4d49-b36f-08c252048e23}; !- Outlet Port

OS:Connection,
  {d721c5cc-b7eb-4295-bdd5-bff660bbfd42}, !- Handle
  {09bc4da1-27f0-4f58-be48-e797bd3d328b}, !- Source Object
  3,                                      !- Outlet Port
  {001d81c7-304d-45c6-8bb5-e95c16c478d5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d6ce0940-6994-401e-a663-8dd44d015a70}, !- Handle
  {001d81c7-304d-45c6-8bb5-e95c16c478d5}, !- Source Object
  13,                                     !- Outlet Port
  {57a39a81-c96e-4aae-819e-f7dca7a584b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f382ef0c-6a55-4d49-b36f-08c252048e23}, !- Handle
  {57a39a81-c96e-4aae-819e-f7dca7a584b9}, !- Source Object
  3,                                      !- Outlet Port
  {fa9505d0-1fc8-40cb-a52a-75f1e5c6f507}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08987abb-ffa5-4fd8-9024-927bed28243b}, !- Handle
  Node 955,                               !- Name
  {e5ace0fb-671e-44b6-9967-f48918dffb0f}, !- Inlet Port
  {cf81c0c0-f93e-4e3f-abe9-133f0cf25e09}; !- Outlet Port

OS:Connection,
  {e5ace0fb-671e-44b6-9967-f48918dffb0f}, !- Handle
  {fa9505d0-1fc8-40cb-a52a-75f1e5c6f507}, !- Source Object
  7,                                      !- Outlet Port
  {08987abb-ffa5-4fd8-9024-927bed28243b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf81c0c0-f93e-4e3f-abe9-133f0cf25e09}, !- Handle
  {08987abb-ffa5-4fd8-9024-927bed28243b}, !- Source Object
  3,                                      !- Outlet Port
  {001d81c7-304d-45c6-8bb5-e95c16c478d5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2061343a-e6cf-47e4-8381-9741268a7fa3}, !- Handle
  {001d81c7-304d-45c6-8bb5-e95c16c478d5}, !- Source Object
  15,                                     !- Outlet Port
  {580be64a-f4f0-4d04-8df5-a1e3640e26e2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {48c27560-f852-4fb5-a5dc-9e0bc9884f61}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9ddc565f-592f-4f7f-9cf4-790b52aad1e2}, !- Reference Setpoint Node Name
  {9ddc565f-592f-4f7f-9cf4-790b52aad1e2}, !- Mixed Air Stream Node Name
  {09bc4da1-27f0-4f58-be48-e797bd3d328b}, !- Outdoor Air Stream Node Name
  {af74b0a9-6805-41af-aa33-e499cd0551d9}, !- Return Air Stream Node Name
  {57a39a81-c96e-4aae-819e-f7dca7a584b9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c356afae-9164-4341-b5a2-3d7a7fbceb64}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dfa01fa6-6bd3-43da-8e02-03c727ca048b}, !- Control Zone or Zone List Name
  {6008368b-e98e-4cbd-be6b-e7a7ec80a64a}, !- Cooling Control Zone or Zone List Name
  {5b5172d3-fad9-4a21-b3e0-b0363a275ca1}, !- Heating Control Zone or Zone List Name
  {83a0abe6-3e03-48d4-a554-721bc91b4344}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dfa01fa6-6bd3-43da-8e02-03c727ca048b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6008368b-e98e-4cbd-be6b-e7a7ec80a64a}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5b5172d3-fad9-4a21-b3e0-b0363a275ca1}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {83a0abe6-3e03-48d4-a554-721bc91b4344}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {15d4994e-a50d-455e-9087-027468c9df27}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {a8674245-742f-43d2-ae1f-ed36f33ca043}, !- Default Day Schedule Name
  {e9e82047-1ad7-4601-978f-04defffd1f07}, !- Summer Design Day Schedule Name
  {c8867eac-526b-47a7-96a0-a0c97704e171}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8674245-742f-43d2-ae1f-ed36f33ca043}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9bb5c6d4-e353-41bd-a2c9-ab14a7e0d1ec}, !- Handle
  {15d4994e-a50d-455e-9087-027468c9df27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6728624535315992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c9c695f4-b25f-4e1f-817f-43dc762ac627}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8867eac-526b-47a7-96a0-a0c97704e171}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a243a713-d048-4cfb-be83-3a98792dbfbc}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9e82047-1ad7-4601-978f-04defffd1f07}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5935cd4b-004a-4a6f-8111-b945e0779c0a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {15d4994e-a50d-455e-9087-027468c9df27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d848f98d-038b-4f0a-927c-0f6f825e029c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d848f98d-038b-4f0a-927c-0f6f825e029c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9c458920-7918-4dbd-88ee-9b2807028e5f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a23c902c-b8bd-426a-bf86-f389be848391}, !- Supply Air Inlet Node
  {4054b4dd-587e-4537-a08e-72fd7aee97f3}, !- Supply Air Outlet Node
  {8b79ad06-769c-45f2-8247-ad8618f32ba4}, !- Exhaust Air Inlet Node
  {077be397-b1fa-4c92-b895-dec75359ab45}, !- Exhaust Air Outlet Node
  90.63467485952,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {82079618-ee3e-4f51-9a93-e558956f82a5}, !- Handle
  Node 956,                               !- Name
  {4054b4dd-587e-4537-a08e-72fd7aee97f3}, !- Inlet Port
  {8af116be-1fe3-4977-93c3-931c8a7992de}; !- Outlet Port

OS:Connection,
  {a23c902c-b8bd-426a-bf86-f389be848391}, !- Handle
  {52aa0a17-586e-44f5-930a-a06417ca92a9}, !- Source Object
  3,                                      !- Outlet Port
  {9c458920-7918-4dbd-88ee-9b2807028e5f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4054b4dd-587e-4537-a08e-72fd7aee97f3}, !- Handle
  {9c458920-7918-4dbd-88ee-9b2807028e5f}, !- Source Object
  13,                                     !- Outlet Port
  {82079618-ee3e-4f51-9a93-e558956f82a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af116be-1fe3-4977-93c3-931c8a7992de}, !- Handle
  {82079618-ee3e-4f51-9a93-e558956f82a5}, !- Source Object
  3,                                      !- Outlet Port
  {7fa8ffad-2d82-4891-a543-484c958efcbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {982be663-c02d-4b3f-bb2f-43cb1aa0e6bc}, !- Handle
  Node 957,                               !- Name
  {38a43d94-a2b6-423a-85e8-557423884fab}, !- Inlet Port
  {8b79ad06-769c-45f2-8247-ad8618f32ba4}; !- Outlet Port

OS:Connection,
  {38a43d94-a2b6-423a-85e8-557423884fab}, !- Handle
  {7fa8ffad-2d82-4891-a543-484c958efcbb}, !- Source Object
  7,                                      !- Outlet Port
  {982be663-c02d-4b3f-bb2f-43cb1aa0e6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b79ad06-769c-45f2-8247-ad8618f32ba4}, !- Handle
  {982be663-c02d-4b3f-bb2f-43cb1aa0e6bc}, !- Source Object
  3,                                      !- Outlet Port
  {9c458920-7918-4dbd-88ee-9b2807028e5f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {077be397-b1fa-4c92-b895-dec75359ab45}, !- Handle
  {9c458920-7918-4dbd-88ee-9b2807028e5f}, !- Source Object
  15,                                     !- Outlet Port
  {5ad5f8b7-546b-476a-8c1b-bbf8307d21d1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {98cc4bb7-aad0-474f-a3a0-8751408369c4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {23978450-56e3-45fa-ba14-7d0190d62ff3}, !- Reference Setpoint Node Name
  {23978450-56e3-45fa-ba14-7d0190d62ff3}, !- Mixed Air Stream Node Name
  {52aa0a17-586e-44f5-930a-a06417ca92a9}, !- Outdoor Air Stream Node Name
  {de0ab87d-2133-4934-9557-51aaedf5cfb8}, !- Return Air Stream Node Name
  {82079618-ee3e-4f51-9a93-e558956f82a5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b7c9ef96-5703-4eee-aa9b-59ce5692234a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6f43eecc-cfd4-4c50-8328-c9a44e6d7e3f}, !- Control Zone or Zone List Name
  {17409430-1913-44d8-92c1-8c0ebe3dab9f}, !- Cooling Control Zone or Zone List Name
  {cb3b70fa-70da-4b9a-9107-47f240d5fa2b}, !- Heating Control Zone or Zone List Name
  {c8889c4e-ed63-48ab-b01e-adddfdf936bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f43eecc-cfd4-4c50-8328-c9a44e6d7e3f}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {17409430-1913-44d8-92c1-8c0ebe3dab9f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb3b70fa-70da-4b9a-9107-47f240d5fa2b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8889c4e-ed63-48ab-b01e-adddfdf936bb}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a62940a4-b72e-48b5-acbd-b590a3f83ba2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {73c40c95-cc61-456d-8d89-ccf32365bed1}, !- Default Day Schedule Name
  {b2d5772c-3060-405a-966b-c6e7fa4738eb}, !- Summer Design Day Schedule Name
  {7bfedd4f-e768-4bd1-8307-bd7538cca8ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73c40c95-cc61-456d-8d89-ccf32365bed1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1163400c-a9cc-451c-b56c-fb5dad107b09}, !- Handle
  {a62940a4-b72e-48b5-acbd-b590a3f83ba2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5334572490706324,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1ebdd945-5926-4ebe-b334-1f4f0df17089}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bfedd4f-e768-4bd1-8307-bd7538cca8ed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6288d4b0-ce74-4a70-b7c1-6729154d1f21}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2d5772c-3060-405a-966b-c6e7fa4738eb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {79f6b963-b6ee-412b-be7a-b5d65b037279}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c6a4c5e3-228b-4fce-ad2f-e59173b2db3a}, !- Supply Air Inlet Node
  {c8309dc2-8e76-48d7-8a97-d9dbd205c849}, !- Supply Air Outlet Node
  {cdf39ff8-826b-4020-bcc4-2f61f52455cf}, !- Exhaust Air Inlet Node
  {4d40355a-68af-4a90-bad8-d19aabde33cd}, !- Exhaust Air Outlet Node
  87.24845195456,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0bf428b0-8632-439f-83dc-43dd5c7828c3}, !- Handle
  Node 958,                               !- Name
  {c8309dc2-8e76-48d7-8a97-d9dbd205c849}, !- Inlet Port
  {6b02bffa-3b42-40db-aee0-74191dbacb62}; !- Outlet Port

OS:Connection,
  {c6a4c5e3-228b-4fce-ad2f-e59173b2db3a}, !- Handle
  {c4bebb10-c1e9-4dd4-b16e-75f4337c7ab0}, !- Source Object
  3,                                      !- Outlet Port
  {79f6b963-b6ee-412b-be7a-b5d65b037279}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c8309dc2-8e76-48d7-8a97-d9dbd205c849}, !- Handle
  {79f6b963-b6ee-412b-be7a-b5d65b037279}, !- Source Object
  13,                                     !- Outlet Port
  {0bf428b0-8632-439f-83dc-43dd5c7828c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b02bffa-3b42-40db-aee0-74191dbacb62}, !- Handle
  {0bf428b0-8632-439f-83dc-43dd5c7828c3}, !- Source Object
  3,                                      !- Outlet Port
  {8915de7c-f885-44fb-96e8-04efec2cb4d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e204ac9-8e3f-4a70-a374-40f81c7d6977}, !- Handle
  Node 959,                               !- Name
  {9336cf2a-134f-43c3-8b23-461e6c2f5bcd}, !- Inlet Port
  {cdf39ff8-826b-4020-bcc4-2f61f52455cf}; !- Outlet Port

OS:Connection,
  {9336cf2a-134f-43c3-8b23-461e6c2f5bcd}, !- Handle
  {8915de7c-f885-44fb-96e8-04efec2cb4d9}, !- Source Object
  7,                                      !- Outlet Port
  {3e204ac9-8e3f-4a70-a374-40f81c7d6977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf39ff8-826b-4020-bcc4-2f61f52455cf}, !- Handle
  {3e204ac9-8e3f-4a70-a374-40f81c7d6977}, !- Source Object
  3,                                      !- Outlet Port
  {79f6b963-b6ee-412b-be7a-b5d65b037279}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4d40355a-68af-4a90-bad8-d19aabde33cd}, !- Handle
  {79f6b963-b6ee-412b-be7a-b5d65b037279}, !- Source Object
  15,                                     !- Outlet Port
  {877ac9e4-3319-4a0e-bb79-ca13e6bed9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {da45d96b-ed3a-4336-8e26-1ceace982445}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {15b64c92-bc7d-4f6c-9bf0-b064ab9cad65}, !- Reference Setpoint Node Name
  {15b64c92-bc7d-4f6c-9bf0-b064ab9cad65}, !- Mixed Air Stream Node Name
  {c4bebb10-c1e9-4dd4-b16e-75f4337c7ab0}, !- Outdoor Air Stream Node Name
  {371d8117-f9b7-462c-a566-b95063c4e631}, !- Return Air Stream Node Name
  {0bf428b0-8632-439f-83dc-43dd5c7828c3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0ef870a3-4585-4ef7-8fb9-2d5a777dbcf7}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {14a34971-7255-4f84-8058-2ebc81f58bd8}, !- Control Zone or Zone List Name
  {11a0b568-f8c0-473f-8e61-672d32f1fa26}, !- Cooling Control Zone or Zone List Name
  {a86997ef-d260-4107-87d5-1918f95f32af}, !- Heating Control Zone or Zone List Name
  {4a1dbda0-0ed2-45d6-a6b1-8dc898638d70}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14a34971-7255-4f84-8058-2ebc81f58bd8}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {11a0b568-f8c0-473f-8e61-672d32f1fa26}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a86997ef-d260-4107-87d5-1918f95f32af}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4a1dbda0-0ed2-45d6-a6b1-8dc898638d70}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3e6bec4a-bb78-461c-8b91-7a2e6714f456}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {20505d1f-ec7a-4228-adcb-4e45ab07af14}, !- Default Day Schedule Name
  {c6e30207-4e8a-4bb6-b0f1-8ff03b0b180a}, !- Summer Design Day Schedule Name
  {e58bca05-8479-4ae1-b5fb-a91aa06441f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20505d1f-ec7a-4228-adcb-4e45ab07af14}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c288b403-46fb-4d8c-ab02-5c8abd592167}, !- Handle
  {3e6bec4a-bb78-461c-8b91-7a2e6714f456}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7509293680297406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {26f26205-398b-4c59-8369-a64957490959}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e58bca05-8479-4ae1-b5fb-a91aa06441f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a7e56b7-3460-4331-afaf-c0e37fa28e53}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6e30207-4e8a-4bb6-b0f1-8ff03b0b180a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e9074c2-b072-4f01-9b41-141aa1d0a4ca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {3e6bec4a-bb78-461c-8b91-7a2e6714f456}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08e3bd10-b602-4c50-adf5-af59f6333de1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08e3bd10-b602-4c50-adf5-af59f6333de1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bfe700d5-6c51-4048-85a5-0ccf6bfa731e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f6ea202b-2610-4b79-a13a-987f7d536c6a}, !- Supply Air Inlet Node
  {e9b1ed5c-b169-4e45-9bc8-be740123ba2b}, !- Supply Air Outlet Node
  {bcc43e49-663b-43ee-b5d0-30e275b22855}, !- Exhaust Air Inlet Node
  {e109e699-352e-47e2-a9ab-900f402492c8}, !- Exhaust Air Outlet Node
  116.821465324544,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {37b06b0a-d5ab-4ac0-b495-510289e7b12b}, !- Handle
  Node 960,                               !- Name
  {e9b1ed5c-b169-4e45-9bc8-be740123ba2b}, !- Inlet Port
  {46a8eed1-8d40-45e5-bb1b-2bff0d4fd2e9}; !- Outlet Port

OS:Connection,
  {f6ea202b-2610-4b79-a13a-987f7d536c6a}, !- Handle
  {741b88ad-c4af-4867-9d63-f18a1de9edd1}, !- Source Object
  3,                                      !- Outlet Port
  {bfe700d5-6c51-4048-85a5-0ccf6bfa731e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e9b1ed5c-b169-4e45-9bc8-be740123ba2b}, !- Handle
  {bfe700d5-6c51-4048-85a5-0ccf6bfa731e}, !- Source Object
  13,                                     !- Outlet Port
  {37b06b0a-d5ab-4ac0-b495-510289e7b12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a8eed1-8d40-45e5-bb1b-2bff0d4fd2e9}, !- Handle
  {37b06b0a-d5ab-4ac0-b495-510289e7b12b}, !- Source Object
  3,                                      !- Outlet Port
  {c19c9bc0-86a6-44c4-b813-bdfcc58a3258}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21e17781-cd23-4873-9eba-62b08bce088e}, !- Handle
  Node 961,                               !- Name
  {6139aea7-92b0-4e7c-b7d8-dde5e83d16fb}, !- Inlet Port
  {bcc43e49-663b-43ee-b5d0-30e275b22855}; !- Outlet Port

OS:Connection,
  {6139aea7-92b0-4e7c-b7d8-dde5e83d16fb}, !- Handle
  {c19c9bc0-86a6-44c4-b813-bdfcc58a3258}, !- Source Object
  7,                                      !- Outlet Port
  {21e17781-cd23-4873-9eba-62b08bce088e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc43e49-663b-43ee-b5d0-30e275b22855}, !- Handle
  {21e17781-cd23-4873-9eba-62b08bce088e}, !- Source Object
  3,                                      !- Outlet Port
  {bfe700d5-6c51-4048-85a5-0ccf6bfa731e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e109e699-352e-47e2-a9ab-900f402492c8}, !- Handle
  {bfe700d5-6c51-4048-85a5-0ccf6bfa731e}, !- Source Object
  15,                                     !- Outlet Port
  {3872789b-b9af-4ca1-955d-e29c9707f7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9c9869be-b2f9-472a-aadb-6a3b08955edc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {493263c1-8306-4622-8fcc-11b18de6a100}, !- Reference Setpoint Node Name
  {493263c1-8306-4622-8fcc-11b18de6a100}, !- Mixed Air Stream Node Name
  {741b88ad-c4af-4867-9d63-f18a1de9edd1}, !- Outdoor Air Stream Node Name
  {861f3eba-fee4-4108-be40-e45a5fc2f97d}, !- Return Air Stream Node Name
  {37b06b0a-d5ab-4ac0-b495-510289e7b12b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1608efc1-5ff7-4462-927b-541f056c9f58}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc31b40e-df59-4948-bbcb-a32eb112f88b}, !- Control Zone or Zone List Name
  {faaf5d33-dc41-4428-b067-547ccf73933f}, !- Cooling Control Zone or Zone List Name
  {330b6284-3819-4ae6-af5d-11610bf53839}, !- Heating Control Zone or Zone List Name
  {b226a710-dd8c-4aee-a054-f34e4cc368c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc31b40e-df59-4948-bbcb-a32eb112f88b}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {faaf5d33-dc41-4428-b067-547ccf73933f}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {330b6284-3819-4ae6-af5d-11610bf53839}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b226a710-dd8c-4aee-a054-f34e4cc368c5}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {50ca2062-cca1-48f0-9d53-c28b1ee1a40c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {7edf4534-5f00-490e-b00c-469573c6ec7d}, !- Default Day Schedule Name
  {864cb1d3-6d42-4ba1-83e3-33f08a58a0bc}, !- Summer Design Day Schedule Name
  {4c91e390-c8fe-4831-9903-f8784b58eeb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7edf4534-5f00-490e-b00c-469573c6ec7d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {91648977-4a05-419d-8a04-6f5dc37cd364}, !- Handle
  {50ca2062-cca1-48f0-9d53-c28b1ee1a40c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50185873605947973,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eae47595-dd3c-45ca-976a-14559e7d620a}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c91e390-c8fe-4831-9903-f8784b58eeb0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {318ff2be-778f-4276-8e02-42403a736ad3}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {864cb1d3-6d42-4ba1-83e3-33f08a58a0bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {eab59dbe-8211-44f7-abed-3312bb84af7c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1183cbab-6bda-4c42-8bb9-8bbc8357e3a3}, !- Supply Air Inlet Node
  {f7af675d-141f-4dd3-9dc3-205e324db3fd}, !- Supply Air Outlet Node
  {eba748ef-b9e5-4263-91ac-32223c26a864}, !- Exhaust Air Inlet Node
  {ed867895-5cad-46a6-a8bb-7c13214391e1}, !- Exhaust Air Outlet Node
  74.380804915712,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5bd19d3c-0cc4-4af3-a2e4-8414acb0392b}, !- Handle
  Node 962,                               !- Name
  {f7af675d-141f-4dd3-9dc3-205e324db3fd}, !- Inlet Port
  {d46e249f-83c9-4746-bac2-c9f9f4a898ad}; !- Outlet Port

OS:Connection,
  {1183cbab-6bda-4c42-8bb9-8bbc8357e3a3}, !- Handle
  {0954e4a9-d0ef-433e-96da-dd314841e78a}, !- Source Object
  3,                                      !- Outlet Port
  {eab59dbe-8211-44f7-abed-3312bb84af7c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f7af675d-141f-4dd3-9dc3-205e324db3fd}, !- Handle
  {eab59dbe-8211-44f7-abed-3312bb84af7c}, !- Source Object
  13,                                     !- Outlet Port
  {5bd19d3c-0cc4-4af3-a2e4-8414acb0392b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46e249f-83c9-4746-bac2-c9f9f4a898ad}, !- Handle
  {5bd19d3c-0cc4-4af3-a2e4-8414acb0392b}, !- Source Object
  3,                                      !- Outlet Port
  {a15ff980-efbe-4fa5-abe6-a5aae7e837fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49837ac2-92fc-4dc6-955e-35fe45432d56}, !- Handle
  Node 963,                               !- Name
  {bf8e04bd-7778-4f73-8920-b3cb60a445b1}, !- Inlet Port
  {eba748ef-b9e5-4263-91ac-32223c26a864}; !- Outlet Port

OS:Connection,
  {bf8e04bd-7778-4f73-8920-b3cb60a445b1}, !- Handle
  {a15ff980-efbe-4fa5-abe6-a5aae7e837fe}, !- Source Object
  7,                                      !- Outlet Port
  {49837ac2-92fc-4dc6-955e-35fe45432d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba748ef-b9e5-4263-91ac-32223c26a864}, !- Handle
  {49837ac2-92fc-4dc6-955e-35fe45432d56}, !- Source Object
  3,                                      !- Outlet Port
  {eab59dbe-8211-44f7-abed-3312bb84af7c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ed867895-5cad-46a6-a8bb-7c13214391e1}, !- Handle
  {eab59dbe-8211-44f7-abed-3312bb84af7c}, !- Source Object
  15,                                     !- Outlet Port
  {aa3c337a-f473-4dbb-81bf-b33219096a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a7efb28b-864c-470c-bdfb-713f0d654b35}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a06e1d01-8d58-47b1-bdf6-745b9e21478e}, !- Reference Setpoint Node Name
  {a06e1d01-8d58-47b1-bdf6-745b9e21478e}, !- Mixed Air Stream Node Name
  {0954e4a9-d0ef-433e-96da-dd314841e78a}, !- Outdoor Air Stream Node Name
  {2f7058b7-92fb-4330-acfd-251e187f71b6}, !- Return Air Stream Node Name
  {5bd19d3c-0cc4-4af3-a2e4-8414acb0392b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4b2d23c8-5efa-44b4-99d1-0932225b2152}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0710c04e-6a0c-4403-8257-1498329a8b46}, !- Control Zone or Zone List Name
  {297c7a4d-9345-4955-b3f4-89dde778368c}, !- Cooling Control Zone or Zone List Name
  {eb6c7f63-a006-42af-98c2-105968bd0a73}, !- Heating Control Zone or Zone List Name
  {02be76ad-c517-45aa-8cbc-47ee8942a1bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0710c04e-6a0c-4403-8257-1498329a8b46}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {297c7a4d-9345-4955-b3f4-89dde778368c}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb6c7f63-a006-42af-98c2-105968bd0a73}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {02be76ad-c517-45aa-8cbc-47ee8942a1bf}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ec3064c5-4f5c-4b34-b5e4-d06ede5b4dd9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {24f1fe19-037a-44d4-8650-decc736bd873}, !- Default Day Schedule Name
  {c3dbc6fb-7557-46f8-aa89-83c5b4431888}, !- Summer Design Day Schedule Name
  {af0bd31f-aae5-4e0b-8103-793ae4f0ca19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24f1fe19-037a-44d4-8650-decc736bd873}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d1b79baa-2d11-4db7-9bae-de740aabb854}, !- Handle
  {ec3064c5-4f5c-4b34-b5e4-d06ede5b4dd9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193378,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a35e6bb-051a-49a6-b2e5-31a2a80714c0}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af0bd31f-aae5-4e0b-8103-793ae4f0ca19}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ae69f55-e468-46f1-b342-cb9c67d36341}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3dbc6fb-7557-46f8-aa89-83c5b4431888}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {351370f4-3b6e-4b7e-95ac-1c092caea923}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Saturday Rule, !- Name
  {ec3064c5-4f5c-4b34-b5e4-d06ede5b4dd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6c93292-7c63-4e2b-90f3-db0715661aa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6c93292-7c63-4e2b-90f3-db0715661aa4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Saturday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c75bf813-973a-472a-bfa8-29dc8b095d9d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {ec3064c5-4f5c-4b34-b5e4-d06ede5b4dd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {462b2f10-f857-4ca7-9da4-baa4b0b81a2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {462b2f10-f857-4ca7-9da4-baa4b0b81a2b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3488d174-80f1-41e4-b317-ec1c2cf6d2d2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c2c200ab-7f8d-4ab9-b458-39047469b8a1}, !- Supply Air Inlet Node
  {1a4d87ef-787d-4761-b80b-390d04504b23}, !- Supply Air Outlet Node
  {bc7b6535-4655-4fb0-ad1a-a226369c5887}, !- Exhaust Air Inlet Node
  {392d895a-b647-407a-b4dc-63479fce77df}, !- Exhaust Air Outlet Node
  117.7244580992,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5c56880f-b51d-4b3d-a0e2-114d600445be}, !- Handle
  Node 964,                               !- Name
  {1a4d87ef-787d-4761-b80b-390d04504b23}, !- Inlet Port
  {65f072c3-2f43-41ce-90e1-0477d752b0c6}; !- Outlet Port

OS:Connection,
  {c2c200ab-7f8d-4ab9-b458-39047469b8a1}, !- Handle
  {a209d617-2268-4935-8b54-45f7a334367e}, !- Source Object
  3,                                      !- Outlet Port
  {3488d174-80f1-41e4-b317-ec1c2cf6d2d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1a4d87ef-787d-4761-b80b-390d04504b23}, !- Handle
  {3488d174-80f1-41e4-b317-ec1c2cf6d2d2}, !- Source Object
  13,                                     !- Outlet Port
  {5c56880f-b51d-4b3d-a0e2-114d600445be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f072c3-2f43-41ce-90e1-0477d752b0c6}, !- Handle
  {5c56880f-b51d-4b3d-a0e2-114d600445be}, !- Source Object
  3,                                      !- Outlet Port
  {23722c24-d5c3-41ea-a012-55e98d440772}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {060be1f2-0b1c-48e8-9937-6a4beeb022d0}, !- Handle
  Node 965,                               !- Name
  {58e36169-f7c2-4076-ab2b-cba587d7a598}, !- Inlet Port
  {bc7b6535-4655-4fb0-ad1a-a226369c5887}; !- Outlet Port

OS:Connection,
  {58e36169-f7c2-4076-ab2b-cba587d7a598}, !- Handle
  {23722c24-d5c3-41ea-a012-55e98d440772}, !- Source Object
  7,                                      !- Outlet Port
  {060be1f2-0b1c-48e8-9937-6a4beeb022d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7b6535-4655-4fb0-ad1a-a226369c5887}, !- Handle
  {060be1f2-0b1c-48e8-9937-6a4beeb022d0}, !- Source Object
  3,                                      !- Outlet Port
  {3488d174-80f1-41e4-b317-ec1c2cf6d2d2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {392d895a-b647-407a-b4dc-63479fce77df}, !- Handle
  {3488d174-80f1-41e4-b317-ec1c2cf6d2d2}, !- Source Object
  15,                                     !- Outlet Port
  {d2bf6c26-564f-4db7-940a-a1eee0decf41}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a24f6ba3-b268-48ef-a9ed-c882f3cee9d0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1aaf26a8-387f-4030-96c8-d09848716358}, !- Reference Setpoint Node Name
  {1aaf26a8-387f-4030-96c8-d09848716358}, !- Mixed Air Stream Node Name
  {a209d617-2268-4935-8b54-45f7a334367e}, !- Outdoor Air Stream Node Name
  {92a5405c-17a9-40ee-9ac3-308ce2233467}, !- Return Air Stream Node Name
  {5c56880f-b51d-4b3d-a0e2-114d600445be}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0a3a3b98-a72b-4a1e-89fb-1d3865be4aaa}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3c38bc76-645a-418e-99eb-1486f98819e6}, !- Control Zone or Zone List Name
  {514677e4-d617-4cf0-ae2a-eac71cae546f}, !- Cooling Control Zone or Zone List Name
  {9188a396-9b74-4893-a2ba-3d90fa2056de}, !- Heating Control Zone or Zone List Name
  {936cbc88-e7ad-4456-b89c-dbcde19f3e59}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c38bc76-645a-418e-99eb-1486f98819e6}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {514677e4-d617-4cf0-ae2a-eac71cae546f}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9188a396-9b74-4893-a2ba-3d90fa2056de}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {936cbc88-e7ad-4456-b89c-dbcde19f3e59}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a3460a19-3f19-471a-a9fb-a818ca85a22e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {4fd9d456-d9fe-4829-8d81-857038aa1336}, !- Default Day Schedule Name
  {9cd87b95-c5b2-4496-a292-36ec21b0ceb2}, !- Summer Design Day Schedule Name
  {af4a6467-7b08-446a-9222-9aa01af8234e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fd9d456-d9fe-4829-8d81-857038aa1336}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e927a27a-b692-4d2c-bc22-ba527df5bcf0}, !- Handle
  {a3460a19-3f19-471a-a9fb-a818ca85a22e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4609665427509526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {58c90086-d1bb-4ede-ab63-424f081c70e6}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af4a6467-7b08-446a-9222-9aa01af8234e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e68792a0-bc45-41e7-8699-ba9cf2ff646b}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cd87b95-c5b2-4496-a292-36ec21b0ceb2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc9d5fdb-966b-4bbb-9c3c-cb1048df147e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {a3460a19-3f19-471a-a9fb-a818ca85a22e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe68d265-8966-4ea0-b715-01263d673787}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe68d265-8966-4ea0-b715-01263d673787}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5fd348bf-cb8f-4f9b-bf95-5caced17c37b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d18afe37-064b-4f5c-8f51-8e5b226b5a67}, !- Supply Air Inlet Node
  {1a391284-251d-4854-a048-7066096c8133}, !- Supply Air Outlet Node
  {adc16286-58c0-4d52-aa31-36a89a0ac5d4}, !- Exhaust Air Inlet Node
  {f8884699-a061-4a0b-90d3-2b7b16401f8e}, !- Exhaust Air Outlet Node
  103.431211217364,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8c1eca74-8187-46ca-bdb7-86a743a00945}, !- Handle
  Node 966,                               !- Name
  {1a391284-251d-4854-a048-7066096c8133}, !- Inlet Port
  {9d793988-56b4-4a44-bdab-272a9890e6dd}; !- Outlet Port

OS:Connection,
  {d18afe37-064b-4f5c-8f51-8e5b226b5a67}, !- Handle
  {5a5b7262-bfea-4c5b-84d3-57535288f36b}, !- Source Object
  3,                                      !- Outlet Port
  {5fd348bf-cb8f-4f9b-bf95-5caced17c37b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1a391284-251d-4854-a048-7066096c8133}, !- Handle
  {5fd348bf-cb8f-4f9b-bf95-5caced17c37b}, !- Source Object
  13,                                     !- Outlet Port
  {8c1eca74-8187-46ca-bdb7-86a743a00945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d793988-56b4-4a44-bdab-272a9890e6dd}, !- Handle
  {8c1eca74-8187-46ca-bdb7-86a743a00945}, !- Source Object
  3,                                      !- Outlet Port
  {c3916d66-3237-4989-ac65-4b6cc46aa962}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bf60eb9-0d55-495f-a3d3-c3f78580572b}, !- Handle
  Node 967,                               !- Name
  {e61d6ed4-fcd3-4aad-b369-f5b007ac7e80}, !- Inlet Port
  {adc16286-58c0-4d52-aa31-36a89a0ac5d4}; !- Outlet Port

OS:Connection,
  {e61d6ed4-fcd3-4aad-b369-f5b007ac7e80}, !- Handle
  {c3916d66-3237-4989-ac65-4b6cc46aa962}, !- Source Object
  7,                                      !- Outlet Port
  {5bf60eb9-0d55-495f-a3d3-c3f78580572b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc16286-58c0-4d52-aa31-36a89a0ac5d4}, !- Handle
  {5bf60eb9-0d55-495f-a3d3-c3f78580572b}, !- Source Object
  3,                                      !- Outlet Port
  {5fd348bf-cb8f-4f9b-bf95-5caced17c37b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8884699-a061-4a0b-90d3-2b7b16401f8e}, !- Handle
  {5fd348bf-cb8f-4f9b-bf95-5caced17c37b}, !- Source Object
  15,                                     !- Outlet Port
  {b302c77a-d8b9-4526-98e7-fdc053449c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4d1e37f6-1637-4e8b-9027-be39904bcb8b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2ef8f5af-ac55-4320-986f-265a764daa2b}, !- Reference Setpoint Node Name
  {2ef8f5af-ac55-4320-986f-265a764daa2b}, !- Mixed Air Stream Node Name
  {5a5b7262-bfea-4c5b-84d3-57535288f36b}, !- Outdoor Air Stream Node Name
  {b1843ac2-8d86-43a7-8f89-7584f861272a}, !- Return Air Stream Node Name
  {8c1eca74-8187-46ca-bdb7-86a743a00945}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {30ec9d6a-51d9-46c2-8260-babddde5e8b3}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {890398f6-e1e8-4ce5-83ee-353b022a76d0}, !- Control Zone or Zone List Name
  {ae8f548c-4921-4a4f-8fbc-a14cffadf2e3}, !- Cooling Control Zone or Zone List Name
  {cf403097-d58c-41ce-9ca1-7894c8aedd24}, !- Heating Control Zone or Zone List Name
  {8d809bf4-caf4-4f68-81cb-a5bdf94bf408}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {890398f6-e1e8-4ce5-83ee-353b022a76d0}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {ae8f548c-4921-4a4f-8fbc-a14cffadf2e3}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cf403097-d58c-41ce-9ca1-7894c8aedd24}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8d809bf4-caf4-4f68-81cb-a5bdf94bf408}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c3969e05-ad7a-4e64-8cb7-361950d5ce4c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {f34964e9-e832-49bc-8b02-4358b1d6d4da}, !- Default Day Schedule Name
  {68e2c05c-349a-4bc6-b04f-41ee4a21fd79}, !- Summer Design Day Schedule Name
  {e26595b5-ec1b-4169-9f19-1b1578b26100}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f34964e9-e832-49bc-8b02-4358b1d6d4da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5a1d306d-5cf2-49a1-953c-3358ea892532}, !- Handle
  {c3969e05-ad7a-4e64-8cb7-361950d5ce4c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6802973977695186,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4372605-537c-476d-8829-3c01ea31e23b}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e26595b5-ec1b-4169-9f19-1b1578b26100}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e61c616-0a69-4fba-bf47-d26f4b21f65e}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68e2c05c-349a-4bc6-b04f-41ee4a21fd79}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d31d988c-f1b8-419a-aa8a-e5e742fa373b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday Rule, !- Name
  {c3969e05-ad7a-4e64-8cb7-361950d5ce4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d79cac57-b794-45ed-ada2-720ffb8bbfd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d79cac57-b794-45ed-ada2-720ffb8bbfd4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {81c8a1a3-b4fe-4be0-aeaa-0e239cab5a97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8010b527-0ee9-4f69-84e1-1ff3175c43c6}, !- Supply Air Inlet Node
  {704cdfb5-de07-46a2-85cd-8b2e4dcfcd4b}, !- Supply Air Outlet Node
  {2abbb64e-cdfa-436f-8277-4d819932b361}, !- Exhaust Air Inlet Node
  {29808db8-9e51-4007-8578-9f0a4367b703}, !- Exhaust Air Outlet Node
  139.396284690944,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4fe23a8c-554a-4b0a-b2f4-64fddd62bea8}, !- Handle
  Node 968,                               !- Name
  {704cdfb5-de07-46a2-85cd-8b2e4dcfcd4b}, !- Inlet Port
  {a8f2a21e-a56b-41b5-89ae-c90911d0ae30}; !- Outlet Port

OS:Connection,
  {8010b527-0ee9-4f69-84e1-1ff3175c43c6}, !- Handle
  {b821b070-65aa-4fde-9eed-5e7232d44a78}, !- Source Object
  3,                                      !- Outlet Port
  {81c8a1a3-b4fe-4be0-aeaa-0e239cab5a97}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {704cdfb5-de07-46a2-85cd-8b2e4dcfcd4b}, !- Handle
  {81c8a1a3-b4fe-4be0-aeaa-0e239cab5a97}, !- Source Object
  13,                                     !- Outlet Port
  {4fe23a8c-554a-4b0a-b2f4-64fddd62bea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f2a21e-a56b-41b5-89ae-c90911d0ae30}, !- Handle
  {4fe23a8c-554a-4b0a-b2f4-64fddd62bea8}, !- Source Object
  3,                                      !- Outlet Port
  {213a1afe-8a3b-4c58-9f75-bf55459d6633}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca2041fb-679d-4ae8-801b-0dd60904363f}, !- Handle
  Node 969,                               !- Name
  {436b01d2-7735-494c-8235-33ca91c382c0}, !- Inlet Port
  {2abbb64e-cdfa-436f-8277-4d819932b361}; !- Outlet Port

OS:Connection,
  {436b01d2-7735-494c-8235-33ca91c382c0}, !- Handle
  {213a1afe-8a3b-4c58-9f75-bf55459d6633}, !- Source Object
  7,                                      !- Outlet Port
  {ca2041fb-679d-4ae8-801b-0dd60904363f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2abbb64e-cdfa-436f-8277-4d819932b361}, !- Handle
  {ca2041fb-679d-4ae8-801b-0dd60904363f}, !- Source Object
  3,                                      !- Outlet Port
  {81c8a1a3-b4fe-4be0-aeaa-0e239cab5a97}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {29808db8-9e51-4007-8578-9f0a4367b703}, !- Handle
  {81c8a1a3-b4fe-4be0-aeaa-0e239cab5a97}, !- Source Object
  15,                                     !- Outlet Port
  {b1fd1dc0-db1f-4c91-8611-b52e6ffd38f9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3c87c6d1-0425-4e46-b065-a9b013884d81}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f898c1ff-6765-482f-9b07-01b658e74e3d}, !- Reference Setpoint Node Name
  {f898c1ff-6765-482f-9b07-01b658e74e3d}, !- Mixed Air Stream Node Name
  {b821b070-65aa-4fde-9eed-5e7232d44a78}, !- Outdoor Air Stream Node Name
  {a56acc7e-296f-4e57-9926-7e664cfd38eb}, !- Return Air Stream Node Name
  {4fe23a8c-554a-4b0a-b2f4-64fddd62bea8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d2e963c0-670f-46bc-b63b-f3908d9bd23e}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f843c7c0-916d-47f5-b374-e050b918f7a5}, !- Control Zone or Zone List Name
  {e51ce4fe-1b97-45b9-b9cb-b02f400110e2}, !- Cooling Control Zone or Zone List Name
  {a0f8d902-15ba-4717-988d-67d4c2977333}, !- Heating Control Zone or Zone List Name
  {67beb1d4-62cb-409f-8523-4c56ffc6d5d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f843c7c0-916d-47f5-b374-e050b918f7a5}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {e51ce4fe-1b97-45b9-b9cb-b02f400110e2}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0f8d902-15ba-4717-988d-67d4c2977333}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67beb1d4-62cb-409f-8523-4c56ffc6d5d0}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {da371c5e-3fbc-49da-940a-87fca5004388}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {2e097086-f17a-4ed1-bf42-97aee3f5f6e7}, !- Default Day Schedule Name
  {168c834f-844f-447d-aa3c-ecb7d95be6eb}, !- Summer Design Day Schedule Name
  {008e2cd5-a51a-46ae-80a9-71decc5fef73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e097086-f17a-4ed1-bf42-97aee3f5f6e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b7698587-0002-47aa-b439-250ae408db9b}, !- Handle
  {da371c5e-3fbc-49da-940a-87fca5004388}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.0539033457249243,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46c1187a-da76-4972-8d91-d003ad1755aa}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {008e2cd5-a51a-46ae-80a9-71decc5fef73}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d70c1630-5b8b-4937-8d10-6d456d656e89}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {168c834f-844f-447d-aa3c-ecb7d95be6eb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {761df6e5-9137-4460-93cf-b088a5be2d87}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Saturday Rule, !- Name
  {da371c5e-3fbc-49da-940a-87fca5004388}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee243db0-6428-409a-843b-2517f26f837f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee243db0-6428-409a-843b-2517f26f837f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Saturday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab44566b-c983-408a-a932-1bbac03b3b00}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday Rule, !- Name
  {da371c5e-3fbc-49da-940a-87fca5004388}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ed1df03-b629-4a1d-a241-e57c7bbf9d6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ed1df03-b629-4a1d-a241-e57c7bbf9d6f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9a405cdc-2f53-4a6c-a6e4-f075fe0469e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b635cf2a-bce1-445b-95ed-9cf3f151201c}, !- Supply Air Inlet Node
  {f87f7fc0-0cd7-405e-86cf-ea2a75eca94a}, !- Supply Air Outlet Node
  {cbb26d76-7614-4e76-9341-3ac5cf90a548}, !- Exhaust Air Inlet Node
  {5e70cfc8-ba93-4c39-be25-6b2ae0055e1c}, !- Exhaust Air Outlet Node
  221.342878990976,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a3892110-5dcc-463e-9e64-cba6d5157588}, !- Handle
  Node 970,                               !- Name
  {f87f7fc0-0cd7-405e-86cf-ea2a75eca94a}, !- Inlet Port
  {057f10d6-dfd2-4132-bee6-c217c6a19863}; !- Outlet Port

OS:Connection,
  {b635cf2a-bce1-445b-95ed-9cf3f151201c}, !- Handle
  {31e25a6c-8596-47e1-8d94-3722fea0633d}, !- Source Object
  3,                                      !- Outlet Port
  {9a405cdc-2f53-4a6c-a6e4-f075fe0469e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f87f7fc0-0cd7-405e-86cf-ea2a75eca94a}, !- Handle
  {9a405cdc-2f53-4a6c-a6e4-f075fe0469e7}, !- Source Object
  13,                                     !- Outlet Port
  {a3892110-5dcc-463e-9e64-cba6d5157588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057f10d6-dfd2-4132-bee6-c217c6a19863}, !- Handle
  {a3892110-5dcc-463e-9e64-cba6d5157588}, !- Source Object
  3,                                      !- Outlet Port
  {eaca3080-25e7-4996-a148-d86bcb07ff88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20fadd03-be42-4c9c-913f-4c488ee4b7c3}, !- Handle
  Node 971,                               !- Name
  {474243de-5d9d-4d32-944d-31d69cc0adc5}, !- Inlet Port
  {cbb26d76-7614-4e76-9341-3ac5cf90a548}; !- Outlet Port

OS:Connection,
  {474243de-5d9d-4d32-944d-31d69cc0adc5}, !- Handle
  {eaca3080-25e7-4996-a148-d86bcb07ff88}, !- Source Object
  7,                                      !- Outlet Port
  {20fadd03-be42-4c9c-913f-4c488ee4b7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb26d76-7614-4e76-9341-3ac5cf90a548}, !- Handle
  {20fadd03-be42-4c9c-913f-4c488ee4b7c3}, !- Source Object
  3,                                      !- Outlet Port
  {9a405cdc-2f53-4a6c-a6e4-f075fe0469e7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5e70cfc8-ba93-4c39-be25-6b2ae0055e1c}, !- Handle
  {9a405cdc-2f53-4a6c-a6e4-f075fe0469e7}, !- Source Object
  15,                                     !- Outlet Port
  {d3505174-0210-4c98-a178-2b1370b41697}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2b2306e8-c0c5-4d93-be4d-b170f8343b2f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b791edb9-a81d-4798-8fb4-d6926f36147d}, !- Reference Setpoint Node Name
  {b791edb9-a81d-4798-8fb4-d6926f36147d}, !- Mixed Air Stream Node Name
  {31e25a6c-8596-47e1-8d94-3722fea0633d}, !- Outdoor Air Stream Node Name
  {ab2c53d5-b288-4518-a5e9-81f5e7bff239}, !- Return Air Stream Node Name
  {a3892110-5dcc-463e-9e64-cba6d5157588}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {76d0dd9c-6cfe-41bf-afff-1c817c877545}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {875c753d-fbf1-4dc2-a7a6-2e378d29b1c6}, !- Control Zone or Zone List Name
  {fc8c41b7-f4df-4607-b78d-ce09e146c35f}, !- Cooling Control Zone or Zone List Name
  {354975e5-d43e-4932-a17e-849943127dda}, !- Heating Control Zone or Zone List Name
  {17df1798-0d1f-4b80-9871-055814e5328b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {875c753d-fbf1-4dc2-a7a6-2e378d29b1c6}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {fc8c41b7-f4df-4607-b78d-ce09e146c35f}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {354975e5-d43e-4932-a17e-849943127dda}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {17df1798-0d1f-4b80-9871-055814e5328b}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b9895668-d101-4fc6-89d3-0cf45a7304b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {54ad3b9e-7715-4e9f-acca-3b5a10446832}, !- Default Day Schedule Name
  {9db1299e-f52a-4882-b87a-4cd2ba264f2a}, !- Summer Design Day Schedule Name
  {d0b48a5f-d141-4e4c-9613-8e99ba8c0be3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54ad3b9e-7715-4e9f-acca-3b5a10446832}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {982ca27f-c399-4bd9-9e8a-58f1a7c06358}, !- Handle
  {b9895668-d101-4fc6-89d3-0cf45a7304b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572496,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {edefcdbc-f6aa-4d06-837d-65f3f23aa09d}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0b48a5f-d141-4e4c-9613-8e99ba8c0be3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14354471-db67-4979-bd03-c9b64d20e65c}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9db1299e-f52a-4882-b87a-4cd2ba264f2a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16a9e1df-948c-41b2-9933-d8f52e37329a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {b9895668-d101-4fc6-89d3-0cf45a7304b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2ecb16a-52e5-4ea7-94c0-30c5076d2712}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2ecb16a-52e5-4ea7-94c0-30c5076d2712}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0b0a359a-6cfd-4222-b9ba-76add18bddde}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {92cf2875-7165-45b6-bd83-791f3962157e}, !- Supply Air Inlet Node
  {43f9cb08-d72a-4870-a393-62dfec104288}, !- Supply Air Outlet Node
  {47fff768-aa60-454c-9d22-86fe8d31f802}, !- Exhaust Air Inlet Node
  {afcd25f0-5aa0-4478-af09-cf8f4e4fdb54}, !- Exhaust Air Outlet Node
  75.3966717872,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cecb9b82-0e32-4ef2-a01a-e69f37d1fc47}, !- Handle
  Node 972,                               !- Name
  {43f9cb08-d72a-4870-a393-62dfec104288}, !- Inlet Port
  {2dd2f152-e058-4439-8bef-f0aa4dd6f750}; !- Outlet Port

OS:Connection,
  {92cf2875-7165-45b6-bd83-791f3962157e}, !- Handle
  {6e0f11d4-830f-47a0-80a8-4147defca206}, !- Source Object
  3,                                      !- Outlet Port
  {0b0a359a-6cfd-4222-b9ba-76add18bddde}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {43f9cb08-d72a-4870-a393-62dfec104288}, !- Handle
  {0b0a359a-6cfd-4222-b9ba-76add18bddde}, !- Source Object
  13,                                     !- Outlet Port
  {cecb9b82-0e32-4ef2-a01a-e69f37d1fc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd2f152-e058-4439-8bef-f0aa4dd6f750}, !- Handle
  {cecb9b82-0e32-4ef2-a01a-e69f37d1fc47}, !- Source Object
  3,                                      !- Outlet Port
  {960dfca4-7b56-492c-81b1-4a91ead765c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e70d852f-31ad-4fb0-9cc6-976117a8a41d}, !- Handle
  Node 973,                               !- Name
  {06e16a4d-d0f0-4614-a18b-ccbb6022aeab}, !- Inlet Port
  {47fff768-aa60-454c-9d22-86fe8d31f802}; !- Outlet Port

OS:Connection,
  {06e16a4d-d0f0-4614-a18b-ccbb6022aeab}, !- Handle
  {960dfca4-7b56-492c-81b1-4a91ead765c5}, !- Source Object
  7,                                      !- Outlet Port
  {e70d852f-31ad-4fb0-9cc6-976117a8a41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47fff768-aa60-454c-9d22-86fe8d31f802}, !- Handle
  {e70d852f-31ad-4fb0-9cc6-976117a8a41d}, !- Source Object
  3,                                      !- Outlet Port
  {0b0a359a-6cfd-4222-b9ba-76add18bddde}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {afcd25f0-5aa0-4478-af09-cf8f4e4fdb54}, !- Handle
  {0b0a359a-6cfd-4222-b9ba-76add18bddde}, !- Source Object
  15,                                     !- Outlet Port
  {2ffa6380-4320-4c42-b04b-0ec93f54a783}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e9cb492f-feeb-4ba4-b49b-37e57b663c92}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d74deec9-522a-49a7-a632-53d32301df3d}, !- Reference Setpoint Node Name
  {d74deec9-522a-49a7-a632-53d32301df3d}, !- Mixed Air Stream Node Name
  {6e0f11d4-830f-47a0-80a8-4147defca206}, !- Outdoor Air Stream Node Name
  {65c085d6-c474-4791-b9c1-e075481794ec}, !- Return Air Stream Node Name
  {cecb9b82-0e32-4ef2-a01a-e69f37d1fc47}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {87915ae0-31b2-4c73-9092-b8834dd40edb}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f9ec4310-4d67-4241-af58-fa4c73e8b6b0}, !- Control Zone or Zone List Name
  {9dd700c7-ffd2-4eac-9e52-d3f4f3ae389c}, !- Cooling Control Zone or Zone List Name
  {9e47ba95-ab06-44d1-b17e-8832b16d1156}, !- Heating Control Zone or Zone List Name
  {410346a0-fd7e-4439-a64d-daffe1dce235}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9ec4310-4d67-4241-af58-fa4c73e8b6b0}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {9dd700c7-ffd2-4eac-9e52-d3f4f3ae389c}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e47ba95-ab06-44d1-b17e-8832b16d1156}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {410346a0-fd7e-4439-a64d-daffe1dce235}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0cd79149-46d6-4b05-a2ac-ee0fa86fbda5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {2a397ce6-c548-4478-9584-6c493b6ec91b}, !- Default Day Schedule Name
  {b634b1c5-3e59-49b2-833e-778c825f8da9}, !- Summer Design Day Schedule Name
  {43f514a4-5692-4c2d-b357-72b91bd8336e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a397ce6-c548-4478-9584-6c493b6ec91b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e7a995e4-a3fa-4a43-aa42-94fec1a98913}, !- Handle
  {0cd79149-46d6-4b05-a2ac-ee0fa86fbda5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5706319702602236,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61aa8282-e631-4730-a0b0-5d5220362778}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43f514a4-5692-4c2d-b357-72b91bd8336e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adf6e7fc-f123-408e-a238-c9937e82bbd9}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b634b1c5-3e59-49b2-833e-778c825f8da9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6c0bbf31-c684-4053-a733-cd96fe76a062}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {facf5046-126d-4669-9d6d-c473f059ed26}, !- Supply Air Inlet Node
  {57809c98-b1dc-4f9b-a10f-797a1dce932b}, !- Supply Air Outlet Node
  {c51b2f5f-57f8-41d1-9340-0636c46bdad9}, !- Exhaust Air Inlet Node
  {62f70f62-2fdf-48b8-8638-770d48402d2b}, !- Exhaust Air Outlet Node
  88.151444729216,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {40a60196-a0de-4450-845b-67395d68cb0f}, !- Handle
  Node 974,                               !- Name
  {57809c98-b1dc-4f9b-a10f-797a1dce932b}, !- Inlet Port
  {b1786f21-2a18-4a3f-8d75-2ea6457204d3}; !- Outlet Port

OS:Connection,
  {facf5046-126d-4669-9d6d-c473f059ed26}, !- Handle
  {31257afa-acd6-4d76-b15a-b839f11deae8}, !- Source Object
  3,                                      !- Outlet Port
  {6c0bbf31-c684-4053-a733-cd96fe76a062}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {57809c98-b1dc-4f9b-a10f-797a1dce932b}, !- Handle
  {6c0bbf31-c684-4053-a733-cd96fe76a062}, !- Source Object
  13,                                     !- Outlet Port
  {40a60196-a0de-4450-845b-67395d68cb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1786f21-2a18-4a3f-8d75-2ea6457204d3}, !- Handle
  {40a60196-a0de-4450-845b-67395d68cb0f}, !- Source Object
  3,                                      !- Outlet Port
  {e4142ef5-2f0f-4d96-9e37-e8ef302de4bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6268569d-9a3f-4ace-b075-d9e8a150a67d}, !- Handle
  Node 975,                               !- Name
  {417aa7c7-4a68-49ba-b8f7-672db574b632}, !- Inlet Port
  {c51b2f5f-57f8-41d1-9340-0636c46bdad9}; !- Outlet Port

OS:Connection,
  {417aa7c7-4a68-49ba-b8f7-672db574b632}, !- Handle
  {e4142ef5-2f0f-4d96-9e37-e8ef302de4bb}, !- Source Object
  7,                                      !- Outlet Port
  {6268569d-9a3f-4ace-b075-d9e8a150a67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51b2f5f-57f8-41d1-9340-0636c46bdad9}, !- Handle
  {6268569d-9a3f-4ace-b075-d9e8a150a67d}, !- Source Object
  3,                                      !- Outlet Port
  {6c0bbf31-c684-4053-a733-cd96fe76a062}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {62f70f62-2fdf-48b8-8638-770d48402d2b}, !- Handle
  {6c0bbf31-c684-4053-a733-cd96fe76a062}, !- Source Object
  15,                                     !- Outlet Port
  {3b4b02d1-2027-45b8-94fb-10b51dfeecf1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e97808c4-8b2b-4c55-b6aa-c23aa7c4532d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {396a9a99-eb9d-471f-9502-76288e482b78}, !- Reference Setpoint Node Name
  {396a9a99-eb9d-471f-9502-76288e482b78}, !- Mixed Air Stream Node Name
  {31257afa-acd6-4d76-b15a-b839f11deae8}, !- Outdoor Air Stream Node Name
  {74a236dc-4a6f-4211-bc53-479b0ce353c6}, !- Return Air Stream Node Name
  {40a60196-a0de-4450-845b-67395d68cb0f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5f50c6a0-1dfc-4fef-98a9-dfa6067ecf36}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {308119b8-3ff2-47a5-9b3f-92714ee47a3c}, !- Control Zone or Zone List Name
  {8fef36e5-5593-49fc-b19d-abaca6f8d688}, !- Cooling Control Zone or Zone List Name
  {8d1ff1a3-d955-4273-ade9-f503efa3c949}, !- Heating Control Zone or Zone List Name
  {0ea5a0fa-b6f3-4dd4-97d1-f3be075a677d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {308119b8-3ff2-47a5-9b3f-92714ee47a3c}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {8fef36e5-5593-49fc-b19d-abaca6f8d688}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d1ff1a3-d955-4273-ade9-f503efa3c949}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ea5a0fa-b6f3-4dd4-97d1-f3be075a677d}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d2bc3796-aabf-4109-84b6-4f6b42185135}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {a9b7f87b-6adb-476f-b0e8-d70223fcd6a1}, !- Default Day Schedule Name
  {ed778f06-8601-4332-aae3-fc65d52310b3}, !- Summer Design Day Schedule Name
  {8e713b09-45d5-436c-b240-1ba6af334629}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9b7f87b-6adb-476f-b0e8-d70223fcd6a1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8d2e7dce-20ea-4698-a80c-2f7d723153f9}, !- Handle
  {d2bc3796-aabf-4109-84b6-4f6b42185135}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.289962825278849,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {feedef6c-b474-4b7d-ba99-d68fd7d0aaa3}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e713b09-45d5-436c-b240-1ba6af334629}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e65f4475-5c9a-414b-a13c-b06465fb9d35}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed778f06-8601-4332-aae3-fc65d52310b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44b1f002-aba8-4478-9203-a232409bcf4e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Sunday Rule, !- Name
  {d2bc3796-aabf-4109-84b6-4f6b42185135}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17017c87-fc4a-4c12-9e02-b40dc6dd9c3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17017c87-fc4a-4c12-9e02-b40dc6dd9c3a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cc0eda90-0aa5-4e05-8d8a-1abfd57324ad}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bc3c7e6b-9102-47ac-ae97-ed90b6458708}, !- Supply Air Inlet Node
  {45540a12-044b-4104-9d4b-4b18585c378b}, !- Supply Air Outlet Node
  {b128d448-9dc1-4828-9cf2-d4d358d7471b}, !- Exhaust Air Inlet Node
  {ad097f55-a584-4b10-9610-b04c60739bf5}, !- Exhaust Air Outlet Node
  153.2933434929,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0e8ecc8d-7c3b-4985-b9d3-a585915571f9}, !- Handle
  Node 976,                               !- Name
  {45540a12-044b-4104-9d4b-4b18585c378b}, !- Inlet Port
  {8f49ad2f-7c74-4f33-a191-0a96a894001c}; !- Outlet Port

OS:Connection,
  {bc3c7e6b-9102-47ac-ae97-ed90b6458708}, !- Handle
  {3a8f10cb-5400-4d84-b3fd-b3bec5cb6274}, !- Source Object
  3,                                      !- Outlet Port
  {cc0eda90-0aa5-4e05-8d8a-1abfd57324ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {45540a12-044b-4104-9d4b-4b18585c378b}, !- Handle
  {cc0eda90-0aa5-4e05-8d8a-1abfd57324ad}, !- Source Object
  13,                                     !- Outlet Port
  {0e8ecc8d-7c3b-4985-b9d3-a585915571f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f49ad2f-7c74-4f33-a191-0a96a894001c}, !- Handle
  {0e8ecc8d-7c3b-4985-b9d3-a585915571f9}, !- Source Object
  3,                                      !- Outlet Port
  {e6827bd7-2297-4a0b-8340-372ccecbaf89}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a6e9d19-5ea1-4a2e-b4c0-2b7a2e0cdbfb}, !- Handle
  Node 977,                               !- Name
  {e6e8a737-438a-4dfd-bf61-0f58e7c60715}, !- Inlet Port
  {b128d448-9dc1-4828-9cf2-d4d358d7471b}; !- Outlet Port

OS:Connection,
  {e6e8a737-438a-4dfd-bf61-0f58e7c60715}, !- Handle
  {e6827bd7-2297-4a0b-8340-372ccecbaf89}, !- Source Object
  7,                                      !- Outlet Port
  {9a6e9d19-5ea1-4a2e-b4c0-2b7a2e0cdbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b128d448-9dc1-4828-9cf2-d4d358d7471b}, !- Handle
  {9a6e9d19-5ea1-4a2e-b4c0-2b7a2e0cdbfb}, !- Source Object
  3,                                      !- Outlet Port
  {cc0eda90-0aa5-4e05-8d8a-1abfd57324ad}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ad097f55-a584-4b10-9610-b04c60739bf5}, !- Handle
  {cc0eda90-0aa5-4e05-8d8a-1abfd57324ad}, !- Source Object
  15,                                     !- Outlet Port
  {80f9fb99-5d21-416d-8d0d-1f4aa44e5b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fbdd2bc2-696d-4935-95ed-43942a548a25}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fdf32612-3f77-4b31-ad06-f1614f9a0336}, !- Reference Setpoint Node Name
  {fdf32612-3f77-4b31-ad06-f1614f9a0336}, !- Mixed Air Stream Node Name
  {3a8f10cb-5400-4d84-b3fd-b3bec5cb6274}, !- Outdoor Air Stream Node Name
  {381571b7-d7d3-4b59-b59e-0889b287351d}, !- Return Air Stream Node Name
  {0e8ecc8d-7c3b-4985-b9d3-a585915571f9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b9c32e3b-0e11-41b8-8ccd-d4319af8ee3a}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f857a35-6567-43e3-978f-9cdf97200e4c}, !- Control Zone or Zone List Name
  {ee1ef5c3-4e37-41dd-ad51-03599a08e07e}, !- Cooling Control Zone or Zone List Name
  {8259afc9-2d4d-4c9a-8abf-4387ca8cf5b7}, !- Heating Control Zone or Zone List Name
  {5b68fa4a-1671-4cd0-898f-1e052b09dba0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f857a35-6567-43e3-978f-9cdf97200e4c}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {ee1ef5c3-4e37-41dd-ad51-03599a08e07e}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8259afc9-2d4d-4c9a-8abf-4387ca8cf5b7}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5b68fa4a-1671-4cd0-898f-1e052b09dba0}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f85ec460-abd0-4512-9824-ed0778fa3480}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {b6431841-9550-4563-be90-fa126451b9c7}, !- Default Day Schedule Name
  {b2a0ac4e-2cb8-4969-b7f5-f23ad47325b1}, !- Summer Design Day Schedule Name
  {2a8083a9-e95b-4738-a476-604ee9734601}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6431841-9550-4563-be90-fa126451b9c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {77b4f023-b3d7-41e1-8f44-eedbc40959a4}, !- Handle
  {f85ec460-abd0-4512-9824-ed0778fa3480}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2304832713754656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bd56c2e-d21b-43b0-b283-f21231c11fb3}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a8083a9-e95b-4738-a476-604ee9734601}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e92ac7ba-20a5-4f6a-8daf-08826ad6b35f}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2a0ac4e-2cb8-4969-b7f5-f23ad47325b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b2d14274-65eb-4bac-a4e4-ee335d71f222}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {996c80ca-d344-402e-a402-4c1e5d059217}, !- Supply Air Inlet Node
  {e99f8d21-1540-4960-8866-8687c12da8b0}, !- Supply Air Outlet Node
  {e1b94a71-9a06-4c1d-b45a-b579d3dd0579}, !- Exhaust Air Inlet Node
  {b0586e11-9f48-44db-8a44-d0be5eee4f8f}, !- Exhaust Air Outlet Node
  158.35913295872,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d967daba-2d77-4a20-94c6-7fe71c0254b0}, !- Handle
  Node 978,                               !- Name
  {e99f8d21-1540-4960-8866-8687c12da8b0}, !- Inlet Port
  {ecc17632-a4ed-4d08-b52f-89ed3497a6ea}; !- Outlet Port

OS:Connection,
  {996c80ca-d344-402e-a402-4c1e5d059217}, !- Handle
  {22f4603e-93e4-49e3-a7d1-cc8520373325}, !- Source Object
  3,                                      !- Outlet Port
  {b2d14274-65eb-4bac-a4e4-ee335d71f222}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e99f8d21-1540-4960-8866-8687c12da8b0}, !- Handle
  {b2d14274-65eb-4bac-a4e4-ee335d71f222}, !- Source Object
  13,                                     !- Outlet Port
  {d967daba-2d77-4a20-94c6-7fe71c0254b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc17632-a4ed-4d08-b52f-89ed3497a6ea}, !- Handle
  {d967daba-2d77-4a20-94c6-7fe71c0254b0}, !- Source Object
  3,                                      !- Outlet Port
  {80dcc8f6-b9ef-444b-8201-d19e709cef60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13a8725f-b140-4a34-b5a5-8456d149b4a4}, !- Handle
  Node 979,                               !- Name
  {fbc44d68-ae30-488b-8dd1-20309f9a5eb4}, !- Inlet Port
  {e1b94a71-9a06-4c1d-b45a-b579d3dd0579}; !- Outlet Port

OS:Connection,
  {fbc44d68-ae30-488b-8dd1-20309f9a5eb4}, !- Handle
  {80dcc8f6-b9ef-444b-8201-d19e709cef60}, !- Source Object
  7,                                      !- Outlet Port
  {13a8725f-b140-4a34-b5a5-8456d149b4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b94a71-9a06-4c1d-b45a-b579d3dd0579}, !- Handle
  {13a8725f-b140-4a34-b5a5-8456d149b4a4}, !- Source Object
  3,                                      !- Outlet Port
  {b2d14274-65eb-4bac-a4e4-ee335d71f222}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b0586e11-9f48-44db-8a44-d0be5eee4f8f}, !- Handle
  {b2d14274-65eb-4bac-a4e4-ee335d71f222}, !- Source Object
  15,                                     !- Outlet Port
  {211de35b-c5ab-47ec-90d0-7c254c968032}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8ae88676-bc05-4f29-bda3-9d83170138b9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7abe4e1d-4510-48a1-a454-1efb7f6d8086}, !- Reference Setpoint Node Name
  {7abe4e1d-4510-48a1-a454-1efb7f6d8086}, !- Mixed Air Stream Node Name
  {22f4603e-93e4-49e3-a7d1-cc8520373325}, !- Outdoor Air Stream Node Name
  {4bff4c3f-e025-4427-b261-679e6e3b02a2}, !- Return Air Stream Node Name
  {d967daba-2d77-4a20-94c6-7fe71c0254b0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {930a07be-65b5-4581-b96f-97e75da27e3e}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8cf2f7cf-1c89-46f7-962a-ea4f63c08fe8}, !- Control Zone or Zone List Name
  {5c43f9d7-ded7-417f-a24c-a7fa2029711e}, !- Cooling Control Zone or Zone List Name
  {cd934146-350b-457a-b1c8-45a695f64e94}, !- Heating Control Zone or Zone List Name
  {b2528ed9-0d4f-44fd-aa9d-0812f1905f59}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8cf2f7cf-1c89-46f7-962a-ea4f63c08fe8}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {5c43f9d7-ded7-417f-a24c-a7fa2029711e}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd934146-350b-457a-b1c8-45a695f64e94}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b2528ed9-0d4f-44fd-aa9d-0812f1905f59}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0e385653-c498-4073-a783-3857c95c01e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {e915737a-5c7a-4664-ab10-0b035b447a8c}, !- Default Day Schedule Name
  {2ddd8793-6593-4aaa-8861-77894a567be1}, !- Summer Design Day Schedule Name
  {d0a31275-c1f7-4bea-8429-beac8571e09f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e915737a-5c7a-4664-ab10-0b035b447a8c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {16d42b0e-df72-4f04-8da3-2eaf6daead3c}, !- Handle
  {0e385653-c498-4073-a783-3857c95c01e9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7806691449814274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d5b7ed7-8d7e-4b1b-94f5-c7449c2d392b}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0a31275-c1f7-4bea-8429-beac8571e09f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55df1064-a325-45da-b16c-407e76517ded}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ddd8793-6593-4aaa-8861-77894a567be1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86284a7b-14d3-4d50-b8d2-9074b59cca5e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Sunday Rule, !- Name
  {0e385653-c498-4073-a783-3857c95c01e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f418c5a-0772-49b4-95a6-e5b8f349f742}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f418c5a-0772-49b4-95a6-e5b8f349f742}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9037e978-92f2-4837-9f28-cb882303ab2a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d36a31bb-7f9a-4bd9-93e7-f88b3f45f32c}, !- Supply Air Inlet Node
  {a6ebe886-d40f-4f64-9fd4-4afcb9295487}, !- Supply Air Outlet Node
  {2b4fe41a-36c8-47eb-b3e0-1c9ee69b6afa}, !- Exhaust Air Inlet Node
  {827e925b-ccb0-4e31-9888-0930cb91ef34}, !- Exhaust Air Outlet Node
  220.604682397695,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4a8f33c5-be8f-4225-b14b-3bde2c8e02e7}, !- Handle
  Node 980,                               !- Name
  {a6ebe886-d40f-4f64-9fd4-4afcb9295487}, !- Inlet Port
  {98c16508-4113-45eb-b207-843f4eb07550}; !- Outlet Port

OS:Connection,
  {d36a31bb-7f9a-4bd9-93e7-f88b3f45f32c}, !- Handle
  {205cd0c9-41fb-47c9-a7d2-7c9f52fbb3e5}, !- Source Object
  3,                                      !- Outlet Port
  {9037e978-92f2-4837-9f28-cb882303ab2a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a6ebe886-d40f-4f64-9fd4-4afcb9295487}, !- Handle
  {9037e978-92f2-4837-9f28-cb882303ab2a}, !- Source Object
  13,                                     !- Outlet Port
  {4a8f33c5-be8f-4225-b14b-3bde2c8e02e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c16508-4113-45eb-b207-843f4eb07550}, !- Handle
  {4a8f33c5-be8f-4225-b14b-3bde2c8e02e7}, !- Source Object
  3,                                      !- Outlet Port
  {6781965e-c99e-4164-bce1-d23e4a3111fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {514af9ca-379d-43ef-8860-1d5bf857ff1d}, !- Handle
  Node 981,                               !- Name
  {e3cc4b9e-51d0-43cf-ab40-6e9fae38dde8}, !- Inlet Port
  {2b4fe41a-36c8-47eb-b3e0-1c9ee69b6afa}; !- Outlet Port

OS:Connection,
  {e3cc4b9e-51d0-43cf-ab40-6e9fae38dde8}, !- Handle
  {6781965e-c99e-4164-bce1-d23e4a3111fc}, !- Source Object
  7,                                      !- Outlet Port
  {514af9ca-379d-43ef-8860-1d5bf857ff1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4fe41a-36c8-47eb-b3e0-1c9ee69b6afa}, !- Handle
  {514af9ca-379d-43ef-8860-1d5bf857ff1d}, !- Source Object
  3,                                      !- Outlet Port
  {9037e978-92f2-4837-9f28-cb882303ab2a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {827e925b-ccb0-4e31-9888-0930cb91ef34}, !- Handle
  {9037e978-92f2-4837-9f28-cb882303ab2a}, !- Source Object
  15,                                     !- Outlet Port
  {c0df673b-07f1-4bcb-92c8-e494e9a162a2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {382c0c98-2303-479f-a985-fe1851e021d9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4d3b910e-7565-41cb-a923-cb2916c51223}, !- Reference Setpoint Node Name
  {4d3b910e-7565-41cb-a923-cb2916c51223}, !- Mixed Air Stream Node Name
  {205cd0c9-41fb-47c9-a7d2-7c9f52fbb3e5}, !- Outdoor Air Stream Node Name
  {5787f11e-9f08-41fa-8b71-607b01589b51}, !- Return Air Stream Node Name
  {4a8f33c5-be8f-4225-b14b-3bde2c8e02e7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {185554d6-2c73-464d-91c3-771c7ca76d6e}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {da92eaee-e231-44bc-bbee-074926a78aad}, !- Control Zone or Zone List Name
  {4172911d-cbaf-4983-9c6c-63b73cb5b054}, !- Cooling Control Zone or Zone List Name
  {ad40080d-60fd-441b-90ad-ffc6f49dce29}, !- Heating Control Zone or Zone List Name
  {5777f329-d5c6-4141-937b-150e34ff3879}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da92eaee-e231-44bc-bbee-074926a78aad}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {4172911d-cbaf-4983-9c6c-63b73cb5b054}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad40080d-60fd-441b-90ad-ffc6f49dce29}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5777f329-d5c6-4141-937b-150e34ff3879}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bca04a33-f2ac-4fb7-a999-fae225077554}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {4a05d730-0629-44b6-aaac-abba61c7720e}, !- Default Day Schedule Name
  {e94b4126-e006-432f-894f-066e8cf90f0d}, !- Summer Design Day Schedule Name
  {d66b984f-6f62-404f-a3f2-fa1439ad6d97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a05d730-0629-44b6-aaac-abba61c7720e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0324a8fc-aadd-495d-b5b9-bc4cb10660e6}, !- Handle
  {bca04a33-f2ac-4fb7-a999-fae225077554}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1375464684014878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5dbe858d-f09e-4012-acb0-21fc7ab6c00f}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d66b984f-6f62-404f-a3f2-fa1439ad6d97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcf2e163-6379-40ee-8617-58f85fc883c9}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e94b4126-e006-432f-894f-066e8cf90f0d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c857c4cb-eb5c-4cd1-84b1-8519a7d7764b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2a512f00-d14b-412f-b620-e24e75ee01e1}, !- Supply Air Inlet Node
  {56b1bb76-5c28-42ac-91a6-ac958fa404b8}, !- Supply Air Outlet Node
  {fc738d2d-7555-43af-aa9f-d55303d94884}, !- Exhaust Air Inlet Node
  {5a955e42-130f-433f-a0a4-0f25cf811f0f}, !- Exhaust Air Outlet Node
  153.84416908544,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1f8c56ad-7af1-49fb-b42b-f61eb11d0a5b}, !- Handle
  Node 982,                               !- Name
  {56b1bb76-5c28-42ac-91a6-ac958fa404b8}, !- Inlet Port
  {4456a65a-c476-44e6-8ea4-293d2d2b37c8}; !- Outlet Port

OS:Connection,
  {2a512f00-d14b-412f-b620-e24e75ee01e1}, !- Handle
  {c8167fb5-efdc-4fef-ad60-ae693507ad94}, !- Source Object
  3,                                      !- Outlet Port
  {c857c4cb-eb5c-4cd1-84b1-8519a7d7764b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {56b1bb76-5c28-42ac-91a6-ac958fa404b8}, !- Handle
  {c857c4cb-eb5c-4cd1-84b1-8519a7d7764b}, !- Source Object
  13,                                     !- Outlet Port
  {1f8c56ad-7af1-49fb-b42b-f61eb11d0a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4456a65a-c476-44e6-8ea4-293d2d2b37c8}, !- Handle
  {1f8c56ad-7af1-49fb-b42b-f61eb11d0a5b}, !- Source Object
  3,                                      !- Outlet Port
  {82cf75e9-7ab8-4191-8400-e70b059316c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac07dfc1-2bdc-44d9-9206-19689ff700cf}, !- Handle
  Node 983,                               !- Name
  {c7f600f5-d3b4-4b1e-af26-85ba35b428eb}, !- Inlet Port
  {fc738d2d-7555-43af-aa9f-d55303d94884}; !- Outlet Port

OS:Connection,
  {c7f600f5-d3b4-4b1e-af26-85ba35b428eb}, !- Handle
  {82cf75e9-7ab8-4191-8400-e70b059316c6}, !- Source Object
  7,                                      !- Outlet Port
  {ac07dfc1-2bdc-44d9-9206-19689ff700cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc738d2d-7555-43af-aa9f-d55303d94884}, !- Handle
  {ac07dfc1-2bdc-44d9-9206-19689ff700cf}, !- Source Object
  3,                                      !- Outlet Port
  {c857c4cb-eb5c-4cd1-84b1-8519a7d7764b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5a955e42-130f-433f-a0a4-0f25cf811f0f}, !- Handle
  {c857c4cb-eb5c-4cd1-84b1-8519a7d7764b}, !- Source Object
  15,                                     !- Outlet Port
  {5b2c07f0-8471-495e-b195-d791e6657142}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {38b16f79-13cd-46c3-9ddb-d9ab5c3d70ec}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1b408a75-342e-48a2-9d16-420156c23a7f}, !- Reference Setpoint Node Name
  {1b408a75-342e-48a2-9d16-420156c23a7f}, !- Mixed Air Stream Node Name
  {c8167fb5-efdc-4fef-ad60-ae693507ad94}, !- Outdoor Air Stream Node Name
  {9adef64e-1d20-4de9-a5b2-9d1d1073d092}, !- Return Air Stream Node Name
  {1f8c56ad-7af1-49fb-b42b-f61eb11d0a5b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e6275fa3-7c81-4bf6-bc8a-d98900adfc7d}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d31802a5-4c61-4294-881c-6260f7977984}, !- Control Zone or Zone List Name
  {601b0edf-5e00-431a-a36b-9b12acfc6bf9}, !- Cooling Control Zone or Zone List Name
  {a1123364-4652-4045-b1d8-e51486165511}, !- Heating Control Zone or Zone List Name
  {5288220a-d5b1-4f15-81aa-122842691416}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d31802a5-4c61-4294-881c-6260f7977984}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {601b0edf-5e00-431a-a36b-9b12acfc6bf9}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a1123364-4652-4045-b1d8-e51486165511}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5288220a-d5b1-4f15-81aa-122842691416}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7361e80e-f3d8-4c9b-8cf6-469ec9a5a67b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {058ee4d4-c890-45e2-bf18-bdd59ecb4d97}, !- Default Day Schedule Name
  {3bf7a869-b612-40cd-8e2e-62da76d17c95}, !- Summer Design Day Schedule Name
  {36c30bf2-2426-46d1-906b-77787e8d87ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {058ee4d4-c890-45e2-bf18-bdd59ecb4d97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {38336190-3eba-459c-8206-27af0d549984}, !- Handle
  {7361e80e-f3d8-4c9b-8cf6-469ec9a5a67b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9033457249070724,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {646ab825-1ac3-48a8-a60b-0bfc5518fbf0}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36c30bf2-2426-46d1-906b-77787e8d87ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d456bb2-459b-4536-9571-4fdfa8e5328a}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bf7a869-b612-40cd-8e2e-62da76d17c95}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9279ec1-622e-4b54-9f03-ccb636fc3652}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Saturday Rule, !- Name
  {7361e80e-f3d8-4c9b-8cf6-469ec9a5a67b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f6bf378-5b4d-45fc-847b-f1b120174d03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f6bf378-5b4d-45fc-847b-f1b120174d03}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Saturday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2bb052ab-55e4-47c3-b14d-cca25d77512e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Sunday Rule, !- Name
  {7361e80e-f3d8-4c9b-8cf6-469ec9a5a67b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e790d4a-2a52-4e59-afe9-4fa30589b5e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e790d4a-2a52-4e59-afe9-4fa30589b5e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1d3ca865-d4d9-43d1-891f-48f031a3f82e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d248cefe-b367-4586-b22c-1effc079e55e}, !- Supply Air Inlet Node
  {fb86d1c5-3a30-4015-b3dd-67bff5cdf331}, !- Supply Air Outlet Node
  {dc664610-c320-492e-9f61-3f73858d3dea}, !- Exhaust Air Inlet Node
  {5d72222f-f985-4503-b0d6-566341191ca8}, !- Exhaust Air Outlet Node
  150.266060215866,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d29fc3b2-59c9-40c5-a0a7-18bdb3ac4c0c}, !- Handle
  Node 984,                               !- Name
  {fb86d1c5-3a30-4015-b3dd-67bff5cdf331}, !- Inlet Port
  {a63540c3-96f2-40bd-822e-dbba67010394}; !- Outlet Port

OS:Connection,
  {d248cefe-b367-4586-b22c-1effc079e55e}, !- Handle
  {e0ebd1d2-a2a0-43f5-9ae5-5cc35f11c46a}, !- Source Object
  3,                                      !- Outlet Port
  {1d3ca865-d4d9-43d1-891f-48f031a3f82e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fb86d1c5-3a30-4015-b3dd-67bff5cdf331}, !- Handle
  {1d3ca865-d4d9-43d1-891f-48f031a3f82e}, !- Source Object
  13,                                     !- Outlet Port
  {d29fc3b2-59c9-40c5-a0a7-18bdb3ac4c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63540c3-96f2-40bd-822e-dbba67010394}, !- Handle
  {d29fc3b2-59c9-40c5-a0a7-18bdb3ac4c0c}, !- Source Object
  3,                                      !- Outlet Port
  {d7165f76-92f9-422a-a074-c7e898b19125}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bbc1837-0890-4663-916c-764c92baf9b9}, !- Handle
  Node 985,                               !- Name
  {b4e05d04-28d0-48fd-99c3-cd9a54eede39}, !- Inlet Port
  {dc664610-c320-492e-9f61-3f73858d3dea}; !- Outlet Port

OS:Connection,
  {b4e05d04-28d0-48fd-99c3-cd9a54eede39}, !- Handle
  {d7165f76-92f9-422a-a074-c7e898b19125}, !- Source Object
  7,                                      !- Outlet Port
  {3bbc1837-0890-4663-916c-764c92baf9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc664610-c320-492e-9f61-3f73858d3dea}, !- Handle
  {3bbc1837-0890-4663-916c-764c92baf9b9}, !- Source Object
  3,                                      !- Outlet Port
  {1d3ca865-d4d9-43d1-891f-48f031a3f82e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5d72222f-f985-4503-b0d6-566341191ca8}, !- Handle
  {1d3ca865-d4d9-43d1-891f-48f031a3f82e}, !- Source Object
  15,                                     !- Outlet Port
  {5ab0bf4c-364c-4a2f-9269-a834fba5744a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4fb8e950-9abb-4e28-a727-2a6aada9e4c3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {13af45e5-8036-43d1-adef-945a7ee806fa}, !- Reference Setpoint Node Name
  {13af45e5-8036-43d1-adef-945a7ee806fa}, !- Mixed Air Stream Node Name
  {e0ebd1d2-a2a0-43f5-9ae5-5cc35f11c46a}, !- Outdoor Air Stream Node Name
  {f0ad1f06-2b75-4dff-a7b0-7708e781ac34}, !- Return Air Stream Node Name
  {d29fc3b2-59c9-40c5-a0a7-18bdb3ac4c0c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f4d5b781-682c-41e2-9e60-0351ddde183f}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5eab1a87-a800-4815-bb3e-7143ac0bb68c}, !- Control Zone or Zone List Name
  {5cfc2bc6-440b-4af1-b83c-ca08c170b2a9}, !- Cooling Control Zone or Zone List Name
  {132e8075-b92c-4930-90eb-c235d4f67d2d}, !- Heating Control Zone or Zone List Name
  {f26ffc1d-4473-46f8-a5a4-56550179a59b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5eab1a87-a800-4815-bb3e-7143ac0bb68c}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {5cfc2bc6-440b-4af1-b83c-ca08c170b2a9}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {132e8075-b92c-4930-90eb-c235d4f67d2d}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f26ffc1d-4473-46f8-a5a4-56550179a59b}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ffe7a26f-79bf-46cb-b98d-b608598b18f7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {0539b94b-1948-4a6c-9631-4de1e23ff425}, !- Default Day Schedule Name
  {2f9f43ab-7a43-4e42-8838-4c4170f07128}, !- Summer Design Day Schedule Name
  {cb799ad4-0e19-48e8-b43e-ab75bff872df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0539b94b-1948-4a6c-9631-4de1e23ff425}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {96317045-6fa9-4ede-846e-8c2c8820c8fb}, !- Handle
  {ffe7a26f-79bf-46cb-b98d-b608598b18f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87825278810408935,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3d266563-6b21-48e0-9bea-63b34d8a0198}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb799ad4-0e19-48e8-b43e-ab75bff872df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08312bea-686a-4fc1-a32d-f264257d02bb}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f9f43ab-7a43-4e42-8838-4c4170f07128}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {61a970a1-f03b-49c2-ac3a-5c7d275f9491}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {adec3c3f-1429-47f2-a7ce-e89435d17c56}, !- Supply Air Inlet Node
  {ba933c46-97b8-4c3f-b953-f84097b65968}, !- Supply Air Outlet Node
  {7f3eb19f-6d04-44aa-89bd-3231826ad492}, !- Exhaust Air Inlet Node
  {4a402767-7ce5-4064-adb9-984a3217fbb7}, !- Exhaust Air Outlet Node
  71.333204301248,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5a1c9aaa-15e2-4b3c-8c5c-3e09c919aee3}, !- Handle
  Node 986,                               !- Name
  {ba933c46-97b8-4c3f-b953-f84097b65968}, !- Inlet Port
  {c4ca90cd-22b5-4c4a-8581-6338fc1af3df}; !- Outlet Port

OS:Connection,
  {adec3c3f-1429-47f2-a7ce-e89435d17c56}, !- Handle
  {cd33aaad-d50b-41e3-941d-100eccd68635}, !- Source Object
  3,                                      !- Outlet Port
  {61a970a1-f03b-49c2-ac3a-5c7d275f9491}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ba933c46-97b8-4c3f-b953-f84097b65968}, !- Handle
  {61a970a1-f03b-49c2-ac3a-5c7d275f9491}, !- Source Object
  13,                                     !- Outlet Port
  {5a1c9aaa-15e2-4b3c-8c5c-3e09c919aee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ca90cd-22b5-4c4a-8581-6338fc1af3df}, !- Handle
  {5a1c9aaa-15e2-4b3c-8c5c-3e09c919aee3}, !- Source Object
  3,                                      !- Outlet Port
  {58147143-621a-4064-b538-4dc2168ef878}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87690002-c73e-404b-a368-e890885304f9}, !- Handle
  Node 987,                               !- Name
  {91daf201-3c41-4254-96d1-501dce4a5424}, !- Inlet Port
  {7f3eb19f-6d04-44aa-89bd-3231826ad492}; !- Outlet Port

OS:Connection,
  {91daf201-3c41-4254-96d1-501dce4a5424}, !- Handle
  {58147143-621a-4064-b538-4dc2168ef878}, !- Source Object
  7,                                      !- Outlet Port
  {87690002-c73e-404b-a368-e890885304f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3eb19f-6d04-44aa-89bd-3231826ad492}, !- Handle
  {87690002-c73e-404b-a368-e890885304f9}, !- Source Object
  3,                                      !- Outlet Port
  {61a970a1-f03b-49c2-ac3a-5c7d275f9491}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4a402767-7ce5-4064-adb9-984a3217fbb7}, !- Handle
  {61a970a1-f03b-49c2-ac3a-5c7d275f9491}, !- Source Object
  15,                                     !- Outlet Port
  {17d203ad-eb75-4148-9993-88022acfa4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {46da8d73-cf3d-499d-a5f3-cbbd35b10313}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e7113809-e828-441d-b542-2c5e9e99601e}, !- Reference Setpoint Node Name
  {e7113809-e828-441d-b542-2c5e9e99601e}, !- Mixed Air Stream Node Name
  {cd33aaad-d50b-41e3-941d-100eccd68635}, !- Outdoor Air Stream Node Name
  {afa324fa-6c37-44e8-9ebe-a473db9963d9}, !- Return Air Stream Node Name
  {5a1c9aaa-15e2-4b3c-8c5c-3e09c919aee3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6c725be4-3327-4ef6-ac07-ccce4c980a03}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df4962f8-38f3-4943-844f-5f841727da5a}, !- Control Zone or Zone List Name
  {896f1547-7ee1-4f80-97c9-8d52872e2a97}, !- Cooling Control Zone or Zone List Name
  {66f973b6-2b8d-40c0-b791-aeb422e02a57}, !- Heating Control Zone or Zone List Name
  {468cbb20-d982-4ee8-b9e7-be72ce6db236}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df4962f8-38f3-4943-844f-5f841727da5a}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {896f1547-7ee1-4f80-97c9-8d52872e2a97}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {66f973b6-2b8d-40c0-b791-aeb422e02a57}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {468cbb20-d982-4ee8-b9e7-be72ce6db236}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {650a3247-e91f-4d5c-b9e6-b90e32167270}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {7199e1cd-06fc-4a86-b541-ae18d971e16f}, !- Default Day Schedule Name
  {6eddbaba-806f-46fd-b4a5-b8611cc154ff}, !- Summer Design Day Schedule Name
  {ab942fb7-86f8-47dd-8bc4-971f22b7e383}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7199e1cd-06fc-4a86-b541-ae18d971e16f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5281fd1-01cb-414c-b2ac-e48d6dd14d06}, !- Handle
  {650a3247-e91f-4d5c-b9e6-b90e32167270}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2546468401486992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:52:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:52:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {91c4f63c-d085-4667-a2bf-eeca6039f214}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab942fb7-86f8-47dd-8bc4-971f22b7e383}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e948e701-68e5-4cf8-a26a-d9b6cedbe85b}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6eddbaba-806f-46fd-b4a5-b8611cc154ff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92091366-cd11-483d-8ee8-9c24f6133359}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Sunday Rule, !- Name
  {650a3247-e91f-4d5c-b9e6-b90e32167270}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40388a4e-84ed-4c06-9815-adeaf9f9cf6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40388a4e-84ed-4c06-9815-adeaf9f9cf6e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {06422042-05cd-4f29-9be8-27e48f1cc1d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0cee61ff-5778-4132-84ce-fa18d3dc1f95}, !- Supply Air Inlet Node
  {fabcbfd1-d0ed-400e-b6a6-4a121849e1cf}, !- Supply Air Outlet Node
  {72c79d07-2aa3-48a0-8f55-eb1ddc5c26b4}, !- Exhaust Air Inlet Node
  {264a4af4-fcae-424f-926b-df5f16593578}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9abcf62f-86f9-4385-8ac6-edd01ad6ae41}, !- Handle
  Node 988,                               !- Name
  {fabcbfd1-d0ed-400e-b6a6-4a121849e1cf}, !- Inlet Port
  {6e60ca9c-91c6-4146-bdea-96a61f2b7f1c}; !- Outlet Port

OS:Connection,
  {0cee61ff-5778-4132-84ce-fa18d3dc1f95}, !- Handle
  {f4bbc0a2-211f-42ee-84cd-0aeef3594dfa}, !- Source Object
  3,                                      !- Outlet Port
  {06422042-05cd-4f29-9be8-27e48f1cc1d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fabcbfd1-d0ed-400e-b6a6-4a121849e1cf}, !- Handle
  {06422042-05cd-4f29-9be8-27e48f1cc1d8}, !- Source Object
  13,                                     !- Outlet Port
  {9abcf62f-86f9-4385-8ac6-edd01ad6ae41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e60ca9c-91c6-4146-bdea-96a61f2b7f1c}, !- Handle
  {9abcf62f-86f9-4385-8ac6-edd01ad6ae41}, !- Source Object
  3,                                      !- Outlet Port
  {921d0bf8-a211-4bb8-871e-7c117e50925b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54215429-c138-4d4c-a79e-03c0af53d7cb}, !- Handle
  Node 989,                               !- Name
  {13dd1942-e552-4fe5-ad19-516c58614b24}, !- Inlet Port
  {72c79d07-2aa3-48a0-8f55-eb1ddc5c26b4}; !- Outlet Port

OS:Connection,
  {13dd1942-e552-4fe5-ad19-516c58614b24}, !- Handle
  {921d0bf8-a211-4bb8-871e-7c117e50925b}, !- Source Object
  7,                                      !- Outlet Port
  {54215429-c138-4d4c-a79e-03c0af53d7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c79d07-2aa3-48a0-8f55-eb1ddc5c26b4}, !- Handle
  {54215429-c138-4d4c-a79e-03c0af53d7cb}, !- Source Object
  3,                                      !- Outlet Port
  {06422042-05cd-4f29-9be8-27e48f1cc1d8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {264a4af4-fcae-424f-926b-df5f16593578}, !- Handle
  {06422042-05cd-4f29-9be8-27e48f1cc1d8}, !- Source Object
  15,                                     !- Outlet Port
  {73695871-3f1b-4ee7-b981-5bb28c62e9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7c023096-2bb9-4546-bfa9-b65d75313c5b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b2bb13c5-91cf-4e94-8b64-387b591ed203}, !- Reference Setpoint Node Name
  {b2bb13c5-91cf-4e94-8b64-387b591ed203}, !- Mixed Air Stream Node Name
  {f4bbc0a2-211f-42ee-84cd-0aeef3594dfa}, !- Outdoor Air Stream Node Name
  {7e91cff2-876a-4a3f-9cde-cefabeae324f}, !- Return Air Stream Node Name
  {9abcf62f-86f9-4385-8ac6-edd01ad6ae41}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d556b8c6-b133-4c15-bac1-3b4515ea3165}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {276de6e8-c36b-4172-b777-29b3ec9eef09}, !- Control Zone or Zone List Name
  {0fea131f-e069-4930-8a71-0f1f728361a6}, !- Cooling Control Zone or Zone List Name
  {133f5d41-ad6f-4b42-b205-71e5bc869d3a}, !- Heating Control Zone or Zone List Name
  {98b62966-873e-4a64-a789-1cedc7782664}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {276de6e8-c36b-4172-b777-29b3ec9eef09}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {0fea131f-e069-4930-8a71-0f1f728361a6}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {133f5d41-ad6f-4b42-b205-71e5bc869d3a}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98b62966-873e-4a64-a789-1cedc7782664}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1a757be5-c4b0-42cf-942d-ca2621bd9971}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {cb2989d2-c761-4c70-beec-8b30f624dd93}, !- Default Day Schedule Name
  {8c7f8eca-c911-444a-9afa-e393603eac9e}, !- Summer Design Day Schedule Name
  {5f7bc92f-a4a4-462e-9daa-c0526cb59c77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb2989d2-c761-4c70-beec-8b30f624dd93}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {135d954f-2ed4-449c-8849-f452b47fc52f}, !- Handle
  {1a757be5-c4b0-42cf-942d-ca2621bd9971}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5092936802973989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4fafe226-d638-4f3d-8799-ba94f2b0b26c}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f7bc92f-a4a4-462e-9daa-c0526cb59c77}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a41025f2-00e3-44a5-911c-2917433d60d8}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c7f8eca-c911-444a-9afa-e393603eac9e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f99c39bc-0893-4e18-b029-13ebe13d068d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {63d64479-2a01-4e20-afb4-211dccdcbf8d}, !- Supply Air Inlet Node
  {595a5368-623d-4b97-b195-901a3701a7f3}, !- Supply Air Outlet Node
  {259f67d3-847f-4ba2-9efe-d0f0ac7d2dd9}, !- Exhaust Air Inlet Node
  {d9afeb24-03a2-4e78-b79c-b98d70a48432}, !- Exhaust Air Outlet Node
  110.95201228928,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {40099725-8dae-4f84-9298-997b20e3c676}, !- Handle
  Node 990,                               !- Name
  {595a5368-623d-4b97-b195-901a3701a7f3}, !- Inlet Port
  {571c02b2-9ca0-4936-826a-8153159226a9}; !- Outlet Port

OS:Connection,
  {63d64479-2a01-4e20-afb4-211dccdcbf8d}, !- Handle
  {fad3c862-fef5-41d9-8606-0bc802764b3a}, !- Source Object
  3,                                      !- Outlet Port
  {f99c39bc-0893-4e18-b029-13ebe13d068d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {595a5368-623d-4b97-b195-901a3701a7f3}, !- Handle
  {f99c39bc-0893-4e18-b029-13ebe13d068d}, !- Source Object
  13,                                     !- Outlet Port
  {40099725-8dae-4f84-9298-997b20e3c676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571c02b2-9ca0-4936-826a-8153159226a9}, !- Handle
  {40099725-8dae-4f84-9298-997b20e3c676}, !- Source Object
  3,                                      !- Outlet Port
  {1c63e7c7-2591-4b19-afa5-66b7ed82aeb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ebe24139-9334-4f51-88ae-7c09c26d6458}, !- Handle
  Node 991,                               !- Name
  {e7813b57-82bc-4704-b1d7-5e46a0445044}, !- Inlet Port
  {259f67d3-847f-4ba2-9efe-d0f0ac7d2dd9}; !- Outlet Port

OS:Connection,
  {e7813b57-82bc-4704-b1d7-5e46a0445044}, !- Handle
  {1c63e7c7-2591-4b19-afa5-66b7ed82aeb4}, !- Source Object
  7,                                      !- Outlet Port
  {ebe24139-9334-4f51-88ae-7c09c26d6458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259f67d3-847f-4ba2-9efe-d0f0ac7d2dd9}, !- Handle
  {ebe24139-9334-4f51-88ae-7c09c26d6458}, !- Source Object
  3,                                      !- Outlet Port
  {f99c39bc-0893-4e18-b029-13ebe13d068d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d9afeb24-03a2-4e78-b79c-b98d70a48432}, !- Handle
  {f99c39bc-0893-4e18-b029-13ebe13d068d}, !- Source Object
  15,                                     !- Outlet Port
  {fa97dc9c-42e4-45e3-9db9-2217f30af9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3dc8ae8d-385c-42fe-bf08-5cebe1f4040d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {86b6a7bf-7338-45b7-999c-83e74a955d68}, !- Reference Setpoint Node Name
  {86b6a7bf-7338-45b7-999c-83e74a955d68}, !- Mixed Air Stream Node Name
  {fad3c862-fef5-41d9-8606-0bc802764b3a}, !- Outdoor Air Stream Node Name
  {e8a1e76c-5d5c-4d29-9071-07fd9b578e6e}, !- Return Air Stream Node Name
  {40099725-8dae-4f84-9298-997b20e3c676}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8c64a4b1-10b1-403a-9a0a-df0201da3c01}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {381efe80-c515-4450-af0e-f40fed2df5e3}, !- Control Zone or Zone List Name
  {9e740d1d-3233-4b39-bb5e-59314c41837b}, !- Cooling Control Zone or Zone List Name
  {6437e243-febd-4fb5-adf4-2c416b195c75}, !- Heating Control Zone or Zone List Name
  {9efe1b49-527b-430d-ad7e-167a9c220990}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {381efe80-c515-4450-af0e-f40fed2df5e3}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {9e740d1d-3233-4b39-bb5e-59314c41837b}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6437e243-febd-4fb5-adf4-2c416b195c75}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9efe1b49-527b-430d-ad7e-167a9c220990}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {545de672-2b8d-4189-a7aa-e378702ba2af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {435ea19e-f8b4-4a9c-840e-ad0268d4f6bf}, !- Default Day Schedule Name
  {0a3f9042-56db-4d44-9149-247d23007488}, !- Summer Design Day Schedule Name
  {aeb9defd-83fd-4d5d-8284-fb4447e87208}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {435ea19e-f8b4-4a9c-840e-ad0268d4f6bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f652a80f-91e6-4ca6-b75e-2139258952f4}, !- Handle
  {545de672-2b8d-4189-a7aa-e378702ba2af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0585501858736066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53060496-97b6-412d-8318-a635d3cadd50}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aeb9defd-83fd-4d5d-8284-fb4447e87208}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2511f0e-79dc-49a3-9efd-a6e8365fbe07}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a3f9042-56db-4d44-9149-247d23007488}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13bc53c5-6fd3-4417-98d6-a14d78bcb27f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7d8052fb-de6e-4026-9209-52873909efd1}, !- Supply Air Inlet Node
  {4c05501c-2141-4a9c-85fc-b0e356fb5e98}, !- Supply Air Outlet Node
  {f3fb7921-5511-4970-bcc6-8cec898ede9c}, !- Exhaust Air Inlet Node
  {cac6b5f9-aab7-4ead-a11c-e8748c1ad704}, !- Exhaust Air Outlet Node
  100.003224896576,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a85e993c-8038-41bc-83f5-50a3546eae38}, !- Handle
  Node 992,                               !- Name
  {4c05501c-2141-4a9c-85fc-b0e356fb5e98}, !- Inlet Port
  {dc803434-c740-4bc5-9c2f-bb418db35cb1}; !- Outlet Port

OS:Connection,
  {7d8052fb-de6e-4026-9209-52873909efd1}, !- Handle
  {efafdbe8-a458-46ed-b173-0068978b7805}, !- Source Object
  3,                                      !- Outlet Port
  {13bc53c5-6fd3-4417-98d6-a14d78bcb27f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4c05501c-2141-4a9c-85fc-b0e356fb5e98}, !- Handle
  {13bc53c5-6fd3-4417-98d6-a14d78bcb27f}, !- Source Object
  13,                                     !- Outlet Port
  {a85e993c-8038-41bc-83f5-50a3546eae38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc803434-c740-4bc5-9c2f-bb418db35cb1}, !- Handle
  {a85e993c-8038-41bc-83f5-50a3546eae38}, !- Source Object
  3,                                      !- Outlet Port
  {1386b6e0-4393-4a1c-9fb7-ad1a87d47840}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3144ad04-9aa0-4987-bb07-8768f2b0f1f9}, !- Handle
  Node 993,                               !- Name
  {9b1d259d-00fe-46e8-b693-f8088c1769ed}, !- Inlet Port
  {f3fb7921-5511-4970-bcc6-8cec898ede9c}; !- Outlet Port

OS:Connection,
  {9b1d259d-00fe-46e8-b693-f8088c1769ed}, !- Handle
  {1386b6e0-4393-4a1c-9fb7-ad1a87d47840}, !- Source Object
  7,                                      !- Outlet Port
  {3144ad04-9aa0-4987-bb07-8768f2b0f1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fb7921-5511-4970-bcc6-8cec898ede9c}, !- Handle
  {3144ad04-9aa0-4987-bb07-8768f2b0f1f9}, !- Source Object
  3,                                      !- Outlet Port
  {13bc53c5-6fd3-4417-98d6-a14d78bcb27f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cac6b5f9-aab7-4ead-a11c-e8748c1ad704}, !- Handle
  {13bc53c5-6fd3-4417-98d6-a14d78bcb27f}, !- Source Object
  15,                                     !- Outlet Port
  {5f2fd35f-d5e6-4f81-bc08-f8a26390721d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a94ca3ef-8fea-4cec-92cc-c8e3c4ab8652}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {66b90ab5-fa62-4413-a216-c68f0a56f039}, !- Reference Setpoint Node Name
  {66b90ab5-fa62-4413-a216-c68f0a56f039}, !- Mixed Air Stream Node Name
  {efafdbe8-a458-46ed-b173-0068978b7805}, !- Outdoor Air Stream Node Name
  {42b50fbd-af5f-4b88-b404-b4151da031ea}, !- Return Air Stream Node Name
  {a85e993c-8038-41bc-83f5-50a3546eae38}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {010ec2b8-4676-4ed6-b5e1-6e9aae6c1e36}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b1942725-7f82-4e47-9665-f9f600e519b4}, !- Control Zone or Zone List Name
  {3074b93c-1b26-41ac-a434-b78f685ea13a}, !- Cooling Control Zone or Zone List Name
  {5181e5ca-3865-4cc6-97fe-74fb1b3b7f46}, !- Heating Control Zone or Zone List Name
  {d2e3abb2-407e-4dbf-a261-039d5aca2eea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b1942725-7f82-4e47-9665-f9f600e519b4}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {3074b93c-1b26-41ac-a434-b78f685ea13a}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5181e5ca-3865-4cc6-97fe-74fb1b3b7f46}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d2e3abb2-407e-4dbf-a261-039d5aca2eea}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e854eb6b-4194-4f1d-84b4-1f844db1c884}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {a00d8de4-29d0-4648-83cd-87326651cf30}, !- Default Day Schedule Name
  {be3dae50-a752-4bb5-b62e-ba59f19fa280}, !- Summer Design Day Schedule Name
  {145dae85-0223-4991-9f6d-f8f1dae248dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a00d8de4-29d0-4648-83cd-87326651cf30}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {66d084dc-b554-49d7-b81c-9823c8311e6b}, !- Handle
  {e854eb6b-4194-4f1d-84b4-1f844db1c884}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0892193308550286,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {797b4370-64e3-47ef-909f-f58865c08cc9}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {145dae85-0223-4991-9f6d-f8f1dae248dc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {712326a6-b94b-4691-8592-ece86f318c5c}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be3dae50-a752-4bb5-b62e-ba59f19fa280}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86b7c03e-4172-48f6-8558-7559e372cf67}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday Rule, !- Name
  {e854eb6b-4194-4f1d-84b4-1f844db1c884}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd74c5f8-31e0-460a-8d5a-05a03bf1bab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd74c5f8-31e0-460a-8d5a-05a03bf1bab1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Saturday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9f15052-c52d-48fe-ab8b-4e7a3ac534d7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {e854eb6b-4194-4f1d-84b4-1f844db1c884}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0017e0f5-6cd6-4536-9146-38abeaadbfae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0017e0f5-6cd6-4536-9146-38abeaadbfae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f331e716-66b5-4389-b48a-a59db940fe7b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {668e4da1-c9b3-4b94-b099-5a35defebb5d}, !- Supply Air Inlet Node
  {4aa29316-02ce-451f-9445-4451751e4afe}, !- Supply Air Outlet Node
  {5992869d-e218-4179-bd5a-984436b9ed86}, !- Exhaust Air Inlet Node
  {f0bbe08b-9db0-433c-a2a5-cab8942f81c0}, !- Exhaust Air Outlet Node
  149.32920521216,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cbddbcd4-0525-4779-875c-27e90ca42483}, !- Handle
  Node 994,                               !- Name
  {4aa29316-02ce-451f-9445-4451751e4afe}, !- Inlet Port
  {e751cf93-e76e-4580-98dd-35832b7af485}; !- Outlet Port

OS:Connection,
  {668e4da1-c9b3-4b94-b099-5a35defebb5d}, !- Handle
  {95ef694d-ed05-4de0-aa3f-29b9b02bb2d2}, !- Source Object
  3,                                      !- Outlet Port
  {f331e716-66b5-4389-b48a-a59db940fe7b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4aa29316-02ce-451f-9445-4451751e4afe}, !- Handle
  {f331e716-66b5-4389-b48a-a59db940fe7b}, !- Source Object
  13,                                     !- Outlet Port
  {cbddbcd4-0525-4779-875c-27e90ca42483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e751cf93-e76e-4580-98dd-35832b7af485}, !- Handle
  {cbddbcd4-0525-4779-875c-27e90ca42483}, !- Source Object
  3,                                      !- Outlet Port
  {7fe49523-be52-4141-a341-983d5445c622}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {200d0e38-5281-402a-9c5c-b3a1bb207e39}, !- Handle
  Node 995,                               !- Name
  {d358c737-9763-4e8d-afd7-6b83e26c3830}, !- Inlet Port
  {5992869d-e218-4179-bd5a-984436b9ed86}; !- Outlet Port

OS:Connection,
  {d358c737-9763-4e8d-afd7-6b83e26c3830}, !- Handle
  {7fe49523-be52-4141-a341-983d5445c622}, !- Source Object
  7,                                      !- Outlet Port
  {200d0e38-5281-402a-9c5c-b3a1bb207e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5992869d-e218-4179-bd5a-984436b9ed86}, !- Handle
  {200d0e38-5281-402a-9c5c-b3a1bb207e39}, !- Source Object
  3,                                      !- Outlet Port
  {f331e716-66b5-4389-b48a-a59db940fe7b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f0bbe08b-9db0-433c-a2a5-cab8942f81c0}, !- Handle
  {f331e716-66b5-4389-b48a-a59db940fe7b}, !- Source Object
  15,                                     !- Outlet Port
  {1525ccbd-8e07-43df-af50-08fcbf2dc47c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {67af6e27-c850-46fb-b00a-11fe4b4fb453}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a851b28b-d628-4c9a-9aac-2b00562a0319}, !- Reference Setpoint Node Name
  {a851b28b-d628-4c9a-9aac-2b00562a0319}, !- Mixed Air Stream Node Name
  {95ef694d-ed05-4de0-aa3f-29b9b02bb2d2}, !- Outdoor Air Stream Node Name
  {376ab0ca-01e1-43a7-a3b4-7a7898cad59a}, !- Return Air Stream Node Name
  {cbddbcd4-0525-4779-875c-27e90ca42483}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {57e0cee6-3be6-4106-9122-0debf4735c1f}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb008826-920b-4467-b290-b77f96b70f9d}, !- Control Zone or Zone List Name
  {b244893c-d039-4622-be70-6a846d015e45}, !- Cooling Control Zone or Zone List Name
  {1f493274-f541-424d-8764-401f796661fb}, !- Heating Control Zone or Zone List Name
  {f018f533-5620-47d0-9b41-bccebb1f31c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb008826-920b-4467-b290-b77f96b70f9d}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {b244893c-d039-4622-be70-6a846d015e45}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1f493274-f541-424d-8764-401f796661fb}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f018f533-5620-47d0-9b41-bccebb1f31c6}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {01de6964-cf7c-463c-8381-0f0d13790f7b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {ead707c2-542a-4459-9414-7f8f9d55b728}, !- Default Day Schedule Name
  {3d5c249c-cbec-404b-ab6a-b027e4aee748}, !- Summer Design Day Schedule Name
  {6ba0a30a-3610-4750-b6c0-cb061dfdc810}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ead707c2-542a-4459-9414-7f8f9d55b728}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4c50a588-a958-4379-84a8-ae8da540fb33}, !- Handle
  {01de6964-cf7c-463c-8381-0f0d13790f7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2118959107806702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1e9c17b-0bc1-4f1e-83c0-9a02e205daea}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ba0a30a-3610-4750-b6c0-cb061dfdc810}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {790f4657-3da3-45f6-8103-ef690fedd77e}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d5c249c-cbec-404b-ab6a-b027e4aee748}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {83d8e725-26df-4b87-b458-2c05816bd01b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {142e6628-8ab9-4679-a0c5-cc2b41d650d7}, !- Supply Air Inlet Node
  {a59568d7-e5f0-493b-b5dd-56929e37c13f}, !- Supply Air Outlet Node
  {49c8f6e8-b64e-4d15-8fe8-5d54e6c6265a}, !- Exhaust Air Inlet Node
  {41792204-efb0-49f6-81ea-2565e037e16d}, !- Exhaust Air Outlet Node
  157.456140184064,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8b5e4c44-6aef-4cdd-9f40-c67f631e9de5}, !- Handle
  Node 996,                               !- Name
  {a59568d7-e5f0-493b-b5dd-56929e37c13f}, !- Inlet Port
  {8e9ed9bd-9df9-43c8-960c-fc52875e1092}; !- Outlet Port

OS:Connection,
  {142e6628-8ab9-4679-a0c5-cc2b41d650d7}, !- Handle
  {59916f77-af46-44a3-ab65-ad9f4944ac09}, !- Source Object
  3,                                      !- Outlet Port
  {83d8e725-26df-4b87-b458-2c05816bd01b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a59568d7-e5f0-493b-b5dd-56929e37c13f}, !- Handle
  {83d8e725-26df-4b87-b458-2c05816bd01b}, !- Source Object
  13,                                     !- Outlet Port
  {8b5e4c44-6aef-4cdd-9f40-c67f631e9de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9ed9bd-9df9-43c8-960c-fc52875e1092}, !- Handle
  {8b5e4c44-6aef-4cdd-9f40-c67f631e9de5}, !- Source Object
  3,                                      !- Outlet Port
  {eaff7866-ab09-431a-931f-bc8930df71e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e539ece-8203-47ed-b024-2bf8f8e1ac2c}, !- Handle
  Node 997,                               !- Name
  {3144adf5-9753-4dff-8c68-5271493c5dc0}, !- Inlet Port
  {49c8f6e8-b64e-4d15-8fe8-5d54e6c6265a}; !- Outlet Port

OS:Connection,
  {3144adf5-9753-4dff-8c68-5271493c5dc0}, !- Handle
  {eaff7866-ab09-431a-931f-bc8930df71e6}, !- Source Object
  7,                                      !- Outlet Port
  {8e539ece-8203-47ed-b024-2bf8f8e1ac2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c8f6e8-b64e-4d15-8fe8-5d54e6c6265a}, !- Handle
  {8e539ece-8203-47ed-b024-2bf8f8e1ac2c}, !- Source Object
  3,                                      !- Outlet Port
  {83d8e725-26df-4b87-b458-2c05816bd01b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {41792204-efb0-49f6-81ea-2565e037e16d}, !- Handle
  {83d8e725-26df-4b87-b458-2c05816bd01b}, !- Source Object
  15,                                     !- Outlet Port
  {9f46832b-4808-4d52-8a8f-cec71a3eafed}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {87618d4b-0dfd-44cc-b23e-2be2cc6a6501}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5ee893cd-47e6-4332-83b4-516af83da0ef}, !- Reference Setpoint Node Name
  {5ee893cd-47e6-4332-83b4-516af83da0ef}, !- Mixed Air Stream Node Name
  {59916f77-af46-44a3-ab65-ad9f4944ac09}, !- Outdoor Air Stream Node Name
  {f542a5b8-98ca-4ee5-bf99-70ef9ccda808}, !- Return Air Stream Node Name
  {8b5e4c44-6aef-4cdd-9f40-c67f631e9de5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cd655f6a-399b-44b3-83c9-a5192915a841}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a6103180-10ea-4524-a9ea-34a9924b7cc5}, !- Control Zone or Zone List Name
  {059ef2ab-38ca-4eee-9528-f7c6997eb80d}, !- Cooling Control Zone or Zone List Name
  {ca5b97cf-a622-417a-a004-12bfc6ce1ea8}, !- Heating Control Zone or Zone List Name
  {f31d5884-bc9d-43a1-9a19-7a2c0114d4c8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a6103180-10ea-4524-a9ea-34a9924b7cc5}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {059ef2ab-38ca-4eee-9528-f7c6997eb80d}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ca5b97cf-a622-417a-a004-12bfc6ce1ea8}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f31d5884-bc9d-43a1-9a19-7a2c0114d4c8}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cefcb4b2-dc5d-432b-bad4-f22398840946}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {0743cd25-2c4e-4430-83da-f8f5f158c0b2}, !- Default Day Schedule Name
  {7eec4d93-9803-4521-8b23-eaf03a17e360}, !- Summer Design Day Schedule Name
  {89af2e4f-4701-4f86-a14f-44293cb43744}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0743cd25-2c4e-4430-83da-f8f5f158c0b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c3686646-5ff3-41a2-8aac-71d4e81fa4a6}, !- Handle
  {cefcb4b2-dc5d-432b-bad4-f22398840946}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.78066914498141304,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {68fd2c0a-fa12-4122-b8fd-2fe099db5da9}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89af2e4f-4701-4f86-a14f-44293cb43744}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91a4d6cc-1dcd-4a99-99d8-ac4d4d3a2cd4}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eec4d93-9803-4521-8b23-eaf03a17e360}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fc9036ca-c529-4946-a2d0-62f9c810a4f5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6288ea56-2c72-4d03-92c3-b058298206a6}, !- Supply Air Inlet Node
  {8231e626-b9ca-4c6d-a65e-b1cb1b58c230}, !- Supply Air Outlet Node
  {73eaff40-e513-4b62-b9df-445515b1ca77}, !- Exhaust Air Inlet Node
  {9549715f-1a09-4ec3-8c1d-3c27e5de439c}, !- Exhaust Air Outlet Node
  68.962848267776,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {676a1d3d-b03c-40dc-866c-79a14770bb5f}, !- Handle
  Node 998,                               !- Name
  {8231e626-b9ca-4c6d-a65e-b1cb1b58c230}, !- Inlet Port
  {d285974a-e16f-4739-9f9c-44dd1d737418}; !- Outlet Port

OS:Connection,
  {6288ea56-2c72-4d03-92c3-b058298206a6}, !- Handle
  {e0c22af0-3630-45c7-a602-1308b2036557}, !- Source Object
  3,                                      !- Outlet Port
  {fc9036ca-c529-4946-a2d0-62f9c810a4f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8231e626-b9ca-4c6d-a65e-b1cb1b58c230}, !- Handle
  {fc9036ca-c529-4946-a2d0-62f9c810a4f5}, !- Source Object
  13,                                     !- Outlet Port
  {676a1d3d-b03c-40dc-866c-79a14770bb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d285974a-e16f-4739-9f9c-44dd1d737418}, !- Handle
  {676a1d3d-b03c-40dc-866c-79a14770bb5f}, !- Source Object
  3,                                      !- Outlet Port
  {d26ab0a7-9b25-4410-a262-a0d3a31f8f63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1906115c-9d4b-4044-8c6f-2d6a1528da17}, !- Handle
  Node 999,                               !- Name
  {82ac9847-7b6d-45e0-8d90-17361d514016}, !- Inlet Port
  {73eaff40-e513-4b62-b9df-445515b1ca77}; !- Outlet Port

OS:Connection,
  {82ac9847-7b6d-45e0-8d90-17361d514016}, !- Handle
  {d26ab0a7-9b25-4410-a262-a0d3a31f8f63}, !- Source Object
  7,                                      !- Outlet Port
  {1906115c-9d4b-4044-8c6f-2d6a1528da17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73eaff40-e513-4b62-b9df-445515b1ca77}, !- Handle
  {1906115c-9d4b-4044-8c6f-2d6a1528da17}, !- Source Object
  3,                                      !- Outlet Port
  {fc9036ca-c529-4946-a2d0-62f9c810a4f5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9549715f-1a09-4ec3-8c1d-3c27e5de439c}, !- Handle
  {fc9036ca-c529-4946-a2d0-62f9c810a4f5}, !- Source Object
  15,                                     !- Outlet Port
  {0a74217f-6e6d-4c63-a2fb-57e1744c059b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8e4a165b-f507-4803-9c96-7fc4daf80e21}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8f04e00f-ff61-4f67-9a05-cbf5cf564fc7}, !- Reference Setpoint Node Name
  {8f04e00f-ff61-4f67-9a05-cbf5cf564fc7}, !- Mixed Air Stream Node Name
  {e0c22af0-3630-45c7-a602-1308b2036557}, !- Outdoor Air Stream Node Name
  {7c4f63e3-37ad-4c0e-afa1-1155588e08b1}, !- Return Air Stream Node Name
  {676a1d3d-b03c-40dc-866c-79a14770bb5f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9aa2d621-f742-4fc9-8e91-19f0af9b2e03}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08dfaa66-c303-4580-92d1-1cda63059977}, !- Control Zone or Zone List Name
  {b6caa387-4e51-49d1-85f0-552bf7b3e4f4}, !- Cooling Control Zone or Zone List Name
  {e4e9b3e9-9b18-4c16-a208-13f3bf512bec}, !- Heating Control Zone or Zone List Name
  {89203277-97d9-4c05-a59f-d8d28f8de83c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08dfaa66-c303-4580-92d1-1cda63059977}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {b6caa387-4e51-49d1-85f0-552bf7b3e4f4}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4e9b3e9-9b18-4c16-a208-13f3bf512bec}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {89203277-97d9-4c05-a59f-d8d28f8de83c}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2dcbb18b-76df-480e-a56e-a86ade77ed5e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {aee390b8-5fbf-4018-97e0-725d2cf98270}, !- Default Day Schedule Name
  {b59c098d-6c1a-4284-ae92-537c41b61cfa}, !- Summer Design Day Schedule Name
  {f193348c-eddf-4aad-bb04-75f1f8b3ef1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aee390b8-5fbf-4018-97e0-725d2cf98270}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3e740ab0-3c3e-41d6-a01a-08372a80906e}, !- Handle
  {2dcbb18b-76df-480e-a56e-a86ade77ed5e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8401486988847591,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b249ff9-ed12-40d8-ae98-aa5811caad17}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f193348c-eddf-4aad-bb04-75f1f8b3ef1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7890331f-9e07-455f-85c6-ee687beba18a}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b59c098d-6c1a-4284-ae92-537c41b61cfa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe9ea57b-77f4-4d92-b36d-b568b22cab57}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Sunday Rule, !- Name
  {2dcbb18b-76df-480e-a56e-a86ade77ed5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96b03deb-4fe7-494b-a4de-8a31599feed1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96b03deb-4fe7-494b-a4de-8a31599feed1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {db85d8e0-c126-4d46-9d77-398a0e4df4a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e9da8e21-369f-40d5-88f7-d403970d9159}, !- Supply Air Inlet Node
  {9fc5b00f-d617-4f33-9f9d-cffccbf47ab7}, !- Supply Air Outlet Node
  {ac9b3e87-6cd4-40ba-a52d-eac30445e9b9}, !- Exhaust Air Inlet Node
  {e3e08014-b055-45a2-8da7-1dcc387eba43}, !- Exhaust Air Outlet Node
  94.698142345472,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c7d73c23-53b5-4f7f-90c5-0480839868ca}, !- Handle
  Node 1000,                              !- Name
  {9fc5b00f-d617-4f33-9f9d-cffccbf47ab7}, !- Inlet Port
  {4bd5ee52-da04-44f0-8a37-eef66e9318b7}; !- Outlet Port

OS:Connection,
  {e9da8e21-369f-40d5-88f7-d403970d9159}, !- Handle
  {44cc56c8-81bc-44e3-9b4c-bdd934717ba6}, !- Source Object
  3,                                      !- Outlet Port
  {db85d8e0-c126-4d46-9d77-398a0e4df4a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9fc5b00f-d617-4f33-9f9d-cffccbf47ab7}, !- Handle
  {db85d8e0-c126-4d46-9d77-398a0e4df4a0}, !- Source Object
  13,                                     !- Outlet Port
  {c7d73c23-53b5-4f7f-90c5-0480839868ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd5ee52-da04-44f0-8a37-eef66e9318b7}, !- Handle
  {c7d73c23-53b5-4f7f-90c5-0480839868ca}, !- Source Object
  3,                                      !- Outlet Port
  {9c233a18-a383-4a22-8b5f-0c4981afdde8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f80c15d-f22c-424d-87af-877183c38914}, !- Handle
  Node 1001,                              !- Name
  {d4079912-af33-4c39-bf79-f89c5c3d4f05}, !- Inlet Port
  {ac9b3e87-6cd4-40ba-a52d-eac30445e9b9}; !- Outlet Port

OS:Connection,
  {d4079912-af33-4c39-bf79-f89c5c3d4f05}, !- Handle
  {9c233a18-a383-4a22-8b5f-0c4981afdde8}, !- Source Object
  7,                                      !- Outlet Port
  {7f80c15d-f22c-424d-87af-877183c38914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9b3e87-6cd4-40ba-a52d-eac30445e9b9}, !- Handle
  {7f80c15d-f22c-424d-87af-877183c38914}, !- Source Object
  3,                                      !- Outlet Port
  {db85d8e0-c126-4d46-9d77-398a0e4df4a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e3e08014-b055-45a2-8da7-1dcc387eba43}, !- Handle
  {db85d8e0-c126-4d46-9d77-398a0e4df4a0}, !- Source Object
  15,                                     !- Outlet Port
  {b0b572d7-cdbe-48f1-9b36-5453a47ad428}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3c6c413a-bbd3-4f6f-8a30-f18ad4bc059d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1617bdb3-9a8e-4782-ab5e-6b08ccd8544e}, !- Reference Setpoint Node Name
  {1617bdb3-9a8e-4782-ab5e-6b08ccd8544e}, !- Mixed Air Stream Node Name
  {44cc56c8-81bc-44e3-9b4c-bdd934717ba6}, !- Outdoor Air Stream Node Name
  {01356948-2024-4283-bfbb-53280b137b22}, !- Return Air Stream Node Name
  {c7d73c23-53b5-4f7f-90c5-0480839868ca}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fa480b8c-8ba6-41e7-8c62-01d40b9ae4da}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {490189c4-ca6c-4892-97d4-b7f6cad7fc57}, !- Control Zone or Zone List Name
  {048f0fe3-5c26-4814-a045-3dd9c9d1f935}, !- Cooling Control Zone or Zone List Name
  {25515a70-b0e2-4353-8527-4117e8c614f9}, !- Heating Control Zone or Zone List Name
  {287dc8f0-bba9-445e-97fa-dd3cfd6b9a71}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {490189c4-ca6c-4892-97d4-b7f6cad7fc57}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {048f0fe3-5c26-4814-a045-3dd9c9d1f935}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {25515a70-b0e2-4353-8527-4117e8c614f9}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {287dc8f0-bba9-445e-97fa-dd3cfd6b9a71}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {563c913f-a54e-4bc0-8f7d-d4af4b3fbf94}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {91c1c5a8-bc6e-4151-8f4e-63827351bce2}, !- Default Day Schedule Name
  {858cd34f-a0e5-4196-b374-d77c5cf0288c}, !- Summer Design Day Schedule Name
  {43c3795a-a3f4-48e1-bc53-c74c80618289}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91c1c5a8-bc6e-4151-8f4e-63827351bce2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {94e7d484-16f3-45f0-891a-6c42d584d7bc}, !- Handle
  {563c913f-a54e-4bc0-8f7d-d4af4b3fbf94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3011152416356908,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {765bf8d9-12f0-4b7c-a4cf-8a4bdb71bc62}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43c3795a-a3f4-48e1-bc53-c74c80618289}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edaab800-77b5-48ba-b33b-17301df41d98}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {858cd34f-a0e5-4196-b374-d77c5cf0288c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6fdbc6a-6546-475a-b9b2-5b5d43f6d524}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday Rule, !- Name
  {563c913f-a54e-4bc0-8f7d-d4af4b3fbf94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c912f58-d7a5-4d73-bbe4-06775cba93fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c912f58-d7a5-4d73-bbe4-06775cba93fc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9bfe4243-1208-48c6-9f8c-7b5583b9f9a1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cf96f9d2-617b-4957-8bd7-6ab91c6f4dc9}, !- Supply Air Inlet Node
  {9a65b082-b012-4e85-89b5-f8a4d291d346}, !- Supply Air Outlet Node
  {eaca71aa-c4de-478c-9f2e-76f48d53d271}, !- Exhaust Air Inlet Node
  {b5ef4bb5-c1c2-4bf4-9380-554d0ac04d84}, !- Exhaust Air Outlet Node
  88.3997677422465,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1c935882-839d-4509-be50-d146d3380ba1}, !- Handle
  Node 1002,                              !- Name
  {9a65b082-b012-4e85-89b5-f8a4d291d346}, !- Inlet Port
  {caaa5a66-fd40-4907-b0f0-6b9b8999085d}; !- Outlet Port

OS:Connection,
  {cf96f9d2-617b-4957-8bd7-6ab91c6f4dc9}, !- Handle
  {aa7c9e46-c750-4d44-814c-0629caec5fa1}, !- Source Object
  3,                                      !- Outlet Port
  {9bfe4243-1208-48c6-9f8c-7b5583b9f9a1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9a65b082-b012-4e85-89b5-f8a4d291d346}, !- Handle
  {9bfe4243-1208-48c6-9f8c-7b5583b9f9a1}, !- Source Object
  13,                                     !- Outlet Port
  {1c935882-839d-4509-be50-d146d3380ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caaa5a66-fd40-4907-b0f0-6b9b8999085d}, !- Handle
  {1c935882-839d-4509-be50-d146d3380ba1}, !- Source Object
  3,                                      !- Outlet Port
  {33971f85-bc3c-4e62-bbe4-a4f7e570be83}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1c02b6b-ff69-477f-9e26-5bcc913b7194}, !- Handle
  Node 1003,                              !- Name
  {d2917f62-ab1f-405d-958b-c98822efaa00}, !- Inlet Port
  {eaca71aa-c4de-478c-9f2e-76f48d53d271}; !- Outlet Port

OS:Connection,
  {d2917f62-ab1f-405d-958b-c98822efaa00}, !- Handle
  {33971f85-bc3c-4e62-bbe4-a4f7e570be83}, !- Source Object
  7,                                      !- Outlet Port
  {c1c02b6b-ff69-477f-9e26-5bcc913b7194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaca71aa-c4de-478c-9f2e-76f48d53d271}, !- Handle
  {c1c02b6b-ff69-477f-9e26-5bcc913b7194}, !- Source Object
  3,                                      !- Outlet Port
  {9bfe4243-1208-48c6-9f8c-7b5583b9f9a1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b5ef4bb5-c1c2-4bf4-9380-554d0ac04d84}, !- Handle
  {9bfe4243-1208-48c6-9f8c-7b5583b9f9a1}, !- Source Object
  15,                                     !- Outlet Port
  {80ea9dda-80ba-43db-91eb-58b4b41fc0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {49ed555f-b958-49ad-a6a5-1f9326d7154b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {36bcdfd6-2039-4959-9d9e-61027578915d}, !- Reference Setpoint Node Name
  {36bcdfd6-2039-4959-9d9e-61027578915d}, !- Mixed Air Stream Node Name
  {aa7c9e46-c750-4d44-814c-0629caec5fa1}, !- Outdoor Air Stream Node Name
  {a642e4c8-f7d9-4fe3-bdea-9158f582d2ff}, !- Return Air Stream Node Name
  {1c935882-839d-4509-be50-d146d3380ba1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {85a05854-8a8f-4ac6-ba3f-1b8c16fdbb3c}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {23a9c186-affc-4dd5-ba46-5ea60624449f}, !- Control Zone or Zone List Name
  {b5520fda-89b4-49c4-8da1-310944b7bdec}, !- Cooling Control Zone or Zone List Name
  {0d5070f6-492c-4b17-afcb-9f67009ba5c1}, !- Heating Control Zone or Zone List Name
  {6f4658b2-734d-4b09-99f8-17232178dc62}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23a9c186-affc-4dd5-ba46-5ea60624449f}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {b5520fda-89b4-49c4-8da1-310944b7bdec}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0d5070f6-492c-4b17-afcb-9f67009ba5c1}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6f4658b2-734d-4b09-99f8-17232178dc62}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ac64b91b-116c-4ec2-bec1-19b2b7d81edd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {db049f90-b991-4ad5-b734-637e536a4455}, !- Default Day Schedule Name
  {618dce9c-bead-4711-9307-b37fa9655f88}, !- Summer Design Day Schedule Name
  {dfbe5b34-38a1-47e4-9c8c-a2319d779691}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db049f90-b991-4ad5-b734-637e536a4455}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {90eef92d-0458-4514-a50e-49451fa9ba95}, !- Handle
  {ac64b91b-116c-4ec2-bec1-19b2b7d81edd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.26022304832713766,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a66d137-8788-48b6-8b99-9fc3d4285f49}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfbe5b34-38a1-47e4-9c8c-a2319d779691}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {768af593-0339-4517-8bed-c4d3f62461a7}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {618dce9c-bead-4711-9307-b37fa9655f88}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {effd848e-f262-4d5c-9472-52f3f8e48240}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {ac64b91b-116c-4ec2-bec1-19b2b7d81edd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ba7088a-7e6e-4d62-9e4a-85503ac7dc79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ba7088a-7e6e-4d62-9e4a-85503ac7dc79}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {971bd802-d06a-4a50-8e5d-6abb684a628e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e645836c-2930-45a0-b489-35770496dae6}, !- Supply Air Inlet Node
  {e1eca1df-b210-4a3c-943d-afda59305a53}, !- Supply Air Outlet Node
  {469f50fe-166c-44f4-b6fb-48ee7b605d65}, !- Exhaust Air Inlet Node
  {491b415d-d108-4970-9900-cbab753086e7}, !- Exhaust Air Outlet Node
  53.2236842055219,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6d4625a6-24ba-41ce-bca4-cb3b8a2ad0c7}, !- Handle
  Node 1004,                              !- Name
  {e1eca1df-b210-4a3c-943d-afda59305a53}, !- Inlet Port
  {a3767e2d-e27c-4662-98e0-4040b0e51eab}; !- Outlet Port

OS:Connection,
  {e645836c-2930-45a0-b489-35770496dae6}, !- Handle
  {521545d8-597e-4808-aa6a-a8159aab45f0}, !- Source Object
  3,                                      !- Outlet Port
  {971bd802-d06a-4a50-8e5d-6abb684a628e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e1eca1df-b210-4a3c-943d-afda59305a53}, !- Handle
  {971bd802-d06a-4a50-8e5d-6abb684a628e}, !- Source Object
  13,                                     !- Outlet Port
  {6d4625a6-24ba-41ce-bca4-cb3b8a2ad0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3767e2d-e27c-4662-98e0-4040b0e51eab}, !- Handle
  {6d4625a6-24ba-41ce-bca4-cb3b8a2ad0c7}, !- Source Object
  3,                                      !- Outlet Port
  {8a9f0e92-7710-42d0-aa1a-8082a17f6e67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3daa814-62f6-4e0d-9304-d61cb7227d95}, !- Handle
  Node 1005,                              !- Name
  {d733b55c-24ba-4fea-bb79-fbcd1fb0be00}, !- Inlet Port
  {469f50fe-166c-44f4-b6fb-48ee7b605d65}; !- Outlet Port

OS:Connection,
  {d733b55c-24ba-4fea-bb79-fbcd1fb0be00}, !- Handle
  {8a9f0e92-7710-42d0-aa1a-8082a17f6e67}, !- Source Object
  7,                                      !- Outlet Port
  {d3daa814-62f6-4e0d-9304-d61cb7227d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469f50fe-166c-44f4-b6fb-48ee7b605d65}, !- Handle
  {d3daa814-62f6-4e0d-9304-d61cb7227d95}, !- Source Object
  3,                                      !- Outlet Port
  {971bd802-d06a-4a50-8e5d-6abb684a628e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {491b415d-d108-4970-9900-cbab753086e7}, !- Handle
  {971bd802-d06a-4a50-8e5d-6abb684a628e}, !- Source Object
  15,                                     !- Outlet Port
  {7e8de1b0-906c-40b2-a8a2-880a3e406a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6bd8d696-d732-47d8-b533-0d1cc71ccedf}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {94dbbe26-48e8-4424-b92f-a3f19c76fb64}, !- Reference Setpoint Node Name
  {94dbbe26-48e8-4424-b92f-a3f19c76fb64}, !- Mixed Air Stream Node Name
  {521545d8-597e-4808-aa6a-a8159aab45f0}, !- Outdoor Air Stream Node Name
  {db7abceb-08e2-4357-8615-e3007ea734a6}, !- Return Air Stream Node Name
  {6d4625a6-24ba-41ce-bca4-cb3b8a2ad0c7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a0aa62bf-bc90-45e4-8b8b-67d7b94edd47}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4145e5f2-d706-4f8a-883c-763708fa89fe}, !- Control Zone or Zone List Name
  {48d4e787-33a4-4164-ba02-67693403279b}, !- Cooling Control Zone or Zone List Name
  {743cbdd8-905a-4618-8d42-7450231a58f4}, !- Heating Control Zone or Zone List Name
  {19f1cc7c-ddbb-49bc-9097-30c91658b79b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4145e5f2-d706-4f8a-883c-763708fa89fe}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {48d4e787-33a4-4164-ba02-67693403279b}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {743cbdd8-905a-4618-8d42-7450231a58f4}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {19f1cc7c-ddbb-49bc-9097-30c91658b79b}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3cf6fea0-01f7-43d8-92d8-cb86e443cbb3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {c66fa818-e0e7-44b1-8f60-0e657e4075c5}, !- Default Day Schedule Name
  {c704ef00-0083-4736-bbeb-362c5ad5207f}, !- Summer Design Day Schedule Name
  {05b1af55-0350-466b-9efe-126a9296a3c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c66fa818-e0e7-44b1-8f60-0e657e4075c5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {df96636e-64da-48c8-b98f-d3957209b616}, !- Handle
  {3cf6fea0-01f7-43d8-92d8-cb86e443cbb3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2267657992565075,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {87bdbc95-1b70-41c1-8f8e-18e19c6e8ba4}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05b1af55-0350-466b-9efe-126a9296a3c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3f7ad18-bde6-4825-9731-fbe6affda427}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c704ef00-0083-4736-bbeb-362c5ad5207f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d7c700dc-3f3c-4dd7-9e29-98a165872ccc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2aad55fe-c037-4913-a914-08d223a01125}, !- Supply Air Inlet Node
  {e85ee697-50eb-4587-b352-ccefea86623c}, !- Supply Air Outlet Node
  {4714ce1e-16d5-46d3-9552-7c37bd51ecba}, !- Exhaust Air Inlet Node
  {caf862d0-484e-4db4-91cf-b6504ddc8df4}, !- Exhaust Air Outlet Node
  201.25128975488,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {382a148a-e0c2-4485-8092-ebf25a73ab3f}, !- Handle
  Node 1006,                              !- Name
  {e85ee697-50eb-4587-b352-ccefea86623c}, !- Inlet Port
  {7c5246e4-4f7d-425a-aa1c-821341eaec41}; !- Outlet Port

OS:Connection,
  {2aad55fe-c037-4913-a914-08d223a01125}, !- Handle
  {88461606-15c8-4c36-a037-d59cd24453f7}, !- Source Object
  3,                                      !- Outlet Port
  {d7c700dc-3f3c-4dd7-9e29-98a165872ccc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e85ee697-50eb-4587-b352-ccefea86623c}, !- Handle
  {d7c700dc-3f3c-4dd7-9e29-98a165872ccc}, !- Source Object
  13,                                     !- Outlet Port
  {382a148a-e0c2-4485-8092-ebf25a73ab3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5246e4-4f7d-425a-aa1c-821341eaec41}, !- Handle
  {382a148a-e0c2-4485-8092-ebf25a73ab3f}, !- Source Object
  3,                                      !- Outlet Port
  {13f246db-9542-4581-8e4a-f582596fb0ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {746ec684-df58-475d-a6a2-0b9fb529e965}, !- Handle
  Node 1007,                              !- Name
  {1c497e41-8fad-4a07-9814-bab11dbbf40f}, !- Inlet Port
  {4714ce1e-16d5-46d3-9552-7c37bd51ecba}; !- Outlet Port

OS:Connection,
  {1c497e41-8fad-4a07-9814-bab11dbbf40f}, !- Handle
  {13f246db-9542-4581-8e4a-f582596fb0ae}, !- Source Object
  7,                                      !- Outlet Port
  {746ec684-df58-475d-a6a2-0b9fb529e965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4714ce1e-16d5-46d3-9552-7c37bd51ecba}, !- Handle
  {746ec684-df58-475d-a6a2-0b9fb529e965}, !- Source Object
  3,                                      !- Outlet Port
  {d7c700dc-3f3c-4dd7-9e29-98a165872ccc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {caf862d0-484e-4db4-91cf-b6504ddc8df4}, !- Handle
  {d7c700dc-3f3c-4dd7-9e29-98a165872ccc}, !- Source Object
  15,                                     !- Outlet Port
  {86dea60b-0ae4-4009-8224-f599629c7bda}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7544911d-133d-48b7-a2d4-eb4adf46b881}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f7a5904e-de6c-431b-b4d1-c2cf40988aa8}, !- Reference Setpoint Node Name
  {f7a5904e-de6c-431b-b4d1-c2cf40988aa8}, !- Mixed Air Stream Node Name
  {88461606-15c8-4c36-a037-d59cd24453f7}, !- Outdoor Air Stream Node Name
  {0c36a415-18f5-4447-99ff-2719b4dbebd8}, !- Return Air Stream Node Name
  {382a148a-e0c2-4485-8092-ebf25a73ab3f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3fbb22ae-78cc-4210-acb4-f0c8dd5b37bd}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {047b081a-5427-47a0-b735-f092989c0c41}, !- Control Zone or Zone List Name
  {1fb775ec-e148-4ad4-86f4-17cf943d0a23}, !- Cooling Control Zone or Zone List Name
  {3fde6266-1d83-4f00-9c4b-437fe4857c27}, !- Heating Control Zone or Zone List Name
  {33fcdcde-9fee-45b6-aa42-eeb4e4aee042}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {047b081a-5427-47a0-b735-f092989c0c41}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {1fb775ec-e148-4ad4-86f4-17cf943d0a23}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3fde6266-1d83-4f00-9c4b-437fe4857c27}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {33fcdcde-9fee-45b6-aa42-eeb4e4aee042}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {12b78c8b-6073-4b7e-8f9c-124cc1216e1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {1653fb1a-ac20-4cb5-8337-7d629d8faaed}, !- Default Day Schedule Name
  {31bacc20-b38a-4a48-b2ba-d2cf46f30008}, !- Summer Design Day Schedule Name
  {48182ebf-ed99-4b1c-8310-a57acc62a84e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1653fb1a-ac20-4cb5-8337-7d629d8faaed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {59a6c4ee-8a6d-4c17-a98e-5d99f5ced3dc}, !- Handle
  {12b78c8b-6073-4b7e-8f9c-124cc1216e1f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2118959107806697,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {72842c95-ca17-45a0-b6ff-b5b6a68480ae}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48182ebf-ed99-4b1c-8310-a57acc62a84e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f008ccf0-0285-4f85-a192-ac284d88174c}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31bacc20-b38a-4a48-b2ba-d2cf46f30008}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {759354da-f589-45d1-bfd0-93818c6303e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {12b78c8b-6073-4b7e-8f9c-124cc1216e1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed230000-5063-4c3f-9fb6-e0f787078395}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed230000-5063-4c3f-9fb6-e0f787078395}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4eb41b4d-7fb7-4170-a697-7f7acd3bd833}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {eb9ad7ec-3b0e-48b1-9c1f-291c142b8f01}, !- Supply Air Inlet Node
  {196abee7-f96a-4f06-9f73-b760aa0443d7}, !- Supply Air Outlet Node
  {8db74132-1e9b-48b1-9632-6d11d7aa26a3}, !- Exhaust Air Inlet Node
  {9b937888-bc0f-4389-b386-b7e24b62eec7}, !- Exhaust Air Outlet Node
  103.728070092032,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2c658235-939b-4788-9d12-084db468ec9e}, !- Handle
  Node 1008,                              !- Name
  {196abee7-f96a-4f06-9f73-b760aa0443d7}, !- Inlet Port
  {4b78e1ab-10a5-478c-94f9-03a2ecd80685}; !- Outlet Port

OS:Connection,
  {eb9ad7ec-3b0e-48b1-9c1f-291c142b8f01}, !- Handle
  {95e5eae4-1d6d-401e-bfc1-09afd825d508}, !- Source Object
  3,                                      !- Outlet Port
  {4eb41b4d-7fb7-4170-a697-7f7acd3bd833}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {196abee7-f96a-4f06-9f73-b760aa0443d7}, !- Handle
  {4eb41b4d-7fb7-4170-a697-7f7acd3bd833}, !- Source Object
  13,                                     !- Outlet Port
  {2c658235-939b-4788-9d12-084db468ec9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b78e1ab-10a5-478c-94f9-03a2ecd80685}, !- Handle
  {2c658235-939b-4788-9d12-084db468ec9e}, !- Source Object
  3,                                      !- Outlet Port
  {b057f4eb-45d7-4f10-9c25-7271b8d4303a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {553c3856-94f6-4431-a75d-69365e59938e}, !- Handle
  Node 1009,                              !- Name
  {991a1fba-b2e3-49f0-b600-1dc6d6159e79}, !- Inlet Port
  {8db74132-1e9b-48b1-9632-6d11d7aa26a3}; !- Outlet Port

OS:Connection,
  {991a1fba-b2e3-49f0-b600-1dc6d6159e79}, !- Handle
  {b057f4eb-45d7-4f10-9c25-7271b8d4303a}, !- Source Object
  7,                                      !- Outlet Port
  {553c3856-94f6-4431-a75d-69365e59938e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db74132-1e9b-48b1-9632-6d11d7aa26a3}, !- Handle
  {553c3856-94f6-4431-a75d-69365e59938e}, !- Source Object
  3,                                      !- Outlet Port
  {4eb41b4d-7fb7-4170-a697-7f7acd3bd833}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9b937888-bc0f-4389-b386-b7e24b62eec7}, !- Handle
  {4eb41b4d-7fb7-4170-a697-7f7acd3bd833}, !- Source Object
  15,                                     !- Outlet Port
  {91fc9f69-40f5-4ec4-9f56-d158556b5c52}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {87040213-f3c6-43a5-8b03-97bd30ca098d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cc934202-8064-4bcd-aa70-5df340831571}, !- Reference Setpoint Node Name
  {cc934202-8064-4bcd-aa70-5df340831571}, !- Mixed Air Stream Node Name
  {95e5eae4-1d6d-401e-bfc1-09afd825d508}, !- Outdoor Air Stream Node Name
  {f3f03cc9-b3e8-47d9-b5a5-5abf4237ad99}, !- Return Air Stream Node Name
  {2c658235-939b-4788-9d12-084db468ec9e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {244a7b66-838f-47c4-9eb0-2e9417d464a9}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d160b320-0f01-4836-b9f4-f4f33f7907f0}, !- Control Zone or Zone List Name
  {5e46eddb-e426-4f2f-b979-3b9b2c75e44e}, !- Cooling Control Zone or Zone List Name
  {238777fc-8241-4a7d-ade8-1e2c59194359}, !- Heating Control Zone or Zone List Name
  {bb418305-e8e8-495b-8b15-dc94b8bff941}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d160b320-0f01-4836-b9f4-f4f33f7907f0}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {5e46eddb-e426-4f2f-b979-3b9b2c75e44e}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {238777fc-8241-4a7d-ade8-1e2c59194359}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb418305-e8e8-495b-8b15-dc94b8bff941}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a57b041e-1b8b-4156-be2e-191568cbc37f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {991dde45-4f33-4a33-8959-01127ea34075}, !- Default Day Schedule Name
  {d6d3b81d-201a-4598-8a79-4a1aa345498e}, !- Summer Design Day Schedule Name
  {54bd88c0-f9cb-4574-9c9e-35f6a8ff4de6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {991dde45-4f33-4a33-8959-01127ea34075}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b63dc395-6308-4354-85b9-16ec419e8e00}, !- Handle
  {a57b041e-1b8b-4156-be2e-191568cbc37f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8550185873605978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4958daa6-eb2d-4aeb-a9ff-477652f7ef19}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54bd88c0-f9cb-4574-9c9e-35f6a8ff4de6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3f4b2f9-1c1d-48c8-ae82-9c793f828fd9}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6d3b81d-201a-4598-8a79-4a1aa345498e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78465b6e-76ae-4047-9516-a9d3604cc911}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {a57b041e-1b8b-4156-be2e-191568cbc37f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1ea76c3-d15d-4a13-bc92-c27730355730}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1ea76c3-d15d-4a13-bc92-c27730355730}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8a5849bd-4528-43fa-b463-33afe6a4a485}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c0040f03-cc6b-4f88-89f8-69f1f309a3a3}, !- Supply Air Inlet Node
  {60029609-b285-411e-b8ce-2361b38382d9}, !- Supply Air Outlet Node
  {b3022ab1-d55a-45dd-a347-bdc482bcfc97}, !- Exhaust Air Inlet Node
  {2b6c9a63-beab-4463-9846-269b6ed9e82c}, !- Exhaust Air Outlet Node
  192.22136200832,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {40db0185-2328-4ad1-9222-43f9edfc2645}, !- Handle
  Node 1010,                              !- Name
  {60029609-b285-411e-b8ce-2361b38382d9}, !- Inlet Port
  {e47199bf-0ae2-4b4d-9ab7-aabaf422be4b}; !- Outlet Port

OS:Connection,
  {c0040f03-cc6b-4f88-89f8-69f1f309a3a3}, !- Handle
  {2859d222-7c55-4d02-aa0d-840c738a7100}, !- Source Object
  3,                                      !- Outlet Port
  {8a5849bd-4528-43fa-b463-33afe6a4a485}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {60029609-b285-411e-b8ce-2361b38382d9}, !- Handle
  {8a5849bd-4528-43fa-b463-33afe6a4a485}, !- Source Object
  13,                                     !- Outlet Port
  {40db0185-2328-4ad1-9222-43f9edfc2645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47199bf-0ae2-4b4d-9ab7-aabaf422be4b}, !- Handle
  {40db0185-2328-4ad1-9222-43f9edfc2645}, !- Source Object
  3,                                      !- Outlet Port
  {15ae0d6e-9e12-4abc-bea7-36d554db7de9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a6b6932-a60c-49e7-8c81-c193a5f3e8d3}, !- Handle
  Node 1011,                              !- Name
  {7fb8df17-574d-41d6-a36b-5341311789f7}, !- Inlet Port
  {b3022ab1-d55a-45dd-a347-bdc482bcfc97}; !- Outlet Port

OS:Connection,
  {7fb8df17-574d-41d6-a36b-5341311789f7}, !- Handle
  {15ae0d6e-9e12-4abc-bea7-36d554db7de9}, !- Source Object
  7,                                      !- Outlet Port
  {9a6b6932-a60c-49e7-8c81-c193a5f3e8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3022ab1-d55a-45dd-a347-bdc482bcfc97}, !- Handle
  {9a6b6932-a60c-49e7-8c81-c193a5f3e8d3}, !- Source Object
  3,                                      !- Outlet Port
  {8a5849bd-4528-43fa-b463-33afe6a4a485}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2b6c9a63-beab-4463-9846-269b6ed9e82c}, !- Handle
  {8a5849bd-4528-43fa-b463-33afe6a4a485}, !- Source Object
  15,                                     !- Outlet Port
  {c1ea8d37-3537-42fc-b7b4-2a970014600e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d4dbf12d-494a-47c2-9f1d-79c3353cfdb2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6dc48e2a-16eb-472e-93c0-6047482c6c28}, !- Reference Setpoint Node Name
  {6dc48e2a-16eb-472e-93c0-6047482c6c28}, !- Mixed Air Stream Node Name
  {2859d222-7c55-4d02-aa0d-840c738a7100}, !- Outdoor Air Stream Node Name
  {557da0be-b481-4763-b291-27f8972e5482}, !- Return Air Stream Node Name
  {40db0185-2328-4ad1-9222-43f9edfc2645}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a544aaa1-f50c-4ac5-a9fe-18fbfd7e88d7}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5d5b286f-7eb4-487d-a37f-834ba5c58302}, !- Control Zone or Zone List Name
  {764f0bc6-bcf6-4f56-a3fd-8fff2563706d}, !- Cooling Control Zone or Zone List Name
  {c1e17e15-f693-4c69-a296-cb0e8ef1fbc2}, !- Heating Control Zone or Zone List Name
  {cb002b2f-7f0b-4823-9fc5-bde102e641c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d5b286f-7eb4-487d-a37f-834ba5c58302}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {764f0bc6-bcf6-4f56-a3fd-8fff2563706d}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c1e17e15-f693-4c69-a296-cb0e8ef1fbc2}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb002b2f-7f0b-4823-9fc5-bde102e641c4}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4affc50a-4867-475f-89f5-21fcb551d2f2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {e5912b3c-67c8-4932-8d29-61292ad506a8}, !- Default Day Schedule Name
  {087f7755-8287-4045-b664-3795154f7c56}, !- Summer Design Day Schedule Name
  {340777dc-874f-41bf-8ba1-963e1ca73513}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5912b3c-67c8-4932-8d29-61292ad506a8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {98e11207-6b27-4f4c-9b70-0bcb41e8eafb}, !- Handle
  {4affc50a-4867-475f-89f5-21fcb551d2f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2453531598513159,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d19ce55a-dd34-427f-a4e9-de7567abb27e}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {340777dc-874f-41bf-8ba1-963e1ca73513}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0691fd9d-cc37-43a5-9443-2ad3cf35c84a}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {087f7755-8287-4045-b664-3795154f7c56}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e237ffa-1433-4c17-8f1a-4353adc37b72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {4affc50a-4867-475f-89f5-21fcb551d2f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8ba3c9a-5263-4947-97b3-47429aa9000a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8ba3c9a-5263-4947-97b3-47429aa9000a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {51775484-6106-4034-a8bf-591b17e85540}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7a2a0136-07a2-4678-a86d-fd970a4f2fc7}, !- Supply Air Inlet Node
  {0fa1e145-25f0-467a-b8a4-696c5e542bdc}, !- Supply Air Outlet Node
  {ad3d22f6-04c5-4beb-9e7b-3309d27ea21a}, !- Exhaust Air Inlet Node
  {b5713055-c8d3-4fab-8ca8-e5cad1a49e68}, !- Exhaust Air Outlet Node
  85.2708977780634,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fa31aeec-a722-4c66-aa2b-8d17db10da16}, !- Handle
  Node 1012,                              !- Name
  {0fa1e145-25f0-467a-b8a4-696c5e542bdc}, !- Inlet Port
  {fa2e0307-e3ac-49a0-a5b3-8a4005bb2c5e}; !- Outlet Port

OS:Connection,
  {7a2a0136-07a2-4678-a86d-fd970a4f2fc7}, !- Handle
  {3837dd58-f711-4633-8dac-be219663e3df}, !- Source Object
  3,                                      !- Outlet Port
  {51775484-6106-4034-a8bf-591b17e85540}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0fa1e145-25f0-467a-b8a4-696c5e542bdc}, !- Handle
  {51775484-6106-4034-a8bf-591b17e85540}, !- Source Object
  13,                                     !- Outlet Port
  {fa31aeec-a722-4c66-aa2b-8d17db10da16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2e0307-e3ac-49a0-a5b3-8a4005bb2c5e}, !- Handle
  {fa31aeec-a722-4c66-aa2b-8d17db10da16}, !- Source Object
  3,                                      !- Outlet Port
  {72d27f0b-2ff7-49f4-a6eb-d84809235d12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05f88156-5c96-4599-8988-dfad4da53581}, !- Handle
  Node 1013,                              !- Name
  {6f544d25-27cb-4eb5-9864-6070c5b49cdf}, !- Inlet Port
  {ad3d22f6-04c5-4beb-9e7b-3309d27ea21a}; !- Outlet Port

OS:Connection,
  {6f544d25-27cb-4eb5-9864-6070c5b49cdf}, !- Handle
  {72d27f0b-2ff7-49f4-a6eb-d84809235d12}, !- Source Object
  7,                                      !- Outlet Port
  {05f88156-5c96-4599-8988-dfad4da53581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3d22f6-04c5-4beb-9e7b-3309d27ea21a}, !- Handle
  {05f88156-5c96-4599-8988-dfad4da53581}, !- Source Object
  3,                                      !- Outlet Port
  {51775484-6106-4034-a8bf-591b17e85540}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b5713055-c8d3-4fab-8ca8-e5cad1a49e68}, !- Handle
  {51775484-6106-4034-a8bf-591b17e85540}, !- Source Object
  15,                                     !- Outlet Port
  {69763e04-3c68-452e-8a30-60e817f5c265}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7bdcc9e9-6839-4bd2-b273-68d0cbe520e8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b184ded7-6850-451e-bae8-fc2261181035}, !- Reference Setpoint Node Name
  {b184ded7-6850-451e-bae8-fc2261181035}, !- Mixed Air Stream Node Name
  {3837dd58-f711-4633-8dac-be219663e3df}, !- Outdoor Air Stream Node Name
  {fd774d27-b680-4de9-a208-c8b76cbc9b9e}, !- Return Air Stream Node Name
  {fa31aeec-a722-4c66-aa2b-8d17db10da16}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {67d3a4c7-1455-4611-9a17-121d44f4d8d2}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a3fb18c7-a465-402f-af35-67854e83ebcd}, !- Control Zone or Zone List Name
  {15879307-1854-4adb-a355-6a68d5539149}, !- Cooling Control Zone or Zone List Name
  {ed310cbd-88a0-423f-b867-c28c6f624f03}, !- Heating Control Zone or Zone List Name
  {9fb01314-ec84-4b92-8263-c497546ca951}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3fb18c7-a465-402f-af35-67854e83ebcd}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {15879307-1854-4adb-a355-6a68d5539149}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ed310cbd-88a0-423f-b867-c28c6f624f03}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9fb01314-ec84-4b92-8263-c497546ca951}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ab9a6d5e-87e1-44aa-bc76-e18a440bc391}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {2810fc8d-db9d-4ead-ad9b-e18d1bcce76a}, !- Default Day Schedule Name
  {3711181f-c596-4788-8c19-72bd7056e5ed}, !- Summer Design Day Schedule Name
  {9a33001a-7578-4792-a241-872070b3899a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2810fc8d-db9d-4ead-ad9b-e18d1bcce76a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cfda051c-7991-4865-8eba-84fe0f0d6d07}, !- Handle
  {ab9a6d5e-87e1-44aa-bc76-e18a440bc391}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3243494423791828,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c5307d6a-1396-437b-816b-e9d92b5d1d84}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a33001a-7578-4792-a241-872070b3899a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {347c3326-2732-4ffd-995d-41cf2da4bbbe}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3711181f-c596-4788-8c19-72bd7056e5ed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fe3c606d-7c90-47aa-8fd9-f0030089fd0e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5ab7f601-fd24-4d5a-9158-bd6b8926192e}, !- Supply Air Inlet Node
  {a2a6bfc0-be44-4676-89e5-f42e8d8880fe}, !- Supply Air Outlet Node
  {9fd98448-f95d-4198-9bba-9c78d92083a9}, !- Exhaust Air Inlet Node
  {3782d906-b876-4247-90c4-52a5ca6ec8fb}, !- Exhaust Air Outlet Node
  114.33823519424,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ed4343dc-5c77-40b1-b78b-24f0fca11047}, !- Handle
  Node 1014,                              !- Name
  {a2a6bfc0-be44-4676-89e5-f42e8d8880fe}, !- Inlet Port
  {5a32824a-b942-41d4-aea6-1aac5038e4e9}; !- Outlet Port

OS:Connection,
  {5ab7f601-fd24-4d5a-9158-bd6b8926192e}, !- Handle
  {f540f107-2b2e-4cf7-a747-c626061d41e3}, !- Source Object
  3,                                      !- Outlet Port
  {fe3c606d-7c90-47aa-8fd9-f0030089fd0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a2a6bfc0-be44-4676-89e5-f42e8d8880fe}, !- Handle
  {fe3c606d-7c90-47aa-8fd9-f0030089fd0e}, !- Source Object
  13,                                     !- Outlet Port
  {ed4343dc-5c77-40b1-b78b-24f0fca11047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a32824a-b942-41d4-aea6-1aac5038e4e9}, !- Handle
  {ed4343dc-5c77-40b1-b78b-24f0fca11047}, !- Source Object
  3,                                      !- Outlet Port
  {3113831f-09a8-4d88-84cd-1a69bfa5d4c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d29b96ab-b135-40da-9f44-e4807c61cec5}, !- Handle
  Node 1015,                              !- Name
  {746d2351-6171-4ac7-8bb7-89ad4df89f5b}, !- Inlet Port
  {9fd98448-f95d-4198-9bba-9c78d92083a9}; !- Outlet Port

OS:Connection,
  {746d2351-6171-4ac7-8bb7-89ad4df89f5b}, !- Handle
  {3113831f-09a8-4d88-84cd-1a69bfa5d4c5}, !- Source Object
  7,                                      !- Outlet Port
  {d29b96ab-b135-40da-9f44-e4807c61cec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd98448-f95d-4198-9bba-9c78d92083a9}, !- Handle
  {d29b96ab-b135-40da-9f44-e4807c61cec5}, !- Source Object
  3,                                      !- Outlet Port
  {fe3c606d-7c90-47aa-8fd9-f0030089fd0e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3782d906-b876-4247-90c4-52a5ca6ec8fb}, !- Handle
  {fe3c606d-7c90-47aa-8fd9-f0030089fd0e}, !- Source Object
  15,                                     !- Outlet Port
  {04db4099-3770-4e89-a7ba-f0c5c5f1a3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b8b9c3ad-4dcb-41ec-93da-114ab740591f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a16acfd2-79a1-4bc9-827f-4fbc63dffbff}, !- Reference Setpoint Node Name
  {a16acfd2-79a1-4bc9-827f-4fbc63dffbff}, !- Mixed Air Stream Node Name
  {f540f107-2b2e-4cf7-a747-c626061d41e3}, !- Outdoor Air Stream Node Name
  {3ddc95f5-911c-4290-bde9-3760c5e7db59}, !- Return Air Stream Node Name
  {ed4343dc-5c77-40b1-b78b-24f0fca11047}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b9727203-ad77-4fb6-bfec-ca9b2a110e35}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a448fd0b-2661-4c83-a96b-a743edf2336c}, !- Control Zone or Zone List Name
  {164be7b7-8a39-464f-9e60-c7be7f0d05b9}, !- Cooling Control Zone or Zone List Name
  {b1b08a37-8ef8-4335-afe8-0ed23c7a2dfe}, !- Heating Control Zone or Zone List Name
  {8885878c-eedc-477b-b401-9125321aa60a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a448fd0b-2661-4c83-a96b-a743edf2336c}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {164be7b7-8a39-464f-9e60-c7be7f0d05b9}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b1b08a37-8ef8-4335-afe8-0ed23c7a2dfe}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8885878c-eedc-477b-b401-9125321aa60a}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6399aecc-fbea-4824-83a5-981d94d3c25a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {fab900d4-debf-43bd-93d9-b67593272883}, !- Default Day Schedule Name
  {2c5f9f76-baff-499e-ae23-0be42de27b9b}, !- Summer Design Day Schedule Name
  {2d1ea890-dd2e-48e1-96d3-5aff13f3d4a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fab900d4-debf-43bd-93d9-b67593272883}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {500a532f-37d8-4f40-840f-962b66e694c7}, !- Handle
  {6399aecc-fbea-4824-83a5-981d94d3c25a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.4473358116480806,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70fdfa20-c611-4a80-96ca-de3b29ed9569}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d1ea890-dd2e-48e1-96d3-5aff13f3d4a0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47dd08c4-5ccf-4efb-8d7f-405406ddbff0}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c5f9f76-baff-499e-ae23-0be42de27b9b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d799299c-0c5c-474b-a867-536826f9cfb3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {6399aecc-fbea-4824-83a5-981d94d3c25a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d38ef332-644c-4d8c-ae68-55941a2d6a32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d38ef332-644c-4d8c-ae68-55941a2d6a32}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3cdc79a9-5f7d-49b1-87b7-eac954d5873d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {33dfea9e-fe84-4e58-b5ad-10da1b1f6b19}, !- Supply Air Inlet Node
  {ed454938-0c5a-4882-bb43-9bdc25fa55f1}, !- Supply Air Outlet Node
  {a36134b3-524c-41b9-a99c-f5a95c95783f}, !- Exhaust Air Inlet Node
  {b55050e3-8216-4051-a6f5-5ce20c0b1adb}, !- Exhaust Air Outlet Node
  317.51160949184,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {32b57f2e-8790-442b-b27d-7314c45db469}, !- Handle
  Node 1016,                              !- Name
  {ed454938-0c5a-4882-bb43-9bdc25fa55f1}, !- Inlet Port
  {94c71052-7fb4-413a-99d7-1f07befa0146}; !- Outlet Port

OS:Connection,
  {33dfea9e-fe84-4e58-b5ad-10da1b1f6b19}, !- Handle
  {c62236c7-724b-4cb8-a075-6378249bfc3b}, !- Source Object
  3,                                      !- Outlet Port
  {3cdc79a9-5f7d-49b1-87b7-eac954d5873d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ed454938-0c5a-4882-bb43-9bdc25fa55f1}, !- Handle
  {3cdc79a9-5f7d-49b1-87b7-eac954d5873d}, !- Source Object
  13,                                     !- Outlet Port
  {32b57f2e-8790-442b-b27d-7314c45db469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c71052-7fb4-413a-99d7-1f07befa0146}, !- Handle
  {32b57f2e-8790-442b-b27d-7314c45db469}, !- Source Object
  3,                                      !- Outlet Port
  {a7c4d934-ae13-4e23-be2a-9546e847e038}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4a63fc8-7458-40e3-9542-b19c8ab8abd2}, !- Handle
  Node 1017,                              !- Name
  {1b52e281-0782-4aa8-aaa5-11bff0820ce9}, !- Inlet Port
  {a36134b3-524c-41b9-a99c-f5a95c95783f}; !- Outlet Port

OS:Connection,
  {1b52e281-0782-4aa8-aaa5-11bff0820ce9}, !- Handle
  {a7c4d934-ae13-4e23-be2a-9546e847e038}, !- Source Object
  7,                                      !- Outlet Port
  {d4a63fc8-7458-40e3-9542-b19c8ab8abd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36134b3-524c-41b9-a99c-f5a95c95783f}, !- Handle
  {d4a63fc8-7458-40e3-9542-b19c8ab8abd2}, !- Source Object
  3,                                      !- Outlet Port
  {3cdc79a9-5f7d-49b1-87b7-eac954d5873d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b55050e3-8216-4051-a6f5-5ce20c0b1adb}, !- Handle
  {3cdc79a9-5f7d-49b1-87b7-eac954d5873d}, !- Source Object
  15,                                     !- Outlet Port
  {802bcea0-dbf5-4d27-836e-5c33237ee08b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0a5c1966-6ecf-4299-83e0-342dabf7a210}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dcd67a00-fb1b-4de4-82db-d9131faaf40d}, !- Reference Setpoint Node Name
  {dcd67a00-fb1b-4de4-82db-d9131faaf40d}, !- Mixed Air Stream Node Name
  {c62236c7-724b-4cb8-a075-6378249bfc3b}, !- Outdoor Air Stream Node Name
  {ead4aa3e-b57b-45ab-aeb9-b79360fe1b1c}, !- Return Air Stream Node Name
  {32b57f2e-8790-442b-b27d-7314c45db469}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {32d2e87a-c286-447e-a96a-de3936ebca5d}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4429aa5f-e3c8-4b4b-ae25-b8e36395b738}, !- Control Zone or Zone List Name
  {20c908b3-caf2-4806-857f-a370a1d5430f}, !- Cooling Control Zone or Zone List Name
  {1828a54e-e3e4-4cd7-bf76-47bfe3e3eccb}, !- Heating Control Zone or Zone List Name
  {ccaddf5c-3a7e-4497-9c1e-1859209b151e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4429aa5f-e3c8-4b4b-ae25-b8e36395b738}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {20c908b3-caf2-4806-857f-a370a1d5430f}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1828a54e-e3e4-4cd7-bf76-47bfe3e3eccb}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ccaddf5c-3a7e-4497-9c1e-1859209b151e}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {13b634dd-ca59-4404-b140-f491be7da679}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {1f1afd6b-cc31-454a-94e9-04a4f5bdecde}, !- Default Day Schedule Name
  {5b98eb2f-5840-46d9-aa5a-e51a43eec108}, !- Summer Design Day Schedule Name
  {bfc83dbc-d020-4d6e-a0ad-cac19a2a42b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f1afd6b-cc31-454a-94e9-04a4f5bdecde}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {44917a02-4065-435e-84c6-d38c46aa5f61}, !- Handle
  {13b634dd-ca59-4404-b140-f491be7da679}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0223048327137692,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  19,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {29a91d17-4eb7-4aa5-beac-bea2cca1c8e4}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfc83dbc-d020-4d6e-a0ad-cac19a2a42b5}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0419638-85fc-4489-b06b-01044fcd2ca1}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b98eb2f-5840-46d9-aa5a-e51a43eec108}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {192bb2dd-4c82-45a2-a137-73fa284b8414}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {13b634dd-ca59-4404-b140-f491be7da679}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e35cc1a-b403-4fa3-a1da-b92d909be074}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e35cc1a-b403-4fa3-a1da-b92d909be074}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7f6bd840-9218-4a87-9753-f37baabb159b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6f557cd0-b46f-42d3-b8d2-34e1999d1f4c}, !- Supply Air Inlet Node
  {3c5a466a-70a2-4bee-82d4-bce0aec0355d}, !- Supply Air Outlet Node
  {3a7a380f-d122-4eea-aca3-8f37e0face57}, !- Exhaust Air Inlet Node
  {bb33234d-fc75-4fd9-84ea-4ba9bd9df68c}, !- Exhaust Air Outlet Node
  203.599070968986,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {47cf9cb6-474f-4c1f-87a2-897f58ecc91f}, !- Handle
  Node 1018,                              !- Name
  {3c5a466a-70a2-4bee-82d4-bce0aec0355d}, !- Inlet Port
  {10bc360a-1a21-4014-9ef5-685c28b7e32c}; !- Outlet Port

OS:Connection,
  {6f557cd0-b46f-42d3-b8d2-34e1999d1f4c}, !- Handle
  {facfc9b8-767b-43fd-af0b-484872124da9}, !- Source Object
  3,                                      !- Outlet Port
  {7f6bd840-9218-4a87-9753-f37baabb159b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3c5a466a-70a2-4bee-82d4-bce0aec0355d}, !- Handle
  {7f6bd840-9218-4a87-9753-f37baabb159b}, !- Source Object
  13,                                     !- Outlet Port
  {47cf9cb6-474f-4c1f-87a2-897f58ecc91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10bc360a-1a21-4014-9ef5-685c28b7e32c}, !- Handle
  {47cf9cb6-474f-4c1f-87a2-897f58ecc91f}, !- Source Object
  3,                                      !- Outlet Port
  {7b8a9661-aeb0-4867-8618-9f917b4b3b19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d8e47cb-65d7-4e98-9cdb-49124fe71fbc}, !- Handle
  Node 1019,                              !- Name
  {8d62a0ad-b242-41c4-b585-576743d2a856}, !- Inlet Port
  {3a7a380f-d122-4eea-aca3-8f37e0face57}; !- Outlet Port

OS:Connection,
  {8d62a0ad-b242-41c4-b585-576743d2a856}, !- Handle
  {7b8a9661-aeb0-4867-8618-9f917b4b3b19}, !- Source Object
  7,                                      !- Outlet Port
  {4d8e47cb-65d7-4e98-9cdb-49124fe71fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7a380f-d122-4eea-aca3-8f37e0face57}, !- Handle
  {4d8e47cb-65d7-4e98-9cdb-49124fe71fbc}, !- Source Object
  3,                                      !- Outlet Port
  {7f6bd840-9218-4a87-9753-f37baabb159b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bb33234d-fc75-4fd9-84ea-4ba9bd9df68c}, !- Handle
  {7f6bd840-9218-4a87-9753-f37baabb159b}, !- Source Object
  15,                                     !- Outlet Port
  {3cd957e2-ea01-4ceb-8085-2c4536666945}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {692beb82-7d0c-499a-b319-9e4302d75843}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0da96aee-6857-41d9-bdb9-3c637d3b7712}, !- Reference Setpoint Node Name
  {0da96aee-6857-41d9-bdb9-3c637d3b7712}, !- Mixed Air Stream Node Name
  {facfc9b8-767b-43fd-af0b-484872124da9}, !- Outdoor Air Stream Node Name
  {d323f822-2e7b-4054-bbef-e03e6bdbc437}, !- Return Air Stream Node Name
  {47cf9cb6-474f-4c1f-87a2-897f58ecc91f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {61856cf9-72d1-477c-838d-89c4bd470396}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d66ef21d-8f45-459d-a8df-6a1f02d84b26}, !- Control Zone or Zone List Name
  {0baea86a-9083-4bcd-8c3e-0bd695660a98}, !- Cooling Control Zone or Zone List Name
  {de205779-0f90-41de-bf24-24b3b47faf33}, !- Heating Control Zone or Zone List Name
  {882b4c7b-5e19-48dd-ae40-4f65c3ad3a4a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d66ef21d-8f45-459d-a8df-6a1f02d84b26}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {0baea86a-9083-4bcd-8c3e-0bd695660a98}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de205779-0f90-41de-bf24-24b3b47faf33}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {882b4c7b-5e19-48dd-ae40-4f65c3ad3a4a}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {03313633-0678-425c-b7cd-ece3c7159967}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {e0c989f8-33bc-40ab-9e4c-69f61a47f9cf}, !- Default Day Schedule Name
  {4286dc9c-c7b2-45a6-adde-185c43b81321}, !- Summer Design Day Schedule Name
  {b65e251f-d038-48b8-9ad5-e76f839b72b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0c989f8-33bc-40ab-9e4c-69f61a47f9cf}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a4c0dfdf-39dd-40cc-88fc-1d66c0d31fd0}, !- Handle
  {03313633-0678-425c-b7cd-ece3c7159967}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.602695167286261,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  29,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d25c721-1a53-47f5-9875-dab18618280a}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b65e251f-d038-48b8-9ad5-e76f839b72b7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7ea265f-cf9d-45c7-ad18-21a012cad571}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4286dc9c-c7b2-45a6-adde-185c43b81321}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a67f378-5f40-40d6-8f7b-1ee41adaa706}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {03313633-0678-425c-b7cd-ece3c7159967}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f1f4994-773f-4a89-8924-df235042b663}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f1f4994-773f-4a89-8924-df235042b663}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {48ca1742-d648-4203-bddc-c5f20c58ca3d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {39cafee9-ec61-4e0d-b5e4-3447c98a0fe7}, !- Supply Air Inlet Node
  {9a0461d1-7381-420f-9868-98dacb1af022}, !- Supply Air Outlet Node
  {05aaa5a3-1a50-4092-9109-2594d97ad619}, !- Exhaust Air Inlet Node
  {836db954-f345-4999-8c23-0855c6add2bb}, !- Exhaust Air Outlet Node
  226.313854215457,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e02b1ea7-ffcc-44e7-9cc8-83bec7f40feb}, !- Handle
  Node 1020,                              !- Name
  {9a0461d1-7381-420f-9868-98dacb1af022}, !- Inlet Port
  {7d5f5149-1d42-4f0c-8939-a9fb72ef62b0}; !- Outlet Port

OS:Connection,
  {39cafee9-ec61-4e0d-b5e4-3447c98a0fe7}, !- Handle
  {dedffe78-0d21-4684-9857-75edab848dac}, !- Source Object
  3,                                      !- Outlet Port
  {48ca1742-d648-4203-bddc-c5f20c58ca3d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9a0461d1-7381-420f-9868-98dacb1af022}, !- Handle
  {48ca1742-d648-4203-bddc-c5f20c58ca3d}, !- Source Object
  13,                                     !- Outlet Port
  {e02b1ea7-ffcc-44e7-9cc8-83bec7f40feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5f5149-1d42-4f0c-8939-a9fb72ef62b0}, !- Handle
  {e02b1ea7-ffcc-44e7-9cc8-83bec7f40feb}, !- Source Object
  3,                                      !- Outlet Port
  {29fad27c-55dd-49cf-88f6-defbb30dcd18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {90af7e05-c559-4d6f-8544-01c81162c98c}, !- Handle
  Node 1021,                              !- Name
  {2e6c77b7-edd0-4f72-9799-42569115a112}, !- Inlet Port
  {05aaa5a3-1a50-4092-9109-2594d97ad619}; !- Outlet Port

OS:Connection,
  {2e6c77b7-edd0-4f72-9799-42569115a112}, !- Handle
  {29fad27c-55dd-49cf-88f6-defbb30dcd18}, !- Source Object
  7,                                      !- Outlet Port
  {90af7e05-c559-4d6f-8544-01c81162c98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05aaa5a3-1a50-4092-9109-2594d97ad619}, !- Handle
  {90af7e05-c559-4d6f-8544-01c81162c98c}, !- Source Object
  3,                                      !- Outlet Port
  {48ca1742-d648-4203-bddc-c5f20c58ca3d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {836db954-f345-4999-8c23-0855c6add2bb}, !- Handle
  {48ca1742-d648-4203-bddc-c5f20c58ca3d}, !- Source Object
  15,                                     !- Outlet Port
  {c7e816a9-c77e-43b8-9fec-578fdf618b15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {307fbe32-168c-49bb-9893-3bcf1cc40c3a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c22a97fe-f5b7-4cec-b8b5-f13e2009f313}, !- Reference Setpoint Node Name
  {c22a97fe-f5b7-4cec-b8b5-f13e2009f313}, !- Mixed Air Stream Node Name
  {dedffe78-0d21-4684-9857-75edab848dac}, !- Outdoor Air Stream Node Name
  {25aa0121-9b0c-41c8-8ad6-b5132870cfcc}, !- Return Air Stream Node Name
  {e02b1ea7-ffcc-44e7-9cc8-83bec7f40feb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7e61179c-6879-4e1f-9698-49498ce7bfa6}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {158b3fa3-d8ad-4434-81f2-a48c25565a73}, !- Control Zone or Zone List Name
  {315526cb-6e35-403b-aa51-cd506793e651}, !- Cooling Control Zone or Zone List Name
  {1e911126-51d8-4e3f-bd3d-a19912268473}, !- Heating Control Zone or Zone List Name
  {253f748d-9dd0-4ba7-838f-d42de9992811}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {158b3fa3-d8ad-4434-81f2-a48c25565a73}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {315526cb-6e35-403b-aa51-cd506793e651}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e911126-51d8-4e3f-bd3d-a19912268473}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {253f748d-9dd0-4ba7-838f-d42de9992811}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8ef53f17-4a51-4f77-91b7-53b87f0e4121}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {2ed080da-1fe4-4d9d-a4ea-95d0eeeba1d8}, !- Default Day Schedule Name
  {29e12148-1fd3-4aaa-a163-e1f9e4ba5ef1}, !- Summer Design Day Schedule Name
  {d060485d-33d4-4a52-9d56-1bc4d382f3c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ed080da-1fe4-4d9d-a4ea-95d0eeeba1d8}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a3a70d28-509a-4d62-889c-56ad133abad4}, !- Handle
  {8ef53f17-4a51-4f77-91b7-53b87f0e4121}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.500929368029757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  8,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f07b8cc-8c96-4b43-b426-0d46b98dcacd}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d060485d-33d4-4a52-9d56-1bc4d382f3c9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53cff5c5-3f9a-42ea-b8ef-7d0e55069dee}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29e12148-1fd3-4aaa-a163-e1f9e4ba5ef1}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {192d54a8-a72c-4291-89fc-c09d4b43c552}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {8ef53f17-4a51-4f77-91b7-53b87f0e4121}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63e8014f-5fe1-4bec-b891-a500fb0008e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63e8014f-5fe1-4bec-b891-a500fb0008e8}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8c1a072b-0c42-4b68-83ea-3905047e90df}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {446c6b95-417b-406f-a29f-4b08026e716b}, !- Supply Air Inlet Node
  {05645a45-def5-4b58-8406-596846d24eda}, !- Supply Air Outlet Node
  {f2b227a2-557c-47d2-bd45-38ca905ca055}, !- Exhaust Air Inlet Node
  {88c6b3b5-8c10-45ef-b75a-661dc46c36b5}, !- Exhaust Air Outlet Node
  142.04261789117,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ca98a231-ec52-4911-80a9-992c7538fc42}, !- Handle
  Node 1022,                              !- Name
  {05645a45-def5-4b58-8406-596846d24eda}, !- Inlet Port
  {5630864b-b7bc-44d6-938f-c64ef68431f8}; !- Outlet Port

OS:Connection,
  {446c6b95-417b-406f-a29f-4b08026e716b}, !- Handle
  {34099c78-ae1e-480c-8dfd-257f49d3e52f}, !- Source Object
  3,                                      !- Outlet Port
  {8c1a072b-0c42-4b68-83ea-3905047e90df}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {05645a45-def5-4b58-8406-596846d24eda}, !- Handle
  {8c1a072b-0c42-4b68-83ea-3905047e90df}, !- Source Object
  13,                                     !- Outlet Port
  {ca98a231-ec52-4911-80a9-992c7538fc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5630864b-b7bc-44d6-938f-c64ef68431f8}, !- Handle
  {ca98a231-ec52-4911-80a9-992c7538fc42}, !- Source Object
  3,                                      !- Outlet Port
  {ba6ea109-536f-480c-a357-94a0c4093485}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aaabc0f8-c3e6-49d8-818d-aabd9e39936a}, !- Handle
  Node 1023,                              !- Name
  {df3793ff-4056-40c7-8bb9-45557f197e10}, !- Inlet Port
  {f2b227a2-557c-47d2-bd45-38ca905ca055}; !- Outlet Port

OS:Connection,
  {df3793ff-4056-40c7-8bb9-45557f197e10}, !- Handle
  {ba6ea109-536f-480c-a357-94a0c4093485}, !- Source Object
  7,                                      !- Outlet Port
  {aaabc0f8-c3e6-49d8-818d-aabd9e39936a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b227a2-557c-47d2-bd45-38ca905ca055}, !- Handle
  {aaabc0f8-c3e6-49d8-818d-aabd9e39936a}, !- Source Object
  3,                                      !- Outlet Port
  {8c1a072b-0c42-4b68-83ea-3905047e90df}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {88c6b3b5-8c10-45ef-b75a-661dc46c36b5}, !- Handle
  {8c1a072b-0c42-4b68-83ea-3905047e90df}, !- Source Object
  15,                                     !- Outlet Port
  {da491fce-e3d7-495f-a296-0fc06cea949c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7d8f9d02-8565-4c70-8c92-ae42b2f62daa}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {57397fa2-d1ee-4fdf-b832-1fcbdc433d5b}, !- Reference Setpoint Node Name
  {57397fa2-d1ee-4fdf-b832-1fcbdc433d5b}, !- Mixed Air Stream Node Name
  {34099c78-ae1e-480c-8dfd-257f49d3e52f}, !- Outdoor Air Stream Node Name
  {33024d74-7cff-4c72-8e96-b262990d1c88}, !- Return Air Stream Node Name
  {ca98a231-ec52-4911-80a9-992c7538fc42}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ac0d3bb0-d0ce-4ad0-a977-829edc698dad}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af5e1639-3d8d-441a-96fc-4663a3501815}, !- Control Zone or Zone List Name
  {dec4b97d-3625-4aa5-8167-490d7c883ba8}, !- Cooling Control Zone or Zone List Name
  {5c49b63e-6c0e-47a3-8621-e87844079b85}, !- Heating Control Zone or Zone List Name
  {5c6d5f4a-a52a-45a7-b6cf-6d3106a82aa9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af5e1639-3d8d-441a-96fc-4663a3501815}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {dec4b97d-3625-4aa5-8167-490d7c883ba8}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5c49b63e-6c0e-47a3-8621-e87844079b85}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c6d5f4a-a52a-45a7-b6cf-6d3106a82aa9}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b8e848f4-cee9-46e8-967a-e2fb0dccc025}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {807d90bb-512d-4663-9844-aa21b3b85a0b}, !- Default Day Schedule Name
  {9bd50de1-b1c7-4d1e-b79a-556cb00530ff}, !- Summer Design Day Schedule Name
  {a6f75eba-2cb3-4410-ac9d-54adaaf7bfd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {807d90bb-512d-4663-9844-aa21b3b85a0b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c89de65d-5b10-4fea-b305-672cc4c9346e}, !- Handle
  {b8e848f4-cee9-46e8-967a-e2fb0dccc025}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.875464684014879,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f16ac7a2-e9e4-4693-8ba2-e287b37a7c30}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6f75eba-2cb3-4410-ac9d-54adaaf7bfd0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b20786c-01bd-4359-8d35-5fab7aac673e}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bd50de1-b1c7-4d1e-b79a-556cb00530ff}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {142011e2-fc8b-4601-ad87-271e35992b18}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {b8e848f4-cee9-46e8-967a-e2fb0dccc025}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bd7babe-f0f7-4245-a623-278ebfc2053b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bd7babe-f0f7-4245-a623-278ebfc2053b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {04ba0302-d3f5-49c3-8d97-8198ef49c402}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0153f456-f001-422c-a83b-b4e82f98415c}, !- Supply Air Inlet Node
  {4d8008aa-df19-4d02-9387-2234bb581e52}, !- Supply Air Outlet Node
  {1e667995-8e83-4572-af76-df7f892c875a}, !- Exhaust Air Inlet Node
  {a37bd16a-e096-4cfb-8491-ff7995962e11}, !- Exhaust Air Outlet Node
  135.94572355079,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {24b0d103-2259-4195-968d-cfc2929062d6}, !- Handle
  Node 1024,                              !- Name
  {4d8008aa-df19-4d02-9387-2234bb581e52}, !- Inlet Port
  {d3c9f8e6-4c81-4287-b058-98e2f26d2b3f}; !- Outlet Port

OS:Connection,
  {0153f456-f001-422c-a83b-b4e82f98415c}, !- Handle
  {250ba94b-c46c-42ce-b576-3aa4682d1ba6}, !- Source Object
  3,                                      !- Outlet Port
  {04ba0302-d3f5-49c3-8d97-8198ef49c402}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4d8008aa-df19-4d02-9387-2234bb581e52}, !- Handle
  {04ba0302-d3f5-49c3-8d97-8198ef49c402}, !- Source Object
  13,                                     !- Outlet Port
  {24b0d103-2259-4195-968d-cfc2929062d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c9f8e6-4c81-4287-b058-98e2f26d2b3f}, !- Handle
  {24b0d103-2259-4195-968d-cfc2929062d6}, !- Source Object
  3,                                      !- Outlet Port
  {aeedc8c3-1ea9-4e18-bc38-848cd5f0b031}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bdffe325-db66-4873-90ce-51ac0148f46a}, !- Handle
  Node 1025,                              !- Name
  {5d58794e-1040-4c42-b264-6025e090aeac}, !- Inlet Port
  {1e667995-8e83-4572-af76-df7f892c875a}; !- Outlet Port

OS:Connection,
  {5d58794e-1040-4c42-b264-6025e090aeac}, !- Handle
  {aeedc8c3-1ea9-4e18-bc38-848cd5f0b031}, !- Source Object
  7,                                      !- Outlet Port
  {bdffe325-db66-4873-90ce-51ac0148f46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e667995-8e83-4572-af76-df7f892c875a}, !- Handle
  {bdffe325-db66-4873-90ce-51ac0148f46a}, !- Source Object
  3,                                      !- Outlet Port
  {04ba0302-d3f5-49c3-8d97-8198ef49c402}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a37bd16a-e096-4cfb-8491-ff7995962e11}, !- Handle
  {04ba0302-d3f5-49c3-8d97-8198ef49c402}, !- Source Object
  15,                                     !- Outlet Port
  {b2f44b5e-8820-4e59-96fb-99658b76ce33}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2c736400-10d3-4cfb-9755-aa28fdd07117}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e3cb11e8-9e8b-41ba-a548-5846f95e70a7}, !- Reference Setpoint Node Name
  {e3cb11e8-9e8b-41ba-a548-5846f95e70a7}, !- Mixed Air Stream Node Name
  {250ba94b-c46c-42ce-b576-3aa4682d1ba6}, !- Outdoor Air Stream Node Name
  {8c2246c1-e3df-43ac-b4f5-e310d0584c7d}, !- Return Air Stream Node Name
  {24b0d103-2259-4195-968d-cfc2929062d6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7da39b3e-9865-4d1b-8d3e-50e857845f47}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df800c1c-ea14-478e-ab77-b16b4baf9d5c}, !- Control Zone or Zone List Name
  {d2602684-2f4b-489f-834e-3f63c3ac8544}, !- Cooling Control Zone or Zone List Name
  {72543a77-c422-4582-b939-8a7355f3177a}, !- Heating Control Zone or Zone List Name
  {5c7e2cdc-4f5d-4fd5-bd8f-9812df849f31}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df800c1c-ea14-478e-ab77-b16b4baf9d5c}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {d2602684-2f4b-489f-834e-3f63c3ac8544}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72543a77-c422-4582-b939-8a7355f3177a}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c7e2cdc-4f5d-4fd5-bd8f-9812df849f31}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {da1b0fb3-ad10-4f82-b958-88ccacf7cb74}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  {0e8d99e8-c10a-4da6-87e6-778a315d6a52}, !- Default Day Schedule Name
  {8d1b77d7-2955-4ef8-a1c9-67c717bf7713}, !- Summer Design Day Schedule Name
  {92ec5beb-7e43-4bb0-a019-42a9f3b5045d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e8d99e8-c10a-4da6-87e6-778a315d6a52}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {75e601d6-6e73-45c8-8d11-05906f6e4ad8}, !- Handle
  {da1b0fb3-ad10-4f82-b958-88ccacf7cb74}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.587360594795548,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45fefdc6-976c-4da1-b236-311ea7c970ba}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92ec5beb-7e43-4bb0-a019-42a9f3b5045d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca5de3a6-380d-49a6-81e0-499a1af8b609}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d1b77d7-2955-4ef8-a1c9-67c717bf7713}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf2e3d19-6ab4-42c3-84e7-c092dbe2566d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday Rule, !- Name
  {da1b0fb3-ad10-4f82-b958-88ccacf7cb74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9744409-63f9-4f3c-ace5-7afa6511a7d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9744409-63f9-4f3c-ace5-7afa6511a7d3}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday, !- Name
  {d4327bb1-0f2e-4552-a532-c85eb6fc11d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a174dfc4-5aa1-4a83-bcb7-d9448aac973f}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 ERV, !- Name
  {dd337fb2-86b1-45c9-8b90-133b9790d2a6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3d3c972e-f5fb-4a1f-8a2e-2309f283c4a6}, !- Supply Air Inlet Node
  {1b21ae8e-b531-4ff5-ad2d-d4a4dbb05474}, !- Supply Air Outlet Node
  {3be0d4e6-2270-43e9-99b8-3c8d89da4c7e}, !- Exhaust Air Inlet Node
  {42d6796a-62b8-4e1f-91af-90e1260cd82e}, !- Exhaust Air Outlet Node
  168.382352757402,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {86c32dc1-137f-4874-81f8-b94a39fac6cc}, !- Handle
  Node 1026,                              !- Name
  {1b21ae8e-b531-4ff5-ad2d-d4a4dbb05474}, !- Inlet Port
  {c19d5bd1-3f5f-4076-bbd2-b48af74ec2a2}; !- Outlet Port

OS:Connection,
  {3d3c972e-f5fb-4a1f-8a2e-2309f283c4a6}, !- Handle
  {10b227ec-b2a8-433a-8888-2343e9f74ca2}, !- Source Object
  3,                                      !- Outlet Port
  {a174dfc4-5aa1-4a83-bcb7-d9448aac973f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1b21ae8e-b531-4ff5-ad2d-d4a4dbb05474}, !- Handle
  {a174dfc4-5aa1-4a83-bcb7-d9448aac973f}, !- Source Object
  13,                                     !- Outlet Port
  {86c32dc1-137f-4874-81f8-b94a39fac6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19d5bd1-3f5f-4076-bbd2-b48af74ec2a2}, !- Handle
  {86c32dc1-137f-4874-81f8-b94a39fac6cc}, !- Source Object
  3,                                      !- Outlet Port
  {f7449e50-c2c3-43d6-a55d-362471df1374}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {179b0de4-6777-4586-8100-517d144e3b82}, !- Handle
  Node 1027,                              !- Name
  {cd8ebdf5-1fea-4ebb-b53c-c6ed055c287d}, !- Inlet Port
  {3be0d4e6-2270-43e9-99b8-3c8d89da4c7e}; !- Outlet Port

OS:Connection,
  {cd8ebdf5-1fea-4ebb-b53c-c6ed055c287d}, !- Handle
  {f7449e50-c2c3-43d6-a55d-362471df1374}, !- Source Object
  7,                                      !- Outlet Port
  {179b0de4-6777-4586-8100-517d144e3b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be0d4e6-2270-43e9-99b8-3c8d89da4c7e}, !- Handle
  {179b0de4-6777-4586-8100-517d144e3b82}, !- Source Object
  3,                                      !- Outlet Port
  {a174dfc4-5aa1-4a83-bcb7-d9448aac973f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {42d6796a-62b8-4e1f-91af-90e1260cd82e}, !- Handle
  {a174dfc4-5aa1-4a83-bcb7-d9448aac973f}, !- Source Object
  15,                                     !- Outlet Port
  {12995731-bd1a-4d78-b8a1-f48bb9e80c99}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d61032cc-ef85-42fd-a509-1750026728d3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1079828f-ff85-4237-8db4-b0919ab90582}, !- Reference Setpoint Node Name
  {1079828f-ff85-4237-8db4-b0919ab90582}, !- Mixed Air Stream Node Name
  {10b227ec-b2a8-433a-8888-2343e9f74ca2}, !- Outdoor Air Stream Node Name
  {6baa1f4c-2d82-4e0d-a74d-b6317e4f743d}, !- Return Air Stream Node Name
  {86c32dc1-137f-4874-81f8-b94a39fac6cc}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {6042a815-a768-434a-9aee-eddb29e17ffa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31c838c8-909b-4966-ae8b-b621f80602c2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2ffb4f9-8869-4f0e-bc89-197de9721cf6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16d3ff9d-a46f-463d-a8d9-7d303478b9ed}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {35901bbb-8cee-4294-bf6c-73bdd51a123f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07950caa-7387-4964-b2c9-a0bf118aa441}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f5e2a3df-40dd-43d1-aafe-22974d5b2a37}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fce081bd-f868-4e60-8896-8934bed9d9a3}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

