  {8128637a-ec89-4038-b6bb-5cc3dd9a43ba}, !- Outlet Branch Name 1
  {b1d28785-8851-4ac7-b986-a4b2ad1f4a5f}, !- Outlet Branch Name 2
  {1a151231-7c29-4055-8ce7-a7019c17d04a}, !- Outlet Branch Name 3
  {fbebe106-86ca-47ec-a96b-c43f801f3972}, !- Outlet Branch Name 4
  {44ef4f04-584c-4074-bde4-a65b3beb4877}, !- Outlet Branch Name 5
  {df40782d-89b7-4409-9764-8ab5f4c6289d}, !- Outlet Branch Name 6
  {e0388943-b273-40b3-8c0b-fc1252754353}, !- Outlet Branch Name 7
  {e9e65007-5040-4d1a-97b8-6faf6d3a6312}, !- Outlet Branch Name 8
  {d7487845-90f5-401b-a720-f17c7f6bf49f}, !- Outlet Branch Name 9
  {af171845-083a-42f5-bf3f-2beddfaa201e}, !- Outlet Branch Name 10
  {b13927b9-7fe6-4d1f-ac69-49164454c013}, !- Outlet Branch Name 11
  {56eacca2-3062-46ca-bf7e-98419f13ed1e}, !- Outlet Branch Name 12
  {54f25b87-7ce2-4965-83f1-904ff4158a4d}, !- Outlet Branch Name 13
  {c38c43f1-3a04-4041-919a-a18c384b1da3}, !- Outlet Branch Name 14
  {6b250fbb-83d6-4fa7-a6ac-319056837e3d}, !- Outlet Branch Name 15
  {fd6e8b38-922e-4965-9e5d-9c547916f813}, !- Outlet Branch Name 16
  {3783d644-e641-46a4-a644-5706d0f0bc84}, !- Outlet Branch Name 17
  {6972956d-8ade-4530-8818-46b81b6a8947}, !- Outlet Branch Name 18
  {fe3d791d-60cc-46c2-9800-96883013e8c8}, !- Outlet Branch Name 19
  {641998b1-e7a4-47c5-b874-c3db0e0cdadc}, !- Outlet Branch Name 20
  {f3151fce-bf70-4b03-9b81-37c45f6f2176}, !- Outlet Branch Name 21
  {dcc3cd65-631a-48d9-95f4-01571a977b06}, !- Outlet Branch Name 22
  {80102e5e-d4e8-46ba-afa9-e4851889f893}, !- Outlet Branch Name 23
  {ce75c82a-21cf-403b-bfe1-f57b7fd61d1c}, !- Outlet Branch Name 24
  {037cfffc-4247-4732-bf0f-16120dd506c1}, !- Outlet Branch Name 25
  {c2f8be74-71c3-4ef1-a66b-9ce41e756d64}, !- Outlet Branch Name 26
  {585b686b-cd29-4872-b63f-e38dc7c17557}, !- Outlet Branch Name 27
  {7dbdf96d-2db5-4f50-815b-02bfec7046a9}, !- Outlet Branch Name 28
  {67e852f6-3a75-46b1-8756-957ff5ef3759}, !- Outlet Branch Name 29
  {90ea0b06-2256-41dc-b02d-0e094ea1078a}, !- Outlet Branch Name 30
  {9b1ac7db-7676-463c-b5dc-2594a5b29220}, !- Outlet Branch Name 31
  {98bf5321-aea2-493f-b7d6-8da45489071b}, !- Outlet Branch Name 32
  {84f46938-e265-422c-8001-be803c98a209}, !- Outlet Branch Name 33
  {80ef4715-bd42-4a54-920c-01e2a4976600}, !- Outlet Branch Name 34
  {813ba29c-a2e2-40d9-8fcc-0f12ba484b83}, !- Outlet Branch Name 35
  {418288b9-70c0-4e90-b0f3-cb9557de5d68}, !- Outlet Branch Name 36
  {efd15fb4-0300-4be8-9747-c3e5273c8838}, !- Outlet Branch Name 37
  {c9073efd-b3b1-4dc3-ab5d-232e8aa3a4e0}, !- Outlet Branch Name 38
  {b4f4c89a-88db-4885-a737-4825b6782d86}, !- Outlet Branch Name 39
  {edc31acf-4d1d-403c-81ed-7650cd9ed168}, !- Outlet Branch Name 40
  {ed72f3b9-f186-4020-942b-467a81706a3e}, !- Outlet Branch Name 41
  {c2c02a92-02c3-4f87-bfb3-1be24f4efbd0}, !- Outlet Branch Name 42
  {c6667a13-7137-4273-b991-9cff1341232a}, !- Outlet Branch Name 43
  {ea004167-0d6d-4a9f-ba0c-e8ce1236dfc8}, !- Outlet Branch Name 44
  {a40080db-2a20-4911-8ada-8a3b72485eea}, !- Outlet Branch Name 45
  {f2753ba6-cc51-41bb-bce7-79a7e8b2ff00}, !- Outlet Branch Name 46
  {8a6c82eb-df37-448a-9dcd-c877a2c3e459}, !- Outlet Branch Name 47
  {df77b26e-ac4c-4c7c-9aa5-45cc624bf990}, !- Outlet Branch Name 48
  {2789fe76-c949-4a6e-9d22-b3d27aefc1b3}, !- Outlet Branch Name 49
  {252993e4-e05a-4817-b463-35d3a676420d}, !- Outlet Branch Name 50
  {a93037c5-a52e-4927-b332-073812664b59}, !- Outlet Branch Name 51
  {01ab4bea-cabe-4a16-8f81-df61686c8ca4}, !- Outlet Branch Name 52
  {ebcab27f-9b08-4b47-91ee-211e11b8fa0c}, !- Outlet Branch Name 53
  {eb6cee48-5922-47d1-a97e-271bbae0b7c0}, !- Outlet Branch Name 54
  {c69bf773-681d-4994-8352-2bee6dcb9dac}, !- Outlet Branch Name 55
  {f7a5b8ff-2795-43bc-b681-902340ce925d}; !- Outlet Branch Name 56

OS:Connection,
  {ea80c52d-08f8-44d0-bbf2-de7965c5063e}, !- Handle
  {60595a47-e915-43a4-a2c9-2144d9a71977}, !- Source Object
  17,                                     !- Outlet Port
  {7f20eb6e-a7b1-466f-9172-5b88b457ef33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae303a1f-faf3-430c-aafb-f3d6a3f63af0}, !- Handle
  {7f20eb6e-a7b1-466f-9172-5b88b457ef33}, !- Source Object
  3,                                      !- Outlet Port
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8128637a-ec89-4038-b6bb-5cc3dd9a43ba}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  3,                                      !- Outlet Port
  {e0e77295-5d82-49f2-85e5-b12a54ebda17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462194b2-fb7b-4953-8ec7-d61ce4db9791}, !- Handle
  {32b6ca43-4147-44a4-85ce-e474250dd889}, !- Source Object
  3,                                      !- Outlet Port
  {60595a47-e915-43a4-a2c9-2144d9a71977}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {390a9b7a-8fc5-4df8-9acf-8fb3d829793d}, !- Handle
  {60595a47-e915-43a4-a2c9-2144d9a71977}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4cec3504-9175-4295-8e59-2a99acce6b9c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {17b48ffe-ac0c-4687-9d4e-16ae487c7967}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a4a7717c-4413-4de6-a482-a20315400fef}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {17b48ffe-ac0c-4687-9d4e-16ae487c7967}, !- Schedule Type Limits Name
  {e1b9079c-19d1-4067-969f-bd3d781c2930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1b9079c-19d1-4067-969f-bd3d781c2930}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {17b48ffe-ac0c-4687-9d4e-16ae487c7967}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {18669727-30f1-497a-b24e-3f9818b29547}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a4a7717c-4413-4de6-a482-a20315400fef}, !- Schedule Name
  {37aa2959-7de4-4ff4-824b-c3e461a5a630}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f0d6fd62-9862-406b-b16e-48804ae17eca}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {5fa8f028-82dc-4ec5-941b-f92ad6b93e4b}, !- Inlet Node Name
  {0191b5d7-b60f-42da-a09f-bad59f5acd97}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  65984.2189664109,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {510c16af-1d3b-41af-ad17-80f3e9d513b1}, !- Handle
  Node 1098,                              !- Name
  {0191b5d7-b60f-42da-a09f-bad59f5acd97}, !- Inlet Port
  {f1d89628-fc96-4269-900d-c0e466e3fcd4}; !- Outlet Port

OS:Connection,
  {5fa8f028-82dc-4ec5-941b-f92ad6b93e4b}, !- Handle
  {57c2e170-3569-4f56-9ca1-65633668eaf7}, !- Source Object
  3,                                      !- Outlet Port
  {f0d6fd62-9862-406b-b16e-48804ae17eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0191b5d7-b60f-42da-a09f-bad59f5acd97}, !- Handle
  {f0d6fd62-9862-406b-b16e-48804ae17eca}, !- Source Object
  3,                                      !- Outlet Port
  {510c16af-1d3b-41af-ad17-80f3e9d513b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d89628-fc96-4269-900d-c0e466e3fcd4}, !- Handle
  {510c16af-1d3b-41af-ad17-80f3e9d513b1}, !- Source Object
  3,                                      !- Outlet Port
  {fb77e909-be9c-4038-b52c-41e983ddfab4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {417009f7-508f-4228-a04f-d34734d51088}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {97d32a90-6d35-473b-aa36-04ffc8cf1d9c}, !- Handle
  77gal NaturalGas Water Heater - 52kBtu/hr 0.82 Therm Eff, !- Name
  0.292403976689066,                      !- Tank Volume {m3}
  {a4a7717c-4413-4de6-a482-a20315400fef}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  15278.1077820037,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {f7b0032f-ad5b-40d9-9d6f-1aa5c680b5b4}, !- Part Load Factor Curve Name
  42.6783980197491,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  42.6783980197491,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e7e70a39-5256-4032-8932-00ecec4d01eb}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.962485396328644,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.962485396328644,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {44a64866-a339-4bdb-8e9a-0b69d2f4eb31}, !- Use Side Inlet Node Name
  {7347f8ff-33ed-4c9e-9a7d-865ac34f3a78}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0f962717-2f25-40f4-b81c-65ecf3169fc8}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e71cb461-b710-433c-a196-b719097682f9}, !- Schedule Type Limits Name
  {0477c8eb-82bc-4348-b2c2-ca24035ea65e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0477c8eb-82bc-4348-b2c2-ca24035ea65e}, !- Handle
  Schedule Day 5,                         !- Name
  {e71cb461-b710-433c-a196-b719097682f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d92606c-20fa-4d2d-a2b0-f192d45e0c84}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e71cb461-b710-433c-a196-b719097682f9}, !- Schedule Type Limits Name
  {6aeee305-078f-4351-bdd5-5db4f1b0f91b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aeee305-078f-4351-bdd5-5db4f1b0f91b}, !- Handle
  Schedule Day 6,                         !- Name
  {e71cb461-b710-433c-a196-b719097682f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {859eded7-2acf-4701-95bf-7b54e6beadb1}, !- Handle
  {97d32a90-6d35-473b-aa36-04ffc8cf1d9c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e7e70a39-5256-4032-8932-00ecec4d01eb}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {417009f7-508f-4228-a04f-d34734d51088}, !- Schedule Type Limits Name
  {fb7390d4-d205-4f5b-9021-f29fc57a774f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb7390d4-d205-4f5b-9021-f29fc57a774f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {417009f7-508f-4228-a04f-d34734d51088}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {3de30628-9fff-4806-b112-d7e06512019e}, !- Handle
  Node 1099,                              !- Name
  {7347f8ff-33ed-4c9e-9a7d-865ac34f3a78}, !- Inlet Port
  {aa9304b2-ef36-4fb8-b7e0-813f13baf639}; !- Outlet Port

OS:Connection,
  {44a64866-a339-4bdb-8e9a-0b69d2f4eb31}, !- Handle
  {e7e2af11-3259-4068-ba4b-03bf67d8e8b8}, !- Source Object
  3,                                      !- Outlet Port
  {97d32a90-6d35-473b-aa36-04ffc8cf1d9c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7347f8ff-33ed-4c9e-9a7d-865ac34f3a78}, !- Handle
  {97d32a90-6d35-473b-aa36-04ffc8cf1d9c}, !- Source Object
  32,                                     !- Outlet Port
  {3de30628-9fff-4806-b112-d7e06512019e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9304b2-ef36-4fb8-b7e0-813f13baf639}, !- Handle
  {3de30628-9fff-4806-b112-d7e06512019e}, !- Source Object
  3,                                      !- Outlet Port
  {1894cd4d-784d-4588-ac3e-72bf3add89eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf665a72-4f84-4583-b298-2000e76aba33}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {27b88975-7c59-4f1f-9924-09a9dd9cc917}, !- Inlet Node Name
  {8a85d3a3-057d-4e37-a254-42d3db6d83ac}; !- Outlet Node Name

OS:Node,
  {5524a4c2-0327-4806-8b90-b6955d75efe2}, !- Handle
  Node 1100,                              !- Name
  {b66a9439-5f4c-48b7-930a-48b7753ce0c9}, !- Inlet Port
  {27b88975-7c59-4f1f-9924-09a9dd9cc917}; !- Outlet Port

OS:Connection,
  {b66a9439-5f4c-48b7-930a-48b7753ce0c9}, !- Handle
  {fb77e909-be9c-4038-b52c-41e983ddfab4}, !- Source Object
  4,                                      !- Outlet Port
  {5524a4c2-0327-4806-8b90-b6955d75efe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a90914f-3d1d-4513-a0c2-93e80093eb75}, !- Handle
  Node 1101,                              !- Name
  {8a85d3a3-057d-4e37-a254-42d3db6d83ac}, !- Inlet Port
  {3aca21ea-6902-4dd9-8973-e7d027112419}; !- Outlet Port

OS:Connection,
  {27b88975-7c59-4f1f-9924-09a9dd9cc917}, !- Handle
  {5524a4c2-0327-4806-8b90-b6955d75efe2}, !- Source Object
  3,                                      !- Outlet Port
  {bf665a72-4f84-4583-b298-2000e76aba33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a85d3a3-057d-4e37-a254-42d3db6d83ac}, !- Handle
  {bf665a72-4f84-4583-b298-2000e76aba33}, !- Source Object
  3,                                      !- Outlet Port
  {2a90914f-3d1d-4513-a0c2-93e80093eb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aca21ea-6902-4dd9-8973-e7d027112419}, !- Handle
  {2a90914f-3d1d-4513-a0c2-93e80093eb75}, !- Source Object
  3,                                      !- Outlet Port
  {1894cd4d-784d-4588-ac3e-72bf3add89eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {301a3e62-68f4-47a0-b04d-76e1520aa26d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e5970357-eaa6-4540-86d7-da73c7696ac4}, !- Inlet Node Name
  {43ff31db-a8f7-4e12-b592-787740dccaae}; !- Outlet Node Name

OS:Node,
  {d6e87111-0993-45ce-a37a-53610faa4ad2}, !- Handle
  Node 1102,                              !- Name
  {43ff31db-a8f7-4e12-b592-787740dccaae}, !- Inlet Port
  {deb26623-0a07-4a35-be70-2988297242a1}; !- Outlet Port

OS:Connection,
  {e5970357-eaa6-4540-86d7-da73c7696ac4}, !- Handle
  {e0e77295-5d82-49f2-85e5-b12a54ebda17}, !- Source Object
  3,                                      !- Outlet Port
  {301a3e62-68f4-47a0-b04d-76e1520aa26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ff31db-a8f7-4e12-b592-787740dccaae}, !- Handle
  {301a3e62-68f4-47a0-b04d-76e1520aa26d}, !- Source Object
  3,                                      !- Outlet Port
  {d6e87111-0993-45ce-a37a-53610faa4ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb26623-0a07-4a35-be70-2988297242a1}, !- Handle
  {d6e87111-0993-45ce-a37a-53610faa4ad2}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e9c085e-8bac-49a0-b7f8-f36db753c2f2}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {e2a528a3-41e7-4796-88ef-68b406478e28}, !- Inlet Node Name
  {7a810605-01b6-4af7-bb58-e4db6b503569}; !- Outlet Node Name

OS:Node,
  {052f58f9-93cc-4b8b-ad14-bb695f778b1c}, !- Handle
  Node 1103,                              !- Name
  {bfc55be2-ab5d-47d6-abf0-77ecd5b4bdf5}, !- Inlet Port
  {e2a528a3-41e7-4796-88ef-68b406478e28}; !- Outlet Port

OS:Connection,
  {bfc55be2-ab5d-47d6-abf0-77ecd5b4bdf5}, !- Handle
  {1894cd4d-784d-4588-ac3e-72bf3add89eb}, !- Source Object
  2,                                      !- Outlet Port
  {052f58f9-93cc-4b8b-ad14-bb695f778b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a528a3-41e7-4796-88ef-68b406478e28}, !- Handle
  {052f58f9-93cc-4b8b-ad14-bb695f778b1c}, !- Source Object
  3,                                      !- Outlet Port
  {3e9c085e-8bac-49a0-b7f8-f36db753c2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a810605-01b6-4af7-bb58-e4db6b503569}, !- Handle
  {3e9c085e-8bac-49a0-b7f8-f36db753c2f2}, !- Source Object
  3,                                      !- Outlet Port
  {37aa2959-7de4-4ff4-824b-c3e461a5a630}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8628f596-f384-4de3-b379-fef3498826c8}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {ef8ef517-6080-4f2c-a154-e555482fca41}, !- Inlet Node Name
  {3e5859e6-d1dd-4de5-8635-cbb0679478a7}; !- Outlet Node Name

OS:Node,
  {99dd2bbd-1635-4113-b347-d26c374664fb}, !- Handle
  Node 1104,                              !- Name
  {925e2284-bfd7-4e8d-9350-5c6b5c7c532d}, !- Inlet Port
  {ef8ef517-6080-4f2c-a154-e555482fca41}; !- Outlet Port

OS:Connection,
  {925e2284-bfd7-4e8d-9350-5c6b5c7c532d}, !- Handle
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Source Object
  2,                                      !- Outlet Port
  {99dd2bbd-1635-4113-b347-d26c374664fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8ef517-6080-4f2c-a154-e555482fca41}, !- Handle
  {99dd2bbd-1635-4113-b347-d26c374664fb}, !- Source Object
  3,                                      !- Outlet Port
  {8628f596-f384-4de3-b379-fef3498826c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5859e6-d1dd-4de5-8635-cbb0679478a7}, !- Handle
  {8628f596-f384-4de3-b379-fef3498826c8}, !- Source Object
  3,                                      !- Outlet Port
  {32b6ca43-4147-44a4-85ce-e474250dd889}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {660e43d8-ff89-46cc-af94-528cefc38ca5}, !- Handle
  Water Use Connections 1,                !- Name
  {d87b1664-1f55-470f-9967-2d960c076ecc}, !- Inlet Node Name
  {01f7b141-6eac-4612-a6f7-f565026a92a9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b867842-e030-4ca8-9a87-414e29fc5351}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {acd8fc92-8e2f-45ff-a4ec-e3405631cc55}, !- Handle
  Floor 1 anesthesia Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.99356207870278e-07,                   !- Peak Flow Rate {m3/s}
  {243ba086-de12-476d-a173-2af57467dee7}, !- Target Temperature Schedule Name
  {f8b69592-e936-4151-b345-181f4928b4ef}, !- Sensible Fraction Schedule Name
  {9cb7afc2-2dc0-4b1e-b07a-a83e218b0e18}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8b69592-e936-4151-b345-181f4928b4ef}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {90d38a17-8af9-4927-85cd-3bce895f55c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d38a17-8af9-4927-85cd-3bce895f55c2}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cb7afc2-2dc0-4b1e-b07a-a83e218b0e18}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c6987edc-5142-46d2-ac1a-5723b14c4db6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6987edc-5142-46d2-ac1a-5723b14c4db6}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {243ba086-de12-476d-a173-2af57467dee7}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8e870496-9a80-4a95-92ae-787388cee124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e870496-9a80-4a95-92ae-787388cee124}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b867842-e030-4ca8-9a87-414e29fc5351}, !- Handle
  Floor 1 anesthesia Service Water Use 0.01gal/min, !- Name
  {acd8fc92-8e2f-45ff-a4ec-e3405631cc55}, !- Water Use Equipment Definition Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {07f4ad08-796d-482d-af46-7611e1f766f8}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  {539abcf5-ecf9-4fe9-baa9-9df93eac0401}; !- Default Day Schedule Name

OS:Schedule:Day,
  {539abcf5-ecf9-4fe9-baa9-9df93eac0401}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3e8230fb-2273-4ed8-9820-62860338bb48}, !- Handle
  Schedule Rule 80,                       !- Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5f7bf9a8-9aad-48a2-ae71-74bded1b2f68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f7bf9a8-9aad-48a2-ae71-74bded1b2f68}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7efd696f-a845-4ef6-9696-b10e4a97000a}, !- Handle
  Schedule Rule 81,                       !- Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05bff6e9-e5a2-4ded-a9be-6d21e6b7398f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05bff6e9-e5a2-4ded-a9be-6d21e6b7398f}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8860dbf3-b86f-41ea-97d9-fea26a5e218c}, !- Handle
  Schedule Rule 82,                       !- Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f66ba5b9-9126-48ed-a79d-f7b16b8b1947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f66ba5b9-9126-48ed-a79d-f7b16b8b1947}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {5651b1ed-8ed1-44e1-88d9-0bfabb712026}, !- Handle
  Node 1105,                              !- Name
  {b1d28785-8851-4ac7-b986-a4b2ad1f4a5f}, !- Inlet Port
  {d87b1664-1f55-470f-9967-2d960c076ecc}; !- Outlet Port

OS:Connection,
  {b1d28785-8851-4ac7-b986-a4b2ad1f4a5f}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  4,                                      !- Outlet Port
  {5651b1ed-8ed1-44e1-88d9-0bfabb712026}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fd5d6a5-07e7-45e9-98b7-c24a14e0303a}, !- Handle
  Node 1106,                              !- Name
  {01f7b141-6eac-4612-a6f7-f565026a92a9}, !- Inlet Port
  {60219a18-18fa-4035-b495-4d6869b40bc8}; !- Outlet Port

OS:Connection,
  {d87b1664-1f55-470f-9967-2d960c076ecc}, !- Handle
  {5651b1ed-8ed1-44e1-88d9-0bfabb712026}, !- Source Object
  3,                                      !- Outlet Port
  {660e43d8-ff89-46cc-af94-528cefc38ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f7b141-6eac-4612-a6f7-f565026a92a9}, !- Handle
  {660e43d8-ff89-46cc-af94-528cefc38ca5}, !- Source Object
  3,                                      !- Outlet Port
  {4fd5d6a5-07e7-45e9-98b7-c24a14e0303a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60219a18-18fa-4035-b495-4d6869b40bc8}, !- Handle
  {4fd5d6a5-07e7-45e9-98b7-c24a14e0303a}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {26b0431f-88ae-4363-9299-d23f235b14a5}, !- Handle
  Water Use Connections 2,                !- Name
  {53fb3c31-b8cd-4f94-ae0f-7148eb41174e}, !- Inlet Node Name
  {ca320e0d-ce53-408a-93ef-7f779441d43c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {482e2128-e766-429f-9d0c-953ae4688bf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e432d6fd-d9e7-42d0-9427-9745efc7384d}, !- Handle
  Floor 1 cafe Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.8651643083781e-06,                    !- Peak Flow Rate {m3/s}
  {e911a074-4881-4972-8e78-38792517f407}, !- Target Temperature Schedule Name
  {69dfb28e-6fd1-4366-ada1-eb2ec234bd33}, !- Sensible Fraction Schedule Name
  {1277fcbf-e3a5-440a-bdbc-569eda6d1f82}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69dfb28e-6fd1-4366-ada1-eb2ec234bd33}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {17485281-9647-465d-a23d-a0cbe0b19309}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17485281-9647-465d-a23d-a0cbe0b19309}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1277fcbf-e3a5-440a-bdbc-569eda6d1f82}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2aeb3959-58e5-43d5-a7f1-69f95c1dd35f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2aeb3959-58e5-43d5-a7f1-69f95c1dd35f}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e911a074-4881-4972-8e78-38792517f407}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5434d3bd-8843-4ea4-9ed5-f84051de6737}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5434d3bd-8843-4ea4-9ed5-f84051de6737}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {482e2128-e766-429f-9d0c-953ae4688bf3}, !- Handle
  Floor 1 cafe Service Water Use 0.03gal/min, !- Name
  {e432d6fd-d9e7-42d0-9427-9745efc7384d}, !- Water Use Equipment Definition Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  {72882d3a-251b-416e-9599-9e619f6d515d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72882d3a-251b-416e-9599-9e619f6d515d}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4e3a03a5-dd7c-4cfd-8ccb-9279feb8a7fb}, !- Handle
  Schedule Rule 83,                       !- Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecbf9f9b-4cac-4727-85e4-afb1bb502805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecbf9f9b-4cac-4727-85e4-afb1bb502805}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4c9c8fa8-584d-4af6-939e-42bd7a570177}, !- Handle
  Schedule Rule 84,                       !- Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa0929b9-bca8-4435-b2ae-1f15027b25f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa0929b9-bca8-4435-b2ae-1f15027b25f3}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {d086a35a-8a2d-426b-948e-df5f7eb1ab5f}, !- Handle
  Schedule Rule 85,                       !- Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2678e0ff-d326-4e70-ac3d-f0df1357a283}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2678e0ff-d326-4e70-ac3d-f0df1357a283}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {301d1f04-95f7-48e7-b50c-799d348e87b3}, !- Handle
  Node 1107,                              !- Name
  {1a151231-7c29-4055-8ce7-a7019c17d04a}, !- Inlet Port
  {53fb3c31-b8cd-4f94-ae0f-7148eb41174e}; !- Outlet Port

OS:Connection,
  {1a151231-7c29-4055-8ce7-a7019c17d04a}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  5,                                      !- Outlet Port
  {301d1f04-95f7-48e7-b50c-799d348e87b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a6ebd3d-c288-475f-87c0-6e6e652906d7}, !- Handle
  Node 1108,                              !- Name
  {ca320e0d-ce53-408a-93ef-7f779441d43c}, !- Inlet Port
  {25db4bf0-408a-49e9-b3a3-291b4d18fa92}; !- Outlet Port

OS:Connection,
  {53fb3c31-b8cd-4f94-ae0f-7148eb41174e}, !- Handle
  {301d1f04-95f7-48e7-b50c-799d348e87b3}, !- Source Object
  3,                                      !- Outlet Port
  {26b0431f-88ae-4363-9299-d23f235b14a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca320e0d-ce53-408a-93ef-7f779441d43c}, !- Handle
  {26b0431f-88ae-4363-9299-d23f235b14a5}, !- Source Object
  3,                                      !- Outlet Port
  {7a6ebd3d-c288-475f-87c0-6e6e652906d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25db4bf0-408a-49e9-b3a3-291b4d18fa92}, !- Handle
  {7a6ebd3d-c288-475f-87c0-6e6e652906d7}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {023a0f76-b6a5-4b04-bd0c-9f188b753644}, !- Handle
  Water Use Connections 3,                !- Name
  {37aac760-349a-4f68-b843-6cbd999dc466}, !- Inlet Node Name
  {5434b278-59ff-4d24-93a0-4bc0de83b48a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adb6654d-dc20-4f4a-a0a4-da8877fafca6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1aa20938-3a94-4d9a-b6d4-5579ebb38b54}, !- Handle
  Floor 1 clean Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.86516475000947e-07,                   !- Peak Flow Rate {m3/s}
  {90228b55-d185-468b-8b54-51418b391c27}, !- Target Temperature Schedule Name
  {afb0825a-ce83-4dc2-9132-ddd00f05e54b}, !- Sensible Fraction Schedule Name
  {3db2d6ab-1c7a-4bd1-8ddb-1945212e8d8b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {afb0825a-ce83-4dc2-9132-ddd00f05e54b}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {66ea182c-6390-4fee-a12b-425e7116ee0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66ea182c-6390-4fee-a12b-425e7116ee0e}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3db2d6ab-1c7a-4bd1-8ddb-1945212e8d8b}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92068770-ff77-4b10-8471-c20bb2ec9fde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92068770-ff77-4b10-8471-c20bb2ec9fde}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90228b55-d185-468b-8b54-51418b391c27}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2339d5d0-f3aa-4596-9941-0aac45fc15d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2339d5d0-f3aa-4596-9941-0aac45fc15d4}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {adb6654d-dc20-4f4a-a0a4-da8877fafca6}, !- Handle
  Floor 1 clean Service Water Use 0.0gal/min, !- Name
  {1aa20938-3a94-4d9a-b6d4-5579ebb38b54}, !- Water Use Equipment Definition Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  {731bb29e-aae9-4ec9-be17-b08ce54af942}; !- Default Day Schedule Name

OS:Schedule:Day,
  {731bb29e-aae9-4ec9-be17-b08ce54af942}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6ccaf350-d1c5-46aa-bddc-93f22387e6f0}, !- Handle
  Schedule Rule 86,                       !- Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3db12622-6499-48ea-b90c-2500d286ab3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3db12622-6499-48ea-b90c-2500d286ab3f}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b8b7aa66-dc75-48e2-b845-c6bac2e24e5e}, !- Handle
  Schedule Rule 87,                       !- Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df0e9aba-d0cc-4c97-a05f-1ea7109680d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df0e9aba-d0cc-4c97-a05f-1ea7109680d5}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {19582208-5a9a-4065-8320-66a1a6153798}, !- Handle
  Schedule Rule 88,                       !- Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92d76107-35b1-4ab5-a7cc-ef8b0aee2ebc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92d76107-35b1-4ab5-a7cc-ef8b0aee2ebc}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {3e9e935c-1fd3-431d-acba-171ded5cf4f2}, !- Handle
  Node 1109,                              !- Name
  {fbebe106-86ca-47ec-a96b-c43f801f3972}, !- Inlet Port
  {37aac760-349a-4f68-b843-6cbd999dc466}; !- Outlet Port

OS:Connection,
  {fbebe106-86ca-47ec-a96b-c43f801f3972}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  6,                                      !- Outlet Port
  {3e9e935c-1fd3-431d-acba-171ded5cf4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b63eef5d-aea7-420d-b663-f3d038317ad7}, !- Handle
  Node 1110,                              !- Name
  {5434b278-59ff-4d24-93a0-4bc0de83b48a}, !- Inlet Port
  {7f47b8d1-a970-4aa0-a540-69a1725ac87f}; !- Outlet Port

OS:Connection,
  {37aac760-349a-4f68-b843-6cbd999dc466}, !- Handle
  {3e9e935c-1fd3-431d-acba-171ded5cf4f2}, !- Source Object
  3,                                      !- Outlet Port
  {023a0f76-b6a5-4b04-bd0c-9f188b753644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5434b278-59ff-4d24-93a0-4bc0de83b48a}, !- Handle
  {023a0f76-b6a5-4b04-bd0c-9f188b753644}, !- Source Object
  3,                                      !- Outlet Port
  {b63eef5d-aea7-420d-b663-f3d038317ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f47b8d1-a970-4aa0-a540-69a1725ac87f}, !- Handle
  {b63eef5d-aea7-420d-b663-f3d038317ad7}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {452c98f2-f481-438d-ba3f-3ed7d132e663}, !- Handle
  Water Use Connections 4,                !- Name
  {be65a19c-4040-41db-9e5b-460daaca3f19}, !- Inlet Node Name
  {c05a2ce2-9c8e-4518-8cc6-cc4c3b8517ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbbea3df-289c-4d09-9501-94aabd83f3cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88c9c5f3-6b44-42c0-81e7-0c97b911f8a8}, !- Handle
  Floor 1 clean work Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.44247764882193e-07,                   !- Peak Flow Rate {m3/s}
  {3ebb421e-c450-4ba5-942e-605b519d39bf}, !- Target Temperature Schedule Name
  {b938a802-db99-49ec-b91d-ca8f7b127aa7}, !- Sensible Fraction Schedule Name
  {b47f3a50-3af9-4d42-ad56-c5e6fea1ca70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b938a802-db99-49ec-b91d-ca8f7b127aa7}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff3d2242-7726-4423-9304-2a3a21cfc6be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff3d2242-7726-4423-9304-2a3a21cfc6be}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b47f3a50-3af9-4d42-ad56-c5e6fea1ca70}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9ff0ac7-63c2-453e-b742-fcaf0ffff795}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9ff0ac7-63c2-453e-b742-fcaf0ffff795}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ebb421e-c450-4ba5-942e-605b519d39bf}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f731a892-0a66-40fb-a9fc-4dcb9580b23a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f731a892-0a66-40fb-a9fc-4dcb9580b23a}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbbea3df-289c-4d09-9501-94aabd83f3cc}, !- Handle
  Floor 1 clean work Service Water Use 0.0gal/min, !- Name
  {88c9c5f3-6b44-42c0-81e7-0c97b911f8a8}, !- Water Use Equipment Definition Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {101400f6-ac4a-4f6d-a0c5-06fc841c1eca}, !- Handle
  Node 1111,                              !- Name
  {44ef4f04-584c-4074-bde4-a65b3beb4877}, !- Inlet Port
  {be65a19c-4040-41db-9e5b-460daaca3f19}; !- Outlet Port

OS:Connection,
  {44ef4f04-584c-4074-bde4-a65b3beb4877}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  7,                                      !- Outlet Port
  {101400f6-ac4a-4f6d-a0c5-06fc841c1eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e211ba0-b270-49f3-857d-a4926b644825}, !- Handle
  Node 1112,                              !- Name
  {c05a2ce2-9c8e-4518-8cc6-cc4c3b8517ac}, !- Inlet Port
  {70213991-8bfb-43a5-b4c5-002f557ef5dd}; !- Outlet Port

OS:Connection,
  {be65a19c-4040-41db-9e5b-460daaca3f19}, !- Handle
  {101400f6-ac4a-4f6d-a0c5-06fc841c1eca}, !- Source Object
  3,                                      !- Outlet Port
  {452c98f2-f481-438d-ba3f-3ed7d132e663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05a2ce2-9c8e-4518-8cc6-cc4c3b8517ac}, !- Handle
  {452c98f2-f481-438d-ba3f-3ed7d132e663}, !- Source Object
  3,                                      !- Outlet Port
  {8e211ba0-b270-49f3-857d-a4926b644825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70213991-8bfb-43a5-b4c5-002f557ef5dd}, !- Handle
  {8e211ba0-b270-49f3-857d-a4926b644825}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dde4eedc-6f3e-42ca-91b7-ef06c7b46a82}, !- Handle
  Water Use Connections 5,                !- Name
  {f06bdc6c-2d50-474e-812f-934786b954fb}, !- Inlet Node Name
  {2e99dad5-4ce7-47da-8ad1-35485f248a97}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ce5e9a3-3606-4a2c-b81a-2be426a38b14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {25a7351b-a9b6-4cef-b156-8c27e15577e3}, !- Handle
  Floor 1 dictation Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.79774712501421e-07,                   !- Peak Flow Rate {m3/s}
  {fd7c56f9-f339-4303-94f5-be4e75c62276}, !- Target Temperature Schedule Name
  {5a0d0da8-70ab-426b-a892-881874cb1e5b}, !- Sensible Fraction Schedule Name
  {e398a657-5881-431e-a7ba-523c2e9137e0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a0d0da8-70ab-426b-a892-881874cb1e5b}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd0bdbea-c07b-4a24-8a12-630ffac65b72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd0bdbea-c07b-4a24-8a12-630ffac65b72}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e398a657-5881-431e-a7ba-523c2e9137e0}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b816993f-5764-465e-9138-fd8d947cf3a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b816993f-5764-465e-9138-fd8d947cf3a5}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd7c56f9-f339-4303-94f5-be4e75c62276}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1068a6c6-ffbf-488b-8c08-7e943be37612}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1068a6c6-ffbf-488b-8c08-7e943be37612}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ce5e9a3-3606-4a2c-b81a-2be426a38b14}, !- Handle
  Floor 1 dictation Service Water Use 0.0gal/min, !- Name
  {25a7351b-a9b6-4cef-b156-8c27e15577e3}, !- Water Use Equipment Definition Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  {3f0ccea9-0885-4936-a0ef-4c3afd46ec54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f0ccea9-0885-4936-a0ef-4c3afd46ec54}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {d6e2c82a-7586-4121-9726-adc7a13369ae}, !- Handle
  Schedule Rule 89,                       !- Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5602d80a-9ea4-4ade-9261-7a622b886949}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5602d80a-9ea4-4ade-9261-7a622b886949}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {1c56f2dc-11fc-402d-96d7-35c79af00941}, !- Handle
  Schedule Rule 90,                       !- Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {312da89c-4cae-4b05-ae75-fe40e3655871}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {312da89c-4cae-4b05-ae75-fe40e3655871}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ac46976d-7c84-4374-bfb3-7c28c91a003c}, !- Handle
  Schedule Rule 91,                       !- Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a44a6f8-dc16-46e5-971a-515ec63a4821}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a44a6f8-dc16-46e5-971a-515ec63a4821}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {5b04ccde-6b52-4ceb-a3b4-13f1e6a199d6}, !- Handle
  Node 1113,                              !- Name
  {df40782d-89b7-4409-9764-8ab5f4c6289d}, !- Inlet Port
  {f06bdc6c-2d50-474e-812f-934786b954fb}; !- Outlet Port

OS:Connection,
  {df40782d-89b7-4409-9764-8ab5f4c6289d}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  8,                                      !- Outlet Port
  {5b04ccde-6b52-4ceb-a3b4-13f1e6a199d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {147661f3-df05-4227-80c3-45a91cc806d2}, !- Handle
  Node 1114,                              !- Name
  {2e99dad5-4ce7-47da-8ad1-35485f248a97}, !- Inlet Port
  {a7ed8f35-1388-4dbb-aed4-08d45417d7f0}; !- Outlet Port

OS:Connection,
  {f06bdc6c-2d50-474e-812f-934786b954fb}, !- Handle
  {5b04ccde-6b52-4ceb-a3b4-13f1e6a199d6}, !- Source Object
  3,                                      !- Outlet Port
  {dde4eedc-6f3e-42ca-91b7-ef06c7b46a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e99dad5-4ce7-47da-8ad1-35485f248a97}, !- Handle
  {dde4eedc-6f3e-42ca-91b7-ef06c7b46a82}, !- Source Object
  3,                                      !- Outlet Port
  {147661f3-df05-4227-80c3-45a91cc806d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ed8f35-1388-4dbb-aed4-08d45417d7f0}, !- Handle
  {147661f3-df05-4227-80c3-45a91cc806d2}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c5e195bb-ad42-4a31-ab20-fc6db7b1d3dc}, !- Handle
  Water Use Connections 6,                !- Name
  {22282b18-922b-4e24-a536-05c20cbf4078}, !- Inlet Node Name
  {b83ce6c6-2cd8-4bb8-8eb9-12269cc19669}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5f430fb-122c-477d-9f5f-216ebd42da20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {157a3d36-1ca5-4b0b-aff2-d39cec98db1d}, !- Handle
  Floor 1 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.9919540179079e-08,                    !- Peak Flow Rate {m3/s}
  {6ebaa995-7869-4d26-9928-dd234ae9e294}, !- Target Temperature Schedule Name
  {bfb3088b-6780-494b-adac-101a6ac6a610}, !- Sensible Fraction Schedule Name
  {2f7e74d7-bb9d-4e83-ad47-34889930cbca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bfb3088b-6780-494b-adac-101a6ac6a610}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9593e2c0-7005-409c-aa19-ea63a000a34f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9593e2c0-7005-409c-aa19-ea63a000a34f}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f7e74d7-bb9d-4e83-ad47-34889930cbca}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f0ac41f-c776-43bd-8a0e-a0f4ccac33d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f0ac41f-c776-43bd-8a0e-a0f4ccac33d4}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ebaa995-7869-4d26-9928-dd234ae9e294}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fdf2a6b0-70bb-4699-b4b9-b05af2d4b52f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdf2a6b0-70bb-4699-b4b9-b05af2d4b52f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5f430fb-122c-477d-9f5f-216ebd42da20}, !- Handle
  Floor 1 dressing room Service Water Use 0.0gal/min, !- Name
  {157a3d36-1ca5-4b0b-aff2-d39cec98db1d}, !- Water Use Equipment Definition Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e8231e4-2412-4300-ba11-6380e2315539}, !- Handle
  Node 1115,                              !- Name
  {e0388943-b273-40b3-8c0b-fc1252754353}, !- Inlet Port
  {22282b18-922b-4e24-a536-05c20cbf4078}; !- Outlet Port

OS:Connection,
  {e0388943-b273-40b3-8c0b-fc1252754353}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  9,                                      !- Outlet Port
  {0e8231e4-2412-4300-ba11-6380e2315539}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54459d92-8733-46bf-9eb3-bcf311bdb712}, !- Handle
  Node 1116,                              !- Name
  {b83ce6c6-2cd8-4bb8-8eb9-12269cc19669}, !- Inlet Port
  {ce55ff17-550a-41e9-8542-e4aa2aa6f9ee}; !- Outlet Port

OS:Connection,
  {22282b18-922b-4e24-a536-05c20cbf4078}, !- Handle
  {0e8231e4-2412-4300-ba11-6380e2315539}, !- Source Object
  3,                                      !- Outlet Port
  {c5e195bb-ad42-4a31-ab20-fc6db7b1d3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83ce6c6-2cd8-4bb8-8eb9-12269cc19669}, !- Handle
  {c5e195bb-ad42-4a31-ab20-fc6db7b1d3dc}, !- Source Object
  3,                                      !- Outlet Port
  {54459d92-8733-46bf-9eb3-bcf311bdb712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce55ff17-550a-41e9-8542-e4aa2aa6f9ee}, !- Handle
  {54459d92-8733-46bf-9eb3-bcf311bdb712}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0161629d-8ad4-4c73-9724-3e81e3cda915}, !- Handle
  Water Use Connections 7,                !- Name
  {2100f2f7-c735-4176-b80e-637a7294356a}, !- Inlet Node Name
  {6d89197d-75c4-4a64-bfb3-1a8c5e26cdab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fff98e32-7e0c-417f-b8de-b834e70f6ccc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3b20268-6121-4359-beb6-6467b483fadb}, !- Handle
  Floor 1 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.19903448214895e-07,                   !- Peak Flow Rate {m3/s}
  {bbe0903f-d2ac-4da8-87e1-ba43b831f8b2}, !- Target Temperature Schedule Name
  {799a36f9-aec0-4c4b-88e0-e7c76ca90a08}, !- Sensible Fraction Schedule Name
  {1fee8955-da08-4a96-8d1e-fb108616b9d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {799a36f9-aec0-4c4b-88e0-e7c76ca90a08}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96c82676-5e70-472b-b3a8-d7ea821496d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96c82676-5e70-472b-b3a8-d7ea821496d2}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fee8955-da08-4a96-8d1e-fb108616b9d2}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b008df1-2b3c-4b29-ae24-96f635e0ac2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b008df1-2b3c-4b29-ae24-96f635e0ac2d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbe0903f-d2ac-4da8-87e1-ba43b831f8b2}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a77de799-5f1c-4561-9a08-e43b8ec954c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a77de799-5f1c-4561-9a08-e43b8ec954c0}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fff98e32-7e0c-417f-b8de-b834e70f6ccc}, !- Handle
  Floor 1 humid Service Water Use 0.0gal/min, !- Name
  {d3b20268-6121-4359-beb6-6467b483fadb}, !- Water Use Equipment Definition Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3990f446-0d96-4e0e-8ec5-8fc25d1ec38a}, !- Handle
  Node 1117,                              !- Name
  {e9e65007-5040-4d1a-97b8-6faf6d3a6312}, !- Inlet Port
  {2100f2f7-c735-4176-b80e-637a7294356a}; !- Outlet Port

OS:Connection,
  {e9e65007-5040-4d1a-97b8-6faf6d3a6312}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  10,                                     !- Outlet Port
  {3990f446-0d96-4e0e-8ec5-8fc25d1ec38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7da1722-68ae-4670-bfd1-8f69f868b02b}, !- Handle
  Node 1118,                              !- Name
  {6d89197d-75c4-4a64-bfb3-1a8c5e26cdab}, !- Inlet Port
  {22677d70-6ff1-4009-a57c-0718742af55d}; !- Outlet Port

OS:Connection,
  {2100f2f7-c735-4176-b80e-637a7294356a}, !- Handle
  {3990f446-0d96-4e0e-8ec5-8fc25d1ec38a}, !- Source Object
  3,                                      !- Outlet Port
  {0161629d-8ad4-4c73-9724-3e81e3cda915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d89197d-75c4-4a64-bfb3-1a8c5e26cdab}, !- Handle
  {0161629d-8ad4-4c73-9724-3e81e3cda915}, !- Source Object
  3,                                      !- Outlet Port
  {e7da1722-68ae-4670-bfd1-8f69f868b02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22677d70-6ff1-4009-a57c-0718742af55d}, !- Handle
  {e7da1722-68ae-4670-bfd1-8f69f868b02b}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e147584-83eb-455b-87f4-af34a0ebe165}, !- Handle
  Water Use Connections 8,                !- Name
  {4857330b-0ad6-4bba-b74f-21b42f9c1111}, !- Inlet Node Name
  {a4a4d0a8-af09-432d-827c-3bd428a921e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02f7ea38-6fca-4f4c-b50a-4c862d0cf226}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b037a677-8785-4f70-b7b7-fe4e7888c145}, !- Handle
  Floor 1 it room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.48688633334597e-07,                   !- Peak Flow Rate {m3/s}
  {8e211169-66c6-4a27-9bc1-c36053951097}, !- Target Temperature Schedule Name
  {571e6098-2ec3-4c5a-97e0-b2103b46bf05}, !- Sensible Fraction Schedule Name
  {4b27fe0f-dbe2-434f-96fd-1f4c2c106e25}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {571e6098-2ec3-4c5a-97e0-b2103b46bf05}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3178938-0286-4c05-b256-c8332f230f4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3178938-0286-4c05-b256-c8332f230f4e}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b27fe0f-dbe2-434f-96fd-1f4c2c106e25}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a42fd7c-df75-499e-99a2-2e417b541c49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a42fd7c-df75-499e-99a2-2e417b541c49}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e211169-66c6-4a27-9bc1-c36053951097}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ddfd1ae-b90a-4cb4-a8a3-ee2005a6c78d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ddfd1ae-b90a-4cb4-a8a3-ee2005a6c78d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {02f7ea38-6fca-4f4c-b50a-4c862d0cf226}, !- Handle
  Floor 1 it room Service Water Use 0.0gal/min, !- Name
  {b037a677-8785-4f70-b7b7-fe4e7888c145}, !- Water Use Equipment Definition Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a404b14d-c2a9-4e04-b011-35c7de50f8b1}, !- Handle
  Node 1119,                              !- Name
  {d7487845-90f5-401b-a720-f17c7f6bf49f}, !- Inlet Port
  {4857330b-0ad6-4bba-b74f-21b42f9c1111}; !- Outlet Port

OS:Connection,
  {d7487845-90f5-401b-a720-f17c7f6bf49f}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  11,                                     !- Outlet Port
  {a404b14d-c2a9-4e04-b011-35c7de50f8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6f0c42c-d5c6-45d6-a074-8207f3b3173e}, !- Handle
  Node 1120,                              !- Name
  {a4a4d0a8-af09-432d-827c-3bd428a921e5}, !- Inlet Port
  {38f65753-45e5-419a-98d3-e26d94cd633f}; !- Outlet Port

OS:Connection,
  {4857330b-0ad6-4bba-b74f-21b42f9c1111}, !- Handle
  {a404b14d-c2a9-4e04-b011-35c7de50f8b1}, !- Source Object
  3,                                      !- Outlet Port
  {5e147584-83eb-455b-87f4-af34a0ebe165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a4d0a8-af09-432d-827c-3bd428a921e5}, !- Handle
  {5e147584-83eb-455b-87f4-af34a0ebe165}, !- Source Object
  3,                                      !- Outlet Port
  {b6f0c42c-d5c6-45d6-a074-8207f3b3173e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f65753-45e5-419a-98d3-e26d94cd633f}, !- Handle
  {b6f0c42c-d5c6-45d6-a074-8207f3b3173e}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {65f842db-7b2e-48e0-b5df-ed0772428c10}, !- Handle
  Water Use Connections 9,                !- Name
  {bd3471a6-908c-48fa-85d9-115bda9784d7}, !- Inlet Node Name
  {340074e2-296b-4656-8739-b25501029f16}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84bf5a39-210d-4e7b-b49d-de184e60b359}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d1202e0-e9af-4cd1-bbdc-cb771248a11a}, !- Handle
  Floor 1 lounge Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06580805003566e-06,                   !- Peak Flow Rate {m3/s}
  {dedbe29a-7c4c-4ebd-8dcb-16cf6633cb2c}, !- Target Temperature Schedule Name
  {b1e9e6f6-8d2e-46d5-bbb9-e0f7bd8f2d11}, !- Sensible Fraction Schedule Name
  {f7c3d10f-3a5b-47ba-9d5a-57c2839a1672}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1e9e6f6-8d2e-46d5-bbb9-e0f7bd8f2d11}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {925c672b-6244-47bc-983c-61d7f22b320b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {925c672b-6244-47bc-983c-61d7f22b320b}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7c3d10f-3a5b-47ba-9d5a-57c2839a1672}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9bcdd8cb-d9f7-49af-86a6-6a7a57089e85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bcdd8cb-d9f7-49af-86a6-6a7a57089e85}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dedbe29a-7c4c-4ebd-8dcb-16cf6633cb2c}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f099498-2162-47f3-882f-a8c9d6bad4fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f099498-2162-47f3-882f-a8c9d6bad4fe}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {84bf5a39-210d-4e7b-b49d-de184e60b359}, !- Handle
  Floor 1 lounge Service Water Use 0.02gal/min, !- Name
  {2d1202e0-e9af-4cd1-bbdc-cb771248a11a}, !- Water Use Equipment Definition Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ef45491-266c-4287-bdb5-ba6c00c8e63c}, !- Handle
  Node 1121,                              !- Name
  {af171845-083a-42f5-bf3f-2beddfaa201e}, !- Inlet Port
  {bd3471a6-908c-48fa-85d9-115bda9784d7}; !- Outlet Port

OS:Connection,
  {af171845-083a-42f5-bf3f-2beddfaa201e}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  12,                                     !- Outlet Port
  {0ef45491-266c-4287-bdb5-ba6c00c8e63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4910493e-5ff1-48db-9b4b-faff592fcb44}, !- Handle
  Node 1122,                              !- Name
  {340074e2-296b-4656-8739-b25501029f16}, !- Inlet Port
  {b21ad71e-97a4-474b-9290-85f03eac4d29}; !- Outlet Port

OS:Connection,
  {bd3471a6-908c-48fa-85d9-115bda9784d7}, !- Handle
  {0ef45491-266c-4287-bdb5-ba6c00c8e63c}, !- Source Object
  3,                                      !- Outlet Port
  {65f842db-7b2e-48e0-b5df-ed0772428c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340074e2-296b-4656-8739-b25501029f16}, !- Handle
  {65f842db-7b2e-48e0-b5df-ed0772428c10}, !- Source Object
  3,                                      !- Outlet Port
  {4910493e-5ff1-48db-9b4b-faff592fcb44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21ad71e-97a4-474b-9290-85f03eac4d29}, !- Handle
  {4910493e-5ff1-48db-9b4b-faff592fcb44}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec21d4f3-b344-4068-93de-2178b642dab8}, !- Handle
  Water Use Connections 10,               !- Name
  {448ddff6-60f7-4788-bbe1-d096ce9f18a1}, !- Inlet Node Name
  {cb6b3c66-75de-42d0-9c76-086798855450}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2f4e34a-6ae3-4460-a025-96e0f39b0ea0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5819e8a-a9d2-4b60-b693-41e7810af90c}, !- Handle
  Floor 1 mri control room Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.73032950001895e-07,                   !- Peak Flow Rate {m3/s}
  {ed4a3ec4-bc0b-4d5e-9230-a9cb1d696c76}, !- Target Temperature Schedule Name
  {d70f4814-9391-4d84-8583-b187b4483272}, !- Sensible Fraction Schedule Name
  {0b993aa6-96ef-4432-8ed6-5eff956bdeb5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d70f4814-9391-4d84-8583-b187b4483272}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20b4ca15-2038-41a4-9e50-23a0d73dde60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20b4ca15-2038-41a4-9e50-23a0d73dde60}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b993aa6-96ef-4432-8ed6-5eff956bdeb5}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06fc7df5-7461-4034-aa4f-fb10865eb3a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06fc7df5-7461-4034-aa4f-fb10865eb3a0}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed4a3ec4-bc0b-4d5e-9230-a9cb1d696c76}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c96e36c-9d56-43ed-a1f8-1a6ffedd2fe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c96e36c-9d56-43ed-a1f8-1a6ffedd2fe4}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2f4e34a-6ae3-4460-a025-96e0f39b0ea0}, !- Handle
  Floor 1 mri control room Service Water Use 0.01gal/min, !- Name
  {e5819e8a-a9d2-4b60-b693-41e7810af90c}, !- Water Use Equipment Definition Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ad36101-b7e7-4c10-987d-56572490ac12}, !- Handle
  Node 1123,                              !- Name
  {b13927b9-7fe6-4d1f-ac69-49164454c013}, !- Inlet Port
  {448ddff6-60f7-4788-bbe1-d096ce9f18a1}; !- Outlet Port

OS:Connection,
  {b13927b9-7fe6-4d1f-ac69-49164454c013}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  13,                                     !- Outlet Port
  {6ad36101-b7e7-4c10-987d-56572490ac12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0ba4525-9d8c-44cb-ba93-271edcea1b13}, !- Handle
  Node 1124,                              !- Name
  {cb6b3c66-75de-42d0-9c76-086798855450}, !- Inlet Port
  {86ba4241-9b7f-4d94-ba6e-c64a182923c7}; !- Outlet Port

OS:Connection,
  {448ddff6-60f7-4788-bbe1-d096ce9f18a1}, !- Handle
  {6ad36101-b7e7-4c10-987d-56572490ac12}, !- Source Object
  3,                                      !- Outlet Port
  {ec21d4f3-b344-4068-93de-2178b642dab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6b3c66-75de-42d0-9c76-086798855450}, !- Handle
  {ec21d4f3-b344-4068-93de-2178b642dab8}, !- Source Object
  3,                                      !- Outlet Port
  {e0ba4525-9d8c-44cb-ba93-271edcea1b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ba4241-9b7f-4d94-ba6e-c64a182923c7}, !- Handle
  {e0ba4525-9d8c-44cb-ba93-271edcea1b13}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1787c49e-4016-43a4-b6af-653f3eae4859}, !- Handle
  Water Use Connections 11,               !- Name
  {c609b7de-0dde-4186-bb16-136d3d74b7f9}, !- Inlet Node Name
  {1e39a3c4-4051-4483-97bf-9130d51b9a62}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {686fd15a-c769-4349-be41-3536feff7121}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dde41e99-8445-49e9-8f09-e3153ee33c53}, !- Handle
  Floor 1 mri room Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.76991059528772e-07,                   !- Peak Flow Rate {m3/s}
  {9a7b0c62-9bb7-4d46-a74b-caedd78273b9}, !- Target Temperature Schedule Name
  {833fd9ad-a734-4824-ab7c-0ca39aa6ca86}, !- Sensible Fraction Schedule Name
  {df2fa82f-2814-44bb-98eb-6b86aad14bc5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {833fd9ad-a734-4824-ab7c-0ca39aa6ca86}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {63a90f8d-f6dc-4245-8af1-cb3b6f772f0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63a90f8d-f6dc-4245-8af1-cb3b6f772f0f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df2fa82f-2814-44bb-98eb-6b86aad14bc5}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {313f54a9-2295-4bde-8d94-8897e1df7826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {313f54a9-2295-4bde-8d94-8897e1df7826}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a7b0c62-9bb7-4d46-a74b-caedd78273b9}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3df9eb3f-8876-4c65-92e1-059e5b724862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3df9eb3f-8876-4c65-92e1-059e5b724862}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {686fd15a-c769-4349-be41-3536feff7121}, !- Handle
  Floor 1 mri room Service Water Use 0.02gal/min, !- Name
  {dde41e99-8445-49e9-8f09-e3153ee33c53}, !- Water Use Equipment Definition Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24761855-3243-43a8-b25d-e61baa6b907b}, !- Handle
  Node 1125,                              !- Name
  {56eacca2-3062-46ca-bf7e-98419f13ed1e}, !- Inlet Port
  {c609b7de-0dde-4186-bb16-136d3d74b7f9}; !- Outlet Port

OS:Connection,
  {56eacca2-3062-46ca-bf7e-98419f13ed1e}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  14,                                     !- Outlet Port
  {24761855-3243-43a8-b25d-e61baa6b907b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bf3f57d-b2b6-4a7e-a4e2-385a7e83c31c}, !- Handle
  Node 1126,                              !- Name
  {1e39a3c4-4051-4483-97bf-9130d51b9a62}, !- Inlet Port
  {95bf12ac-46e1-47d8-9402-2e47d57c0a33}; !- Outlet Port

OS:Connection,
  {c609b7de-0dde-4186-bb16-136d3d74b7f9}, !- Handle
  {24761855-3243-43a8-b25d-e61baa6b907b}, !- Source Object
  3,                                      !- Outlet Port
  {1787c49e-4016-43a4-b6af-653f3eae4859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e39a3c4-4051-4483-97bf-9130d51b9a62}, !- Handle
  {1787c49e-4016-43a4-b6af-653f3eae4859}, !- Source Object
  3,                                      !- Outlet Port
  {1bf3f57d-b2b6-4a7e-a4e2-385a7e83c31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bf12ac-46e1-47d8-9402-2e47d57c0a33}, !- Handle
  {1bf3f57d-b2b6-4a7e-a4e2-385a7e83c31c}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ecef265a-9001-4fca-96cf-75f062492909}, !- Handle
  Water Use Connections 12,               !- Name
  {740e01ea-aed2-40a7-ac96-e286eb98d8ca}, !- Inlet Node Name
  {440df03e-ad5d-4332-b693-f68e157a1bdd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f03cd136-0609-408f-a650-27bfa1b3e41b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe042603-cf4a-4aa6-a287-655872e6655c}, !- Handle
  Floor 1 nourishment Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0205951458436e-07,                    !- Peak Flow Rate {m3/s}
  {4139ab76-0c4b-4d59-b328-60dd2a10e525}, !- Target Temperature Schedule Name
  {7e48933b-d104-4a2c-9090-2db9d6460527}, !- Sensible Fraction Schedule Name
  {80532237-e840-4e79-b871-dfeb3ddac786}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e48933b-d104-4a2c-9090-2db9d6460527}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebfdd4bb-7741-4f96-9da8-e754727fbab9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebfdd4bb-7741-4f96-9da8-e754727fbab9}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80532237-e840-4e79-b871-dfeb3ddac786}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59b4fa8b-9091-4ce7-b6bc-06cffe35da41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59b4fa8b-9091-4ce7-b6bc-06cffe35da41}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4139ab76-0c4b-4d59-b328-60dd2a10e525}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26f37e11-76af-4b2e-972d-80b130c4d707}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f37e11-76af-4b2e-972d-80b130c4d707}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f03cd136-0609-408f-a650-27bfa1b3e41b}, !- Handle
  Floor 1 nourishment Service Water Use 0.0gal/min, !- Name
  {fe042603-cf4a-4aa6-a287-655872e6655c}, !- Water Use Equipment Definition Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bf3af4b-4304-4ff2-9b86-d0e93a9bc7ec}, !- Handle
  Node 1127,                              !- Name
  {54f25b87-7ce2-4965-83f1-904ff4158a4d}, !- Inlet Port
  {740e01ea-aed2-40a7-ac96-e286eb98d8ca}; !- Outlet Port

OS:Connection,
  {54f25b87-7ce2-4965-83f1-904ff4158a4d}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  15,                                     !- Outlet Port
  {4bf3af4b-4304-4ff2-9b86-d0e93a9bc7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {040e8977-5909-49f9-8ca1-6bda60071dbb}, !- Handle
  Node 1128,                              !- Name
  {440df03e-ad5d-4332-b693-f68e157a1bdd}, !- Inlet Port
  {96d9ad1e-812c-4b9b-a337-4b8693cecc9d}; !- Outlet Port

OS:Connection,
  {740e01ea-aed2-40a7-ac96-e286eb98d8ca}, !- Handle
  {4bf3af4b-4304-4ff2-9b86-d0e93a9bc7ec}, !- Source Object
  3,                                      !- Outlet Port
  {ecef265a-9001-4fca-96cf-75f062492909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440df03e-ad5d-4332-b693-f68e157a1bdd}, !- Handle
  {ecef265a-9001-4fca-96cf-75f062492909}, !- Source Object
  3,                                      !- Outlet Port
  {040e8977-5909-49f9-8ca1-6bda60071dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d9ad1e-812c-4b9b-a337-4b8693cecc9d}, !- Handle
  {040e8977-5909-49f9-8ca1-6bda60071dbb}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d39ebe01-da26-423b-9ad4-44d4f7bbc08f}, !- Handle
  Water Use Connections 13,               !- Name
  {d5813980-29fe-4695-a35a-0f58cd487378}, !- Inlet Node Name
  {8fd4a64e-9253-4974-8fb8-4572ee7dd456}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44a3b6ed-3cbb-49e6-926b-d83a025db869}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e8bfc5c-4863-47d3-a817-aaae5031a0a1}, !- Handle
  Floor 1 nurse station Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.89766666519329e-07,                   !- Peak Flow Rate {m3/s}
  {6901aa3f-ada8-4f79-852e-4b50f8ed6ce5}, !- Target Temperature Schedule Name
  {0f17d41d-19cc-4040-aeda-98be365f3e2e}, !- Sensible Fraction Schedule Name
  {81652ecd-1aa2-4a48-a4b8-8a255156dc69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f17d41d-19cc-4040-aeda-98be365f3e2e}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {027587d3-812c-4a15-8043-967ce7e112a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {027587d3-812c-4a15-8043-967ce7e112a3}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81652ecd-1aa2-4a48-a4b8-8a255156dc69}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f415ee5-af28-44e7-854a-517603fb582c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f415ee5-af28-44e7-854a-517603fb582c}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6901aa3f-ada8-4f79-852e-4b50f8ed6ce5}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {516535eb-bb29-4985-ac10-8903c49208f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {516535eb-bb29-4985-ac10-8903c49208f6}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {44a3b6ed-3cbb-49e6-926b-d83a025db869}, !- Handle
  Floor 1 nurse station Service Water Use 0.0gal/min, !- Name
  {1e8bfc5c-4863-47d3-a817-aaae5031a0a1}, !- Water Use Equipment Definition Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b4b01a6-8b47-445d-a2af-dc8aad25481a}, !- Handle
  Node 1129,                              !- Name
  {c38c43f1-3a04-4041-919a-a18c384b1da3}, !- Inlet Port
  {d5813980-29fe-4695-a35a-0f58cd487378}; !- Outlet Port

OS:Connection,
  {c38c43f1-3a04-4041-919a-a18c384b1da3}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  16,                                     !- Outlet Port
  {6b4b01a6-8b47-445d-a2af-dc8aad25481a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb5c3113-3f9a-48c2-b999-a27f1ee3eb25}, !- Handle
  Node 1130,                              !- Name
  {8fd4a64e-9253-4974-8fb8-4572ee7dd456}, !- Inlet Port
  {916fa634-1992-4dc5-ad40-058164ad71dc}; !- Outlet Port

OS:Connection,
  {d5813980-29fe-4695-a35a-0f58cd487378}, !- Handle
  {6b4b01a6-8b47-445d-a2af-dc8aad25481a}, !- Source Object
  3,                                      !- Outlet Port
  {d39ebe01-da26-423b-9ad4-44d4f7bbc08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd4a64e-9253-4974-8fb8-4572ee7dd456}, !- Handle
  {d39ebe01-da26-423b-9ad4-44d4f7bbc08f}, !- Source Object
  3,                                      !- Outlet Port
  {cb5c3113-3f9a-48c2-b999-a27f1ee3eb25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916fa634-1992-4dc5-ad40-058164ad71dc}, !- Handle
  {cb5c3113-3f9a-48c2-b999-a27f1ee3eb25}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b8ca7081-57c2-4108-8542-26fc948923ae}, !- Handle
  Water Use Connections 14,               !- Name
  {afa2393e-cf31-45b8-bc87-16d0d1a56bd9}, !- Inlet Node Name
  {83908480-0e30-431a-b6f4-683e042730fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a780f9a7-3cef-4407-9e3f-36145088d76e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4418cfe-6216-451a-9767-99fb9fad7d51}, !- Handle
  Floor 1 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.07246973125545e-06,                   !- Peak Flow Rate {m3/s}
  {9d54eaf2-25bd-49fe-b3d3-9e6345e688d3}, !- Target Temperature Schedule Name
  {37664f03-0509-438e-afb8-210a572d9c6f}, !- Sensible Fraction Schedule Name
  {1839e9fa-f3a4-48de-8f00-747b99b9c9fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37664f03-0509-438e-afb8-210a572d9c6f}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7345b92c-9336-477a-ae51-221649f96172}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7345b92c-9336-477a-ae51-221649f96172}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1839e9fa-f3a4-48de-8f00-747b99b9c9fa}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38b57e43-ef7a-4ae0-bbe1-2677d485582d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38b57e43-ef7a-4ae0-bbe1-2677d485582d}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d54eaf2-25bd-49fe-b3d3-9e6345e688d3}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eede2c1f-f86c-440e-ac9a-974531ccd3d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eede2c1f-f86c-440e-ac9a-974531ccd3d4}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a780f9a7-3cef-4407-9e3f-36145088d76e}, !- Handle
  Floor 1 office Service Water Use 0.02gal/min, !- Name
  {c4418cfe-6216-451a-9767-99fb9fad7d51}, !- Water Use Equipment Definition Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {969bd530-b03e-4531-b47e-cc98dbe822bb}, !- Handle
  Node 1131,                              !- Name
  {6b250fbb-83d6-4fa7-a6ac-319056837e3d}, !- Inlet Port
  {afa2393e-cf31-45b8-bc87-16d0d1a56bd9}; !- Outlet Port

OS:Connection,
  {6b250fbb-83d6-4fa7-a6ac-319056837e3d}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  17,                                     !- Outlet Port
  {969bd530-b03e-4531-b47e-cc98dbe822bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76fdf7ce-f061-4d8d-b96b-e04f8649fb0f}, !- Handle
  Node 1132,                              !- Name
  {83908480-0e30-431a-b6f4-683e042730fe}, !- Inlet Port
  {0ed3c9f3-1627-4939-8e6f-43038f6d2b01}; !- Outlet Port

OS:Connection,
  {afa2393e-cf31-45b8-bc87-16d0d1a56bd9}, !- Handle
  {969bd530-b03e-4531-b47e-cc98dbe822bb}, !- Source Object
  3,                                      !- Outlet Port
  {b8ca7081-57c2-4108-8542-26fc948923ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83908480-0e30-431a-b6f4-683e042730fe}, !- Handle
  {b8ca7081-57c2-4108-8542-26fc948923ae}, !- Source Object
  3,                                      !- Outlet Port
  {76fdf7ce-f061-4d8d-b96b-e04f8649fb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed3c9f3-1627-4939-8e6f-43038f6d2b01}, !- Handle
  {76fdf7ce-f061-4d8d-b96b-e04f8649fb0f}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c8b451a0-6fea-4984-99bf-6d79328e42d9}, !- Handle
  Water Use Connections 15,               !- Name
  {c7a65dfc-9b28-420b-a6bb-fef0161d8be7}, !- Inlet Node Name
  {2d9b1aac-3f14-4142-9afa-42a9a3d17fee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b07b00c1-e1bc-4ba3-bf7c-8ea6fc7c24eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {33c417e5-3ae2-48e6-9001-13673552e981}, !- Handle
  Floor 1 operating room 1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.40466532981785e-06,                   !- Peak Flow Rate {m3/s}
  {9ccec435-3457-4b0f-8957-97c0c6c82577}, !- Target Temperature Schedule Name
  {c9d94037-60f8-4c7f-a86e-f82073254b80}, !- Sensible Fraction Schedule Name
  {24f47a52-eca7-4844-b5ca-c58f7377a5a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c9d94037-60f8-4c7f-a86e-f82073254b80}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24178337-9c73-4e5e-a98a-4e663e11f4ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24178337-9c73-4e5e-a98a-4e663e11f4ae}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24f47a52-eca7-4844-b5ca-c58f7377a5a2}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ec10e7b-6556-49ad-a9a8-3208353a9314}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ec10e7b-6556-49ad-a9a8-3208353a9314}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ccec435-3457-4b0f-8957-97c0c6c82577}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {610e7528-8daa-40af-8816-1928cbb146e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {610e7528-8daa-40af-8816-1928cbb146e0}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b07b00c1-e1bc-4ba3-bf7c-8ea6fc7c24eb}, !- Handle
  Floor 1 operating room 1 Service Water Use 0.05gal/min, !- Name
  {33c417e5-3ae2-48e6-9001-13673552e981}, !- Water Use Equipment Definition Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ea119613-6a65-4e9b-96b1-f703c956a700}, !- Handle
  Node 1133,                              !- Name
  {fd6e8b38-922e-4965-9e5d-9c547916f813}, !- Inlet Port
  {c7a65dfc-9b28-420b-a6bb-fef0161d8be7}; !- Outlet Port

OS:Connection,
  {fd6e8b38-922e-4965-9e5d-9c547916f813}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  18,                                     !- Outlet Port
  {ea119613-6a65-4e9b-96b1-f703c956a700}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76779bc6-ec70-4a18-b20e-dfea5edabf12}, !- Handle
  Node 1134,                              !- Name
  {2d9b1aac-3f14-4142-9afa-42a9a3d17fee}, !- Inlet Port
  {55ecda19-5d8d-4c70-98f3-84fe0494899f}; !- Outlet Port

OS:Connection,
  {c7a65dfc-9b28-420b-a6bb-fef0161d8be7}, !- Handle
  {ea119613-6a65-4e9b-96b1-f703c956a700}, !- Source Object
  3,                                      !- Outlet Port
  {c8b451a0-6fea-4984-99bf-6d79328e42d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9b1aac-3f14-4142-9afa-42a9a3d17fee}, !- Handle
  {c8b451a0-6fea-4984-99bf-6d79328e42d9}, !- Source Object
  3,                                      !- Outlet Port
  {76779bc6-ec70-4a18-b20e-dfea5edabf12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ecda19-5d8d-4c70-98f3-84fe0494899f}, !- Handle
  {76779bc6-ec70-4a18-b20e-dfea5edabf12}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {47418efb-6eb6-4c02-91b1-318610094363}, !- Handle
  Water Use Connections 16,               !- Name
  {1625bedf-cdd2-452a-923b-55c4345254ca}, !- Inlet Node Name
  {e62a7f25-0817-4f03-89db-99e1ce26663c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d62b153-b35c-4301-9760-2b42cd5144ea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a84bc9eb-7ee4-4b06-be4c-8ebe3a17bf38}, !- Handle
  Floor 1 operating room 2 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.55269425720124e-06,                   !- Peak Flow Rate {m3/s}
  {7b8c01f2-1fbe-4646-98c8-bbc3f930301b}, !- Target Temperature Schedule Name
  {a13a8b86-8643-4678-b429-5fecd104eac0}, !- Sensible Fraction Schedule Name
  {3e4a87fa-3efb-483f-85b1-17673c797b3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a13a8b86-8643-4678-b429-5fecd104eac0}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {954bfd1d-f51f-4942-b95d-fda099323699}; !- Default Day Schedule Name

OS:Schedule:Day,
  {954bfd1d-f51f-4942-b95d-fda099323699}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e4a87fa-3efb-483f-85b1-17673c797b3c}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b31d51f2-2c23-4b2a-8dcb-944f48556aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b31d51f2-2c23-4b2a-8dcb-944f48556aad}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b8c01f2-1fbe-4646-98c8-bbc3f930301b}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fba11462-e8ed-49de-bc8a-da1682747de7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fba11462-e8ed-49de-bc8a-da1682747de7}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5d62b153-b35c-4301-9760-2b42cd5144ea}, !- Handle
  Floor 1 operating room 2 Service Water Use 0.06gal/min, !- Name
  {a84bc9eb-7ee4-4b06-be4c-8ebe3a17bf38}, !- Water Use Equipment Definition Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbe78a9c-2c17-49cb-a882-eaf3383f1dfa}, !- Handle
  Node 1135,                              !- Name
  {3783d644-e641-46a4-a644-5706d0f0bc84}, !- Inlet Port
  {1625bedf-cdd2-452a-923b-55c4345254ca}; !- Outlet Port

OS:Connection,
  {3783d644-e641-46a4-a644-5706d0f0bc84}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  19,                                     !- Outlet Port
  {cbe78a9c-2c17-49cb-a882-eaf3383f1dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bf6a575-4c33-4d8b-81e0-fa51149211fc}, !- Handle
  Node 1136,                              !- Name
  {e62a7f25-0817-4f03-89db-99e1ce26663c}, !- Inlet Port
  {3f80ec7f-de92-41b0-a018-9fda605b3e4e}; !- Outlet Port

OS:Connection,
  {1625bedf-cdd2-452a-923b-55c4345254ca}, !- Handle
  {cbe78a9c-2c17-49cb-a882-eaf3383f1dfa}, !- Source Object
  3,                                      !- Outlet Port
  {47418efb-6eb6-4c02-91b1-318610094363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62a7f25-0817-4f03-89db-99e1ce26663c}, !- Handle
  {47418efb-6eb6-4c02-91b1-318610094363}, !- Source Object
  3,                                      !- Outlet Port
  {4bf6a575-4c33-4d8b-81e0-fa51149211fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f80ec7f-de92-41b0-a018-9fda605b3e4e}, !- Handle
  {4bf6a575-4c33-4d8b-81e0-fa51149211fc}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78c37688-c729-4a7d-b52b-e234d3a6874c}, !- Handle
  Water Use Connections 17,               !- Name
  {6c38c44e-b91c-4369-b078-7792e4edbb6b}, !- Inlet Node Name
  {7cdbf5ec-a527-420f-814d-1f485b1ce8f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0fafaa63-be0f-434f-9cc0-6eb4063b1cb0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05c15ea4-dc4a-407b-8eac-3a5f6a3dcf88}, !- Handle
  Floor 1 operating room 3 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.52308847172456e-06,                   !- Peak Flow Rate {m3/s}
  {d9dfcb5f-4d68-4a3c-857f-69f992112385}, !- Target Temperature Schedule Name
  {4eed6887-2a69-460f-bd88-37b50c118808}, !- Sensible Fraction Schedule Name
  {dee86cb4-2fbc-4ace-85f7-1d4b1cc88be4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4eed6887-2a69-460f-bd88-37b50c118808}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ce43121-2641-4c61-9dc9-9dfab40ff21d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ce43121-2641-4c61-9dc9-9dfab40ff21d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dee86cb4-2fbc-4ace-85f7-1d4b1cc88be4}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {927242b3-8b06-4117-aefb-377a68ec54b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {927242b3-8b06-4117-aefb-377a68ec54b7}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9dfcb5f-4d68-4a3c-857f-69f992112385}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa2979ad-bdc7-4496-94e5-1fd42dd76e75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa2979ad-bdc7-4496-94e5-1fd42dd76e75}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0fafaa63-be0f-434f-9cc0-6eb4063b1cb0}, !- Handle
  Floor 1 operating room 3 Service Water Use 0.06gal/min, !- Name
  {05c15ea4-dc4a-407b-8eac-3a5f6a3dcf88}, !- Water Use Equipment Definition Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a633add4-0f45-4a6a-9301-11f222a02a01}, !- Handle
  Node 1137,                              !- Name
  {6972956d-8ade-4530-8818-46b81b6a8947}, !- Inlet Port
  {6c38c44e-b91c-4369-b078-7792e4edbb6b}; !- Outlet Port

OS:Connection,
  {6972956d-8ade-4530-8818-46b81b6a8947}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  20,                                     !- Outlet Port
  {a633add4-0f45-4a6a-9301-11f222a02a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3a7fe83-647c-49cc-ba1a-842bc9e3eb8b}, !- Handle
  Node 1138,                              !- Name
  {7cdbf5ec-a527-420f-814d-1f485b1ce8f0}, !- Inlet Port
  {576929f2-08e1-4175-809c-216db8f5fb33}; !- Outlet Port

OS:Connection,
  {6c38c44e-b91c-4369-b078-7792e4edbb6b}, !- Handle
  {a633add4-0f45-4a6a-9301-11f222a02a01}, !- Source Object
  3,                                      !- Outlet Port
  {78c37688-c729-4a7d-b52b-e234d3a6874c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cdbf5ec-a527-420f-814d-1f485b1ce8f0}, !- Handle
  {78c37688-c729-4a7d-b52b-e234d3a6874c}, !- Source Object
  3,                                      !- Outlet Port
  {e3a7fe83-647c-49cc-ba1a-842bc9e3eb8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576929f2-08e1-4175-809c-216db8f5fb33}, !- Handle
  {e3a7fe83-647c-49cc-ba1a-842bc9e3eb8b}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9a59a35-55be-40c9-85c1-8dc69cc3c694}, !- Handle
  Water Use Connections 18,               !- Name
  {d1e90281-76b7-4962-a9df-53787f9714f0}, !- Inlet Node Name
  {d909c07f-0f4d-48e7-bcec-052d822722e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fd1f624-30a8-4a07-8957-b2b28d857c28}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa89e0b3-845e-460c-8a29-aaf2434293c7}, !- Handle
  Floor 1 pre-op room 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.19662068752132e-07,                   !- Peak Flow Rate {m3/s}
  {68446903-20a6-4d0b-975f-637ccf2f3bbd}, !- Target Temperature Schedule Name
  {08eabe80-b7e3-4967-b201-d8fde5ccd5d7}, !- Sensible Fraction Schedule Name
  {3dff382d-3693-44ba-ac0e-4a096f79522a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08eabe80-b7e3-4967-b201-d8fde5ccd5d7}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e972e0f-a2b1-4b4f-989d-e3ad7da93db3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e972e0f-a2b1-4b4f-989d-e3ad7da93db3}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dff382d-3693-44ba-ac0e-4a096f79522a}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6ecf5e7-dd5c-42bd-91b7-cbc6693c1ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6ecf5e7-dd5c-42bd-91b7-cbc6693c1ad4}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68446903-20a6-4d0b-975f-637ccf2f3bbd}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a537591-e82a-4ef1-bedc-b9a77eb75bca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a537591-e82a-4ef1-bedc-b9a77eb75bca}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fd1f624-30a8-4a07-8957-b2b28d857c28}, !- Handle
  Floor 1 pre-op room 1 Service Water Use 0.01gal/min, !- Name
  {fa89e0b3-845e-460c-8a29-aaf2434293c7}, !- Water Use Equipment Definition Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7054912-0db5-43cc-b7f9-e5a2a9df3db6}, !- Handle
  Node 1139,                              !- Name
  {fe3d791d-60cc-46c2-9800-96883013e8c8}, !- Inlet Port
  {d1e90281-76b7-4962-a9df-53787f9714f0}; !- Outlet Port

OS:Connection,
  {fe3d791d-60cc-46c2-9800-96883013e8c8}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  21,                                     !- Outlet Port
  {a7054912-0db5-43cc-b7f9-e5a2a9df3db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {807a094c-7976-489c-900e-eb1655ec110a}, !- Handle
  Node 1140,                              !- Name
  {d909c07f-0f4d-48e7-bcec-052d822722e0}, !- Inlet Port
  {554dd7fc-dc0a-46fd-b87c-b6ad125c1796}; !- Outlet Port

OS:Connection,
  {d1e90281-76b7-4962-a9df-53787f9714f0}, !- Handle
  {a7054912-0db5-43cc-b7f9-e5a2a9df3db6}, !- Source Object
  3,                                      !- Outlet Port
  {a9a59a35-55be-40c9-85c1-8dc69cc3c694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d909c07f-0f4d-48e7-bcec-052d822722e0}, !- Handle
  {a9a59a35-55be-40c9-85c1-8dc69cc3c694}, !- Source Object
  3,                                      !- Outlet Port
  {807a094c-7976-489c-900e-eb1655ec110a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554dd7fc-dc0a-46fd-b87c-b6ad125c1796}, !- Handle
  {807a094c-7976-489c-900e-eb1655ec110a}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e78cf9a-cea3-436d-97f8-6c57f07f1cab}, !- Handle
  Water Use Connections 19,               !- Name
  {60809f85-9a8c-4d4c-a936-e182ac51924c}, !- Inlet Node Name
  {8d58cce8-e889-40df-9fb8-956dd94dfe11}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e297a50-e83a-4a61-b776-28e015307fd9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4719321-15bd-4a1e-8323-d9c58c65916a}, !- Handle
  Floor 1 pre-op room 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.50506768456193e-07,                   !- Peak Flow Rate {m3/s}
  {3e0efa18-9bfa-4f72-8ec0-0b76c42ea522}, !- Target Temperature Schedule Name
  {7291f9c3-58a4-4a4c-bd08-918c1f52868e}, !- Sensible Fraction Schedule Name
  {69f805ca-7317-42b2-ac9e-ad12a5da1b86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7291f9c3-58a4-4a4c-bd08-918c1f52868e}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e70d171-8343-4a08-9534-ec6cf11d56bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e70d171-8343-4a08-9534-ec6cf11d56bb}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69f805ca-7317-42b2-ac9e-ad12a5da1b86}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2212c6be-2c3e-4c7b-b7f7-dea1fa03fd33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2212c6be-2c3e-4c7b-b7f7-dea1fa03fd33}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e0efa18-9bfa-4f72-8ec0-0b76c42ea522}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52c02d0f-56c9-442f-8422-33077bda5786}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52c02d0f-56c9-442f-8422-33077bda5786}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e297a50-e83a-4a61-b776-28e015307fd9}, !- Handle
  Floor 1 pre-op room 2 Service Water Use 0.01gal/min, !- Name
  {f4719321-15bd-4a1e-8323-d9c58c65916a}, !- Water Use Equipment Definition Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5d7bc9b-6b2b-4c4c-9a80-753b2d60d742}, !- Handle
  Node 1141,                              !- Name
  {641998b1-e7a4-47c5-b874-c3db0e0cdadc}, !- Inlet Port
  {60809f85-9a8c-4d4c-a936-e182ac51924c}; !- Outlet Port

OS:Connection,
  {641998b1-e7a4-47c5-b874-c3db0e0cdadc}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  22,                                     !- Outlet Port
  {f5d7bc9b-6b2b-4c4c-9a80-753b2d60d742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a763006e-3713-44ed-b4ff-3e7e1b652112}, !- Handle
  Node 1142,                              !- Name
  {8d58cce8-e889-40df-9fb8-956dd94dfe11}, !- Inlet Port
  {7131f229-303b-4a37-9746-d31678adfe55}; !- Outlet Port

OS:Connection,
  {60809f85-9a8c-4d4c-a936-e182ac51924c}, !- Handle
  {f5d7bc9b-6b2b-4c4c-9a80-753b2d60d742}, !- Source Object
  3,                                      !- Outlet Port
  {1e78cf9a-cea3-436d-97f8-6c57f07f1cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d58cce8-e889-40df-9fb8-956dd94dfe11}, !- Handle
  {1e78cf9a-cea3-436d-97f8-6c57f07f1cab}, !- Source Object
  3,                                      !- Outlet Port
  {a763006e-3713-44ed-b4ff-3e7e1b652112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7131f229-303b-4a37-9746-d31678adfe55}, !- Handle
  {a763006e-3713-44ed-b4ff-3e7e1b652112}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f545f5df-2bd2-4389-af7b-f9f1e17fcd9a}, !- Handle
  Water Use Connections 20,               !- Name
  {8a6f80fa-f353-48ee-932d-57331f488b29}, !- Inlet Node Name
  {651ea8d0-59c4-4ed4-89f9-5b6407b57a0a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {925cb4b8-32bc-4c66-b5f8-16bdc8a953c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f038bbf-4bd2-4e95-b6d1-8a9f116a1f43}, !- Handle
  Floor 1 procedure room Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10941221521324e-06,                   !- Peak Flow Rate {m3/s}
  {ed256f29-565d-44d6-89a5-5e66c46403a4}, !- Target Temperature Schedule Name
  {83cdecce-584a-46a6-889c-50a3c5d4a97b}, !- Sensible Fraction Schedule Name
  {2a1d7c85-e6eb-4ec2-800e-7899c612a170}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83cdecce-584a-46a6-889c-50a3c5d4a97b}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {973e8861-a141-4d27-a5bd-df35dbc758c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {973e8861-a141-4d27-a5bd-df35dbc758c7}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a1d7c85-e6eb-4ec2-800e-7899c612a170}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbce3182-2934-4c92-8893-da0f634d2b48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbce3182-2934-4c92-8893-da0f634d2b48}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed256f29-565d-44d6-89a5-5e66c46403a4}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {240c2bb3-251c-44ae-963d-775bc98a1c69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {240c2bb3-251c-44ae-963d-775bc98a1c69}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {925cb4b8-32bc-4c66-b5f8-16bdc8a953c7}, !- Handle
  Floor 1 procedure room Service Water Use 0.03gal/min, !- Name
  {8f038bbf-4bd2-4e95-b6d1-8a9f116a1f43}, !- Water Use Equipment Definition Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87f40d6f-6397-4560-ba52-f0a1c7d60ee3}, !- Handle
  Node 1143,                              !- Name
  {f3151fce-bf70-4b03-9b81-37c45f6f2176}, !- Inlet Port
  {8a6f80fa-f353-48ee-932d-57331f488b29}; !- Outlet Port

OS:Connection,
  {f3151fce-bf70-4b03-9b81-37c45f6f2176}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  23,                                     !- Outlet Port
  {87f40d6f-6397-4560-ba52-f0a1c7d60ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64968758-2aaa-4fea-bb19-94e352e118af}, !- Handle
  Node 1144,                              !- Name
  {651ea8d0-59c4-4ed4-89f9-5b6407b57a0a}, !- Inlet Port
  {7fa22ea8-a608-4754-a9e4-9d605c15f9ad}; !- Outlet Port

OS:Connection,
  {8a6f80fa-f353-48ee-932d-57331f488b29}, !- Handle
  {87f40d6f-6397-4560-ba52-f0a1c7d60ee3}, !- Source Object
  3,                                      !- Outlet Port
  {f545f5df-2bd2-4389-af7b-f9f1e17fcd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651ea8d0-59c4-4ed4-89f9-5b6407b57a0a}, !- Handle
  {f545f5df-2bd2-4389-af7b-f9f1e17fcd9a}, !- Source Object
  3,                                      !- Outlet Port
  {64968758-2aaa-4fea-bb19-94e352e118af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa22ea8-a608-4754-a9e4-9d605c15f9ad}, !- Handle
  {64968758-2aaa-4fea-bb19-94e352e118af}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a649b169-4592-44a4-a5f3-a807f26f6499}, !- Handle
  Water Use Connections 21,               !- Name
  {d47dbc31-072d-4555-a3f2-0366397f633c}, !- Inlet Node Name
  {cb5867d3-c467-4f99-9e3d-3c792f1df515}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {caecff85-fe10-48d6-a412-9f6e8d04cc76}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56e3055e-6ef3-4eeb-9af5-a3f68da400d5}, !- Handle
  Floor 1 reception Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.26040150705822e-06,                   !- Peak Flow Rate {m3/s}
  {b10f721c-306f-4a98-9262-08b5841abb14}, !- Target Temperature Schedule Name
  {aca0bded-b63e-4010-a6b2-0482557bf048}, !- Sensible Fraction Schedule Name
  {2d91e7be-f65c-449e-80ee-bbbdf05df1a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aca0bded-b63e-4010-a6b2-0482557bf048}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fff78b3e-be35-4fe2-af6f-69d6cb0c7f76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff78b3e-be35-4fe2-af6f-69d6cb0c7f76}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d91e7be-f65c-449e-80ee-bbbdf05df1a9}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1433d8d8-ac77-427d-acb0-dd268d421580}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1433d8d8-ac77-427d-acb0-dd268d421580}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b10f721c-306f-4a98-9262-08b5841abb14}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06f6d156-ad49-4842-8d06-b077ae95b1c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06f6d156-ad49-4842-8d06-b077ae95b1c1}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {caecff85-fe10-48d6-a412-9f6e8d04cc76}, !- Handle
  Floor 1 reception Service Water Use 0.04gal/min, !- Name
  {56e3055e-6ef3-4eeb-9af5-a3f68da400d5}, !- Water Use Equipment Definition Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {816ecb09-a396-4a0c-a00d-b516a589c4fa}, !- Handle
  Node 1145,                              !- Name
  {dcc3cd65-631a-48d9-95f4-01571a977b06}, !- Inlet Port
  {d47dbc31-072d-4555-a3f2-0366397f633c}; !- Outlet Port

OS:Connection,
  {dcc3cd65-631a-48d9-95f4-01571a977b06}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  24,                                     !- Outlet Port
  {816ecb09-a396-4a0c-a00d-b516a589c4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2da3fb14-9005-48e9-881a-e7bdb45c2767}, !- Handle
  Node 1146,                              !- Name
  {cb5867d3-c467-4f99-9e3d-3c792f1df515}, !- Inlet Port
  {d35ccf07-e7d3-4600-9dc3-487f1235792d}; !- Outlet Port

OS:Connection,
  {d47dbc31-072d-4555-a3f2-0366397f633c}, !- Handle
  {816ecb09-a396-4a0c-a00d-b516a589c4fa}, !- Source Object
  3,                                      !- Outlet Port
  {a649b169-4592-44a4-a5f3-a807f26f6499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5867d3-c467-4f99-9e3d-3c792f1df515}, !- Handle
  {a649b169-4592-44a4-a5f3-a807f26f6499}, !- Source Object
  3,                                      !- Outlet Port
  {2da3fb14-9005-48e9-881a-e7bdb45c2767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35ccf07-e7d3-4600-9dc3-487f1235792d}, !- Handle
  {2da3fb14-9005-48e9-881a-e7bdb45c2767}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f1cbc94-0ae2-40f5-a16c-10f86ed0dd6a}, !- Handle
  Water Use Connections 22,               !- Name
  {4f67f807-52c0-4b87-8bad-5c051dc59c49}, !- Inlet Node Name
  {9f8b9651-8879-46bc-8e4b-eb2bf91dd178}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74503841-e444-4469-b7ec-3b6315daab8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9e5aed8c-fd61-43df-a683-e84fff7da5aa}, !- Handle
  Floor 1 recovery room Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.39806839648613e-06,                   !- Peak Flow Rate {m3/s}
  {6b9db071-7de2-4a16-8033-2d102db42aca}, !- Target Temperature Schedule Name
  {20953999-3b56-410b-8f27-ac973f8625b7}, !- Sensible Fraction Schedule Name
  {686d5345-4bf5-4e70-a5db-a45ad10fd631}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20953999-3b56-410b-8f27-ac973f8625b7}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e953893b-3cc1-4436-8816-c120421a3f51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e953893b-3cc1-4436-8816-c120421a3f51}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {686d5345-4bf5-4e70-a5db-a45ad10fd631}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f2cc2e2-440a-40c0-b6fd-898a96908d48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f2cc2e2-440a-40c0-b6fd-898a96908d48}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b9db071-7de2-4a16-8033-2d102db42aca}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c0cecfd-ae7f-46be-95ee-ef08ece720de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c0cecfd-ae7f-46be-95ee-ef08ece720de}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {74503841-e444-4469-b7ec-3b6315daab8c}, !- Handle
  Floor 1 recovery room Service Water Use 0.04gal/min, !- Name
  {9e5aed8c-fd61-43df-a683-e84fff7da5aa}, !- Water Use Equipment Definition Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d30511d-1dd5-4cee-9bec-eb9aa43256c0}, !- Handle
  Node 1147,                              !- Name
  {80102e5e-d4e8-46ba-afa9-e4851889f893}, !- Inlet Port
  {4f67f807-52c0-4b87-8bad-5c051dc59c49}; !- Outlet Port

OS:Connection,
  {80102e5e-d4e8-46ba-afa9-e4851889f893}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  25,                                     !- Outlet Port
  {5d30511d-1dd5-4cee-9bec-eb9aa43256c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bda2d3ba-8ee6-41cf-a4bb-3c05c25ed720}, !- Handle
  Node 1148,                              !- Name
  {9f8b9651-8879-46bc-8e4b-eb2bf91dd178}, !- Inlet Port
  {c27da2b0-cf35-411e-aef5-f04b84b61ed4}; !- Outlet Port

OS:Connection,
  {4f67f807-52c0-4b87-8bad-5c051dc59c49}, !- Handle
  {5d30511d-1dd5-4cee-9bec-eb9aa43256c0}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cbc94-0ae2-40f5-a16c-10f86ed0dd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8b9651-8879-46bc-8e4b-eb2bf91dd178}, !- Handle
  {2f1cbc94-0ae2-40f5-a16c-10f86ed0dd6a}, !- Source Object
  3,                                      !- Outlet Port
  {bda2d3ba-8ee6-41cf-a4bb-3c05c25ed720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27da2b0-cf35-411e-aef5-f04b84b61ed4}, !- Handle
  {bda2d3ba-8ee6-41cf-a4bb-3c05c25ed720}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ee2df13f-d66f-49f7-8c5e-2705447d64fb}, !- Handle
  Water Use Connections 23,               !- Name
  {c32a24ae-7aad-4fbf-bdbf-5376a178fc38}, !- Inlet Node Name
  {0e891a2b-f92f-4920-a5fc-450a4df0abb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44084314-7ab3-41c6-ac68-3e82dfb73db0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f49b9dc-10d7-4c78-a003-3faa76b688da}, !- Handle
  Floor 1 scheduling Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.64231672918009e-07,                   !- Peak Flow Rate {m3/s}
  {87b72d74-bdad-4da7-877a-aa4797daa046}, !- Target Temperature Schedule Name
  {64285a7f-bea7-4ca3-ae75-5251883ff1b8}, !- Sensible Fraction Schedule Name
  {b807a4b7-d1cc-4343-a5ca-2237107cbb70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64285a7f-bea7-4ca3-ae75-5251883ff1b8}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7cc0b61-6fb7-4ff9-a0eb-4396a3ffd0cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7cc0b61-6fb7-4ff9-a0eb-4396a3ffd0cb}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b807a4b7-d1cc-4343-a5ca-2237107cbb70}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff504662-3a69-4da0-90da-178842d65dde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff504662-3a69-4da0-90da-178842d65dde}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {87b72d74-bdad-4da7-877a-aa4797daa046}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6eef1bc9-4d6e-401b-b535-8db9d1ea89ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eef1bc9-4d6e-401b-b535-8db9d1ea89ee}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {44084314-7ab3-41c6-ac68-3e82dfb73db0}, !- Handle
  Floor 1 scheduling Service Water Use 0.0gal/min, !- Name
  {5f49b9dc-10d7-4c78-a003-3faa76b688da}, !- Water Use Equipment Definition Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c47bc96-db7b-4261-a654-1714ed820e97}, !- Handle
  Node 1149,                              !- Name
  {ce75c82a-21cf-403b-bfe1-f57b7fd61d1c}, !- Inlet Port
  {c32a24ae-7aad-4fbf-bdbf-5376a178fc38}; !- Outlet Port

OS:Connection,
  {ce75c82a-21cf-403b-bfe1-f57b7fd61d1c}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  26,                                     !- Outlet Port
  {3c47bc96-db7b-4261-a654-1714ed820e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4e28ceb-b86e-4bea-8e23-6d03b7db9e67}, !- Handle
  Node 1150,                              !- Name
  {0e891a2b-f92f-4920-a5fc-450a4df0abb3}, !- Inlet Port
  {75dd5396-3d24-41df-a5d2-89b355dfe941}; !- Outlet Port

OS:Connection,
  {c32a24ae-7aad-4fbf-bdbf-5376a178fc38}, !- Handle
  {3c47bc96-db7b-4261-a654-1714ed820e97}, !- Source Object
  3,                                      !- Outlet Port
  {ee2df13f-d66f-49f7-8c5e-2705447d64fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e891a2b-f92f-4920-a5fc-450a4df0abb3}, !- Handle
  {ee2df13f-d66f-49f7-8c5e-2705447d64fb}, !- Source Object
  3,                                      !- Outlet Port
  {f4e28ceb-b86e-4bea-8e23-6d03b7db9e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75dd5396-3d24-41df-a5d2-89b355dfe941}, !- Handle
  {f4e28ceb-b86e-4bea-8e23-6d03b7db9e67}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a3a10226-325d-4bbd-9656-bd6156ea73db}, !- Handle
  Water Use Connections 24,               !- Name
  {78ebe391-c8c6-49c2-adc6-6c3ee6fbbf39}, !- Inlet Node Name
  {8c0ba30b-ee87-4fc4-8328-0ce31cf01c1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bec38b0-9ef3-40c8-8072-fa35b17bce74}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {52cef575-da5f-49a4-9e53-2916f1920214}, !- Handle
  Floor 1 soil Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.86516475000947e-07,                   !- Peak Flow Rate {m3/s}
  {d0a05e38-c284-4b0c-9cbf-cb1d4876362d}, !- Target Temperature Schedule Name
  {067296ad-891b-44e2-bc8e-6b9e3b4dcc58}, !- Sensible Fraction Schedule Name
  {0f8b93aa-1de7-447a-8842-56467acaccd7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {067296ad-891b-44e2-bc8e-6b9e3b4dcc58}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3a1daaa-8a25-494e-976f-72cfdef5960d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3a1daaa-8a25-494e-976f-72cfdef5960d}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f8b93aa-1de7-447a-8842-56467acaccd7}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {002ef23e-bf56-40cf-920c-8403b057a875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {002ef23e-bf56-40cf-920c-8403b057a875}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0a05e38-c284-4b0c-9cbf-cb1d4876362d}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21f89172-d050-4c61-bea2-3112eb643923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21f89172-d050-4c61-bea2-3112eb643923}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bec38b0-9ef3-40c8-8072-fa35b17bce74}, !- Handle
  Floor 1 soil Service Water Use 0.0gal/min, !- Name
  {52cef575-da5f-49a4-9e53-2916f1920214}, !- Water Use Equipment Definition Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6be70581-2b21-432a-b161-952a4175e1f6}, !- Handle
  Node 1151,                              !- Name
  {037cfffc-4247-4732-bf0f-16120dd506c1}, !- Inlet Port
  {78ebe391-c8c6-49c2-adc6-6c3ee6fbbf39}; !- Outlet Port

OS:Connection,
  {037cfffc-4247-4732-bf0f-16120dd506c1}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  27,                                     !- Outlet Port
  {6be70581-2b21-432a-b161-952a4175e1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54366e35-8f82-4c9f-8209-e7ade4a5fca4}, !- Handle
  Node 1152,                              !- Name
  {8c0ba30b-ee87-4fc4-8328-0ce31cf01c1f}, !- Inlet Port
  {7673a96d-d219-49bc-a352-c8c7ccc3c6ee}; !- Outlet Port

OS:Connection,
  {78ebe391-c8c6-49c2-adc6-6c3ee6fbbf39}, !- Handle
  {6be70581-2b21-432a-b161-952a4175e1f6}, !- Source Object
  3,                                      !- Outlet Port
  {a3a10226-325d-4bbd-9656-bd6156ea73db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0ba30b-ee87-4fc4-8328-0ce31cf01c1f}, !- Handle
  {a3a10226-325d-4bbd-9656-bd6156ea73db}, !- Source Object
  3,                                      !- Outlet Port
  {54366e35-8f82-4c9f-8209-e7ade4a5fca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7673a96d-d219-49bc-a352-c8c7ccc3c6ee}, !- Handle
  {54366e35-8f82-4c9f-8209-e7ade4a5fca4}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ad70307e-83b8-431d-98c8-b1e83d04327f}, !- Handle
  Water Use Connections 25,               !- Name
  {eab6c7a3-fea9-4d4d-85be-1536a779eb2e}, !- Inlet Node Name
  {581dfe6d-119b-405c-a2f9-6cfe08f796bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e6edbe1-5bbd-46ba-bc26-212b314df583}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba651000-22a7-4c81-a4cc-55fc62f95048}, !- Handle
  Floor 1 soil hold Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.28962111115322e-08,                   !- Peak Flow Rate {m3/s}
  {d0308149-a73b-4405-b8db-60b36a71dde7}, !- Target Temperature Schedule Name
  {3228e337-a474-4453-a097-941735ddf58e}, !- Sensible Fraction Schedule Name
  {80a7cd21-b6b5-4e34-89dd-7fad1053a329}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3228e337-a474-4453-a097-941735ddf58e}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6396d2db-393e-4602-98e3-d5c0c9828b44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6396d2db-393e-4602-98e3-d5c0c9828b44}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80a7cd21-b6b5-4e34-89dd-7fad1053a329}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4da2118-42d8-46e5-9568-c9a8959acfa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4da2118-42d8-46e5-9568-c9a8959acfa7}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0308149-a73b-4405-b8db-60b36a71dde7}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89c2898c-064f-4647-9db1-ff200e6f5089}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89c2898c-064f-4647-9db1-ff200e6f5089}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e6edbe1-5bbd-46ba-bc26-212b314df583}, !- Handle
  Floor 1 soil hold Service Water Use 0.0gal/min, !- Name
  {ba651000-22a7-4c81-a4cc-55fc62f95048}, !- Water Use Equipment Definition Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f4533473-fae3-4121-8574-ab97f5c8c0ea}, !- Handle
  Node 1153,                              !- Name
  {c2f8be74-71c3-4ef1-a66b-9ce41e756d64}, !- Inlet Port
  {eab6c7a3-fea9-4d4d-85be-1536a779eb2e}; !- Outlet Port

OS:Connection,
  {c2f8be74-71c3-4ef1-a66b-9ce41e756d64}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  28,                                     !- Outlet Port
  {f4533473-fae3-4121-8574-ab97f5c8c0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f6e37ad-583b-414e-947d-6312ae6128c5}, !- Handle
  Node 1154,                              !- Name
  {581dfe6d-119b-405c-a2f9-6cfe08f796bd}, !- Inlet Port
  {693f1ad7-e54f-44f3-9f35-d7846b05300d}; !- Outlet Port

OS:Connection,
  {eab6c7a3-fea9-4d4d-85be-1536a779eb2e}, !- Handle
  {f4533473-fae3-4121-8574-ab97f5c8c0ea}, !- Source Object
  3,                                      !- Outlet Port
  {ad70307e-83b8-431d-98c8-b1e83d04327f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581dfe6d-119b-405c-a2f9-6cfe08f796bd}, !- Handle
  {ad70307e-83b8-431d-98c8-b1e83d04327f}, !- Source Object
  3,                                      !- Outlet Port
  {4f6e37ad-583b-414e-947d-6312ae6128c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693f1ad7-e54f-44f3-9f35-d7846b05300d}, !- Handle
  {4f6e37ad-583b-414e-947d-6312ae6128c5}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db522896-5691-4ce3-b8a9-7a55582cd8bf}, !- Handle
  Water Use Connections 26,               !- Name
  {d61963b3-3d8f-446b-8cc0-383d379a3f13}, !- Inlet Node Name
  {9f36c193-4a03-49dd-bbc5-32a036fc307d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0e1514d-8a68-423d-9bfb-4ca8017e7f42}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adbb4d37-e0ce-4881-beb9-954e9470513e}, !- Handle
  Floor 1 soil work Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.66452107144211e-07,                   !- Peak Flow Rate {m3/s}
  {a883cc6f-0a4c-4d0b-bd3f-b671c371f668}, !- Target Temperature Schedule Name
  {2344b13b-d959-4a26-80dd-ab2fb6c67242}, !- Sensible Fraction Schedule Name
  {cc2de2f9-1acc-46cf-bef6-6b96b9b6bc72}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2344b13b-d959-4a26-80dd-ab2fb6c67242}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7b656b1-74d4-4735-a720-b6bd3b3ed336}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7b656b1-74d4-4735-a720-b6bd3b3ed336}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc2de2f9-1acc-46cf-bef6-6b96b9b6bc72}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2840d674-a6d6-4b8e-ba07-e1d3e3babc63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2840d674-a6d6-4b8e-ba07-e1d3e3babc63}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a883cc6f-0a4c-4d0b-bd3f-b671c371f668}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e969b367-ba25-43a7-a30f-bea8a3167414}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e969b367-ba25-43a7-a30f-bea8a3167414}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b0e1514d-8a68-423d-9bfb-4ca8017e7f42}, !- Handle
  Floor 1 soil work Service Water Use 0.0gal/min, !- Name
  {adbb4d37-e0ce-4881-beb9-954e9470513e}, !- Water Use Equipment Definition Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8b70d1e-1ca3-437f-992a-7d2427aeac14}, !- Handle
  Node 1155,                              !- Name
  {585b686b-cd29-4872-b63f-e38dc7c17557}, !- Inlet Port
  {d61963b3-3d8f-446b-8cc0-383d379a3f13}; !- Outlet Port

OS:Connection,
  {585b686b-cd29-4872-b63f-e38dc7c17557}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  29,                                     !- Outlet Port
  {d8b70d1e-1ca3-437f-992a-7d2427aeac14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {851fb851-57cf-4ddf-9a2c-ec74656d40c2}, !- Handle
  Node 1156,                              !- Name
  {9f36c193-4a03-49dd-bbc5-32a036fc307d}, !- Inlet Port
  {00dd5394-8963-439b-b124-a12a5b2f11cc}; !- Outlet Port

OS:Connection,
  {d61963b3-3d8f-446b-8cc0-383d379a3f13}, !- Handle
  {d8b70d1e-1ca3-437f-992a-7d2427aeac14}, !- Source Object
  3,                                      !- Outlet Port
  {db522896-5691-4ce3-b8a9-7a55582cd8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f36c193-4a03-49dd-bbc5-32a036fc307d}, !- Handle
  {db522896-5691-4ce3-b8a9-7a55582cd8bf}, !- Source Object
  3,                                      !- Outlet Port
  {851fb851-57cf-4ddf-9a2c-ec74656d40c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dd5394-8963-439b-b124-a12a5b2f11cc}, !- Handle
  {851fb851-57cf-4ddf-9a2c-ec74656d40c2}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66ba657a-2bc5-4e62-a187-30fd0ae5fbb4}, !- Handle
  Water Use Connections 27,               !- Name
  {308e9bf4-aee8-4670-9265-a9b9bce09a6a}, !- Inlet Node Name
  {8a657283-3dbb-49eb-9ef2-570471d85ab5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c97b1130-8f25-4de2-b861-6c943b8c1274}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04814620-2569-42e6-b859-98fdf5f976cf}, !- Handle
  Floor 1 step down Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.8817337502972e-07,                    !- Peak Flow Rate {m3/s}
  {f027ed23-4090-4e97-9b97-f408a757922c}, !- Target Temperature Schedule Name
  {6727cf11-139f-4114-9f13-98c0a32cb79b}, !- Sensible Fraction Schedule Name
  {bdf8d6e6-cc8b-4305-854d-6d8f4177b78d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6727cf11-139f-4114-9f13-98c0a32cb79b}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71b0dbaf-bd32-4c9c-9da8-cce7656b3e12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71b0dbaf-bd32-4c9c-9da8-cce7656b3e12}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdf8d6e6-cc8b-4305-854d-6d8f4177b78d}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a0387e1-1213-46b0-bc80-2d389082f0eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a0387e1-1213-46b0-bc80-2d389082f0eb}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f027ed23-4090-4e97-9b97-f408a757922c}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60dd1a35-77a7-405c-89f1-c81b7eceace2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60dd1a35-77a7-405c-89f1-c81b7eceace2}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c97b1130-8f25-4de2-b861-6c943b8c1274}, !- Handle
  Floor 1 step down Service Water Use 0.01gal/min, !- Name
  {04814620-2569-42e6-b859-98fdf5f976cf}, !- Water Use Equipment Definition Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b6dc94d4-7034-4693-9456-877281ab126e}, !- Handle
  Node 1157,                              !- Name
  {7dbdf96d-2db5-4f50-815b-02bfec7046a9}, !- Inlet Port
  {308e9bf4-aee8-4670-9265-a9b9bce09a6a}; !- Outlet Port

OS:Connection,
  {7dbdf96d-2db5-4f50-815b-02bfec7046a9}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  30,                                     !- Outlet Port
  {b6dc94d4-7034-4693-9456-877281ab126e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e619b90-cb6e-4072-8076-f0750d2a406f}, !- Handle
  Node 1158,                              !- Name
  {8a657283-3dbb-49eb-9ef2-570471d85ab5}, !- Inlet Port
  {79ddbec2-3d69-47d2-8feb-fde744abbb7b}; !- Outlet Port

OS:Connection,
  {308e9bf4-aee8-4670-9265-a9b9bce09a6a}, !- Handle
  {b6dc94d4-7034-4693-9456-877281ab126e}, !- Source Object
  3,                                      !- Outlet Port
  {66ba657a-2bc5-4e62-a187-30fd0ae5fbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a657283-3dbb-49eb-9ef2-570471d85ab5}, !- Handle
  {66ba657a-2bc5-4e62-a187-30fd0ae5fbb4}, !- Source Object
  3,                                      !- Outlet Port
  {2e619b90-cb6e-4072-8076-f0750d2a406f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ddbec2-3d69-47d2-8feb-fde744abbb7b}, !- Handle
  {2e619b90-cb6e-4072-8076-f0750d2a406f}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {20939365-7fa4-4ac9-a713-ea73c4e6602f}, !- Handle
  Water Use Connections 28,               !- Name
  {b4b2bdf5-2349-47d2-b40b-f6c25caf32c5}, !- Inlet Node Name
  {8fe081f4-d16b-44da-8a15-036c27f4d70e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8be85c3e-6c84-4a8c-b2d4-b684726582bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1fa0e4a3-17d6-4006-aad0-5bb8331e9eec}, !- Handle
  Floor 2 conference Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.49213144670248e-06,                   !- Peak Flow Rate {m3/s}
  {1e876c40-043c-4988-b7fa-a02ee0941bcc}, !- Target Temperature Schedule Name
  {ff3855f8-7874-4eab-bd1e-3fc879ddba3d}, !- Sensible Fraction Schedule Name
  {f2e583af-d6d3-435c-88e1-981ebf9d7ba4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff3855f8-7874-4eab-bd1e-3fc879ddba3d}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10c1261d-88f4-40f5-bd0b-5eafce1551e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10c1261d-88f4-40f5-bd0b-5eafce1551e9}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2e583af-d6d3-435c-88e1-981ebf9d7ba4}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {040d5252-edca-42c9-9b51-63218147456e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {040d5252-edca-42c9-9b51-63218147456e}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e876c40-043c-4988-b7fa-a02ee0941bcc}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe67bfd0-6a3f-4266-b2e5-75fc4a4373fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe67bfd0-6a3f-4266-b2e5-75fc4a4373fd}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8be85c3e-6c84-4a8c-b2d4-b684726582bf}, !- Handle
  Floor 2 conference Service Water Use 0.02gal/min, !- Name
  {1fa0e4a3-17d6-4006-aad0-5bb8331e9eec}, !- Water Use Equipment Definition Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {08e44c1a-fed0-4c36-9a4b-d7cee3bcd096}, !- Handle
  Node 1159,                              !- Name
  {67e852f6-3a75-46b1-8756-957ff5ef3759}, !- Inlet Port
  {b4b2bdf5-2349-47d2-b40b-f6c25caf32c5}; !- Outlet Port

OS:Connection,
  {67e852f6-3a75-46b1-8756-957ff5ef3759}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  31,                                     !- Outlet Port
  {08e44c1a-fed0-4c36-9a4b-d7cee3bcd096}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6768b5f4-7258-48bf-a28d-8cdbac57b65b}, !- Handle
  Node 1160,                              !- Name
  {8fe081f4-d16b-44da-8a15-036c27f4d70e}, !- Inlet Port
  {f71fd2b1-66eb-4c8f-8acb-c534e458209e}; !- Outlet Port

OS:Connection,
  {b4b2bdf5-2349-47d2-b40b-f6c25caf32c5}, !- Handle
  {08e44c1a-fed0-4c36-9a4b-d7cee3bcd096}, !- Source Object
  3,                                      !- Outlet Port
  {20939365-7fa4-4ac9-a713-ea73c4e6602f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe081f4-d16b-44da-8a15-036c27f4d70e}, !- Handle
  {20939365-7fa4-4ac9-a713-ea73c4e6602f}, !- Source Object
  3,                                      !- Outlet Port
  {6768b5f4-7258-48bf-a28d-8cdbac57b65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71fd2b1-66eb-4c8f-8acb-c534e458209e}, !- Handle
  {6768b5f4-7258-48bf-a28d-8cdbac57b65b}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {338a502b-8486-44f3-851d-e89bc4458f5d}, !- Handle
  Water Use Connections 29,               !- Name
  {5abd4a04-ffbe-4cd7-9985-d1f219049307}, !- Inlet Node Name
  {5271b3e0-b95b-4fb7-85ae-82f4444cd380}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac181d2a-ea6b-4807-a4ce-f076bd8dfb37}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c6c88df-ab24-412c-8aad-2fddd511261a}, !- Handle
  Floor 2 dictation Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.55430395834123e-07,                   !- Peak Flow Rate {m3/s}
  {3f1fea9c-cbce-4692-93b4-619fe62c1606}, !- Target Temperature Schedule Name
  {ea69a0d4-2695-4914-8b01-c905a485e2ad}, !- Sensible Fraction Schedule Name
  {a0d06415-03f5-44bf-93f6-cadfe11c688c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea69a0d4-2695-4914-8b01-c905a485e2ad}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9e3ac58-6860-4e83-bac3-5ae3b6788709}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9e3ac58-6860-4e83-bac3-5ae3b6788709}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0d06415-03f5-44bf-93f6-cadfe11c688c}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c833943-ae1c-453e-8f9b-ac5c54029c0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c833943-ae1c-453e-8f9b-ac5c54029c0d}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f1fea9c-cbce-4692-93b4-619fe62c1606}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4dd90d62-c9a6-4c9f-bbd7-608f291012dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dd90d62-c9a6-4c9f-bbd7-608f291012dc}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac181d2a-ea6b-4807-a4ce-f076bd8dfb37}, !- Handle
  Floor 2 dictation Service Water Use 0.0gal/min, !- Name
  {6c6c88df-ab24-412c-8aad-2fddd511261a}, !- Water Use Equipment Definition Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d82c06b7-0e0a-4b58-aed2-f9b389c94414}, !- Handle
  Node 1161,                              !- Name
  {90ea0b06-2256-41dc-b02d-0e094ea1078a}, !- Inlet Port
  {5abd4a04-ffbe-4cd7-9985-d1f219049307}; !- Outlet Port

OS:Connection,
  {90ea0b06-2256-41dc-b02d-0e094ea1078a}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  32,                                     !- Outlet Port
  {d82c06b7-0e0a-4b58-aed2-f9b389c94414}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e846e9df-c164-4b64-bf99-19d3d012897b}, !- Handle
  Node 1162,                              !- Name
  {5271b3e0-b95b-4fb7-85ae-82f4444cd380}, !- Inlet Port
  {a8e5f019-71ba-4c4e-96e6-73e5281dfd05}; !- Outlet Port

OS:Connection,
  {5abd4a04-ffbe-4cd7-9985-d1f219049307}, !- Handle
  {d82c06b7-0e0a-4b58-aed2-f9b389c94414}, !- Source Object
  3,                                      !- Outlet Port
  {338a502b-8486-44f3-851d-e89bc4458f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5271b3e0-b95b-4fb7-85ae-82f4444cd380}, !- Handle
  {338a502b-8486-44f3-851d-e89bc4458f5d}, !- Source Object
  3,                                      !- Outlet Port
  {e846e9df-c164-4b64-bf99-19d3d012897b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e5f019-71ba-4c4e-96e6-73e5281dfd05}, !- Handle
  {e846e9df-c164-4b64-bf99-19d3d012897b}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {89151907-34a9-4a96-8be6-6f6ce1931949}, !- Handle
  Water Use Connections 30,               !- Name
  {0877983e-1167-44ca-9208-f4c6ac391f01}, !- Inlet Node Name
  {1be48880-130f-4d68-9ec5-67e858002101}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {926c8524-88f8-4c96-affa-688343055d60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45bdad98-9b8e-43c5-852f-7aab336718fc}, !- Handle
  Floor 2 exam 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.99356321432632e-07,                   !- Peak Flow Rate {m3/s}
  {1fc0a94c-db2c-485e-a1ee-4ee21b5e34d7}, !- Target Temperature Schedule Name
  {663d263c-1265-416b-986a-e94b174e39a2}, !- Sensible Fraction Schedule Name
  {e42d1f97-185c-4f42-932d-631172d857bf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {663d263c-1265-416b-986a-e94b174e39a2}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6800b28-0e0c-49af-8cd9-287cc55c3745}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6800b28-0e0c-49af-8cd9-287cc55c3745}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e42d1f97-185c-4f42-932d-631172d857bf}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5dcf1fbf-1d1d-4292-9270-ca05165994d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dcf1fbf-1d1d-4292-9270-ca05165994d6}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fc0a94c-db2c-485e-a1ee-4ee21b5e34d7}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77e90820-129b-4f2f-81f0-59e75625d7cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77e90820-129b-4f2f-81f0-59e75625d7cd}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {926c8524-88f8-4c96-affa-688343055d60}, !- Handle
  Floor 2 exam 1 Service Water Use 0.01gal/min, !- Name
  {45bdad98-9b8e-43c5-852f-7aab336718fc}, !- Water Use Equipment Definition Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ed210e0-afea-433a-be95-8d9f89c948d1}, !- Handle
  Node 1163,                              !- Name
  {9b1ac7db-7676-463c-b5dc-2594a5b29220}, !- Inlet Port
  {0877983e-1167-44ca-9208-f4c6ac391f01}; !- Outlet Port

OS:Connection,
  {9b1ac7db-7676-463c-b5dc-2594a5b29220}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  33,                                     !- Outlet Port
  {9ed210e0-afea-433a-be95-8d9f89c948d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2138f98-d2a3-4ef8-8028-8f534d431183}, !- Handle
  Node 1164,                              !- Name
  {1be48880-130f-4d68-9ec5-67e858002101}, !- Inlet Port
  {64c37ec2-b71c-4c99-a78d-1503cc8ceab6}; !- Outlet Port

OS:Connection,
  {0877983e-1167-44ca-9208-f4c6ac391f01}, !- Handle
  {9ed210e0-afea-433a-be95-8d9f89c948d1}, !- Source Object
  3,                                      !- Outlet Port
  {89151907-34a9-4a96-8be6-6f6ce1931949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be48880-130f-4d68-9ec5-67e858002101}, !- Handle
  {89151907-34a9-4a96-8be6-6f6ce1931949}, !- Source Object
  3,                                      !- Outlet Port
  {a2138f98-d2a3-4ef8-8028-8f534d431183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c37ec2-b71c-4c99-a78d-1503cc8ceab6}, !- Handle
  {a2138f98-d2a3-4ef8-8028-8f534d431183}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {042c9016-3f6f-4066-99c4-87e9a06beb1c}, !- Handle
  Water Use Connections 31,               !- Name
  {3a990a20-66f2-425d-b238-0e52671d108e}, !- Inlet Node Name
  {270b79cc-ac34-482c-b427-7f8ea6ece940}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {130455ba-5ffb-4aea-b119-3f09d1fbe71e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7069dbc3-3fdb-40dd-9463-6994879310f8}, !- Handle
  Floor 2 exam 2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.19903448214895e-06,                   !- Peak Flow Rate {m3/s}
  {2ac50344-efac-4f0f-a605-471a65bd7a9c}, !- Target Temperature Schedule Name
  {e37ee75e-3a2d-41dc-8f98-cf363e4d23bf}, !- Sensible Fraction Schedule Name
  {47f214b4-e8a9-4876-9a40-bace9fd389e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e37ee75e-3a2d-41dc-8f98-cf363e4d23bf}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c1ef975-47c6-4f1b-966b-1d30e8d676a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c1ef975-47c6-4f1b-966b-1d30e8d676a4}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {47f214b4-e8a9-4876-9a40-bace9fd389e3}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82525970-9e04-47a5-b9c3-c11c8c12a1fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82525970-9e04-47a5-b9c3-c11c8c12a1fc}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ac50344-efac-4f0f-a605-471a65bd7a9c}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ffaa12b8-afe0-480d-b778-9fe1e865dfa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffaa12b8-afe0-480d-b778-9fe1e865dfa7}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {130455ba-5ffb-4aea-b119-3f09d1fbe71e}, !- Handle
  Floor 2 exam 2 Service Water Use 0.02gal/min, !- Name
  {7069dbc3-3fdb-40dd-9463-6994879310f8}, !- Water Use Equipment Definition Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79ac420a-367d-4b00-a066-3bca1939ba1a}, !- Handle
  Node 1165,                              !- Name
  {98bf5321-aea2-493f-b7d6-8da45489071b}, !- Inlet Port
  {3a990a20-66f2-425d-b238-0e52671d108e}; !- Outlet Port

OS:Connection,
  {98bf5321-aea2-493f-b7d6-8da45489071b}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  34,                                     !- Outlet Port
  {79ac420a-367d-4b00-a066-3bca1939ba1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60761d3b-f408-4636-a536-5b59624f55f0}, !- Handle
  Node 1166,                              !- Name
  {270b79cc-ac34-482c-b427-7f8ea6ece940}, !- Inlet Port
  {fa5bdfcc-b9e3-46cf-b69e-474d735f74b4}; !- Outlet Port

OS:Connection,
  {3a990a20-66f2-425d-b238-0e52671d108e}, !- Handle
  {79ac420a-367d-4b00-a066-3bca1939ba1a}, !- Source Object
  3,                                      !- Outlet Port
  {042c9016-3f6f-4066-99c4-87e9a06beb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270b79cc-ac34-482c-b427-7f8ea6ece940}, !- Handle
  {042c9016-3f6f-4066-99c4-87e9a06beb1c}, !- Source Object
  3,                                      !- Outlet Port
  {60761d3b-f408-4636-a536-5b59624f55f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5bdfcc-b9e3-46cf-b69e-474d735f74b4}, !- Handle
  {60761d3b-f408-4636-a536-5b59624f55f0}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eed84015-baa8-455e-a97d-106d50913a19}, !- Handle
  Water Use Connections 32,               !- Name
  {5af60366-c105-4974-8711-c6840c97092a}, !- Inlet Node Name
  {b6b9285a-74de-4ffa-874b-f20706cd1100}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3279f9e-9670-4216-91b9-5ce781c345a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3221dc14-0c60-425e-a71f-b32fbf0f534d}, !- Handle
  Floor 2 exam 3 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.59871264286526e-06,                   !- Peak Flow Rate {m3/s}
  {48e5f584-9136-4239-82b3-13cd12f7b245}, !- Target Temperature Schedule Name
  {5d4cd413-39e0-4687-a89a-c1cc295df6c8}, !- Sensible Fraction Schedule Name
  {37709d41-77d0-4d01-885c-ba73b0531e68}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d4cd413-39e0-4687-a89a-c1cc295df6c8}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6cf15e89-a775-44b2-a978-4bc4c8265e84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cf15e89-a775-44b2-a978-4bc4c8265e84}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37709d41-77d0-4d01-885c-ba73b0531e68}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46cd7379-d730-4ab4-bc43-100687657d3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46cd7379-d730-4ab4-bc43-100687657d3f}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48e5f584-9136-4239-82b3-13cd12f7b245}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8860a0b-a03b-4522-9475-86385e2b9027}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8860a0b-a03b-4522-9475-86385e2b9027}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3279f9e-9670-4216-91b9-5ce781c345a7}, !- Handle
  Floor 2 exam 3 Service Water Use 0.03gal/min, !- Name
  {3221dc14-0c60-425e-a71f-b32fbf0f534d}, !- Water Use Equipment Definition Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ed6e2d8a-8d21-4e0c-9dec-6b8268d4adcb}, !- Handle
  Node 1167,                              !- Name
  {84f46938-e265-422c-8001-be803c98a209}, !- Inlet Port
  {5af60366-c105-4974-8711-c6840c97092a}; !- Outlet Port

OS:Connection,
  {84f46938-e265-422c-8001-be803c98a209}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  35,                                     !- Outlet Port
  {ed6e2d8a-8d21-4e0c-9dec-6b8268d4adcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e43756b-a7b4-4cdd-854b-97f594a14caf}, !- Handle
  Node 1168,                              !- Name
  {b6b9285a-74de-4ffa-874b-f20706cd1100}, !- Inlet Port
  {89fa6bf1-2aae-45ab-be61-d07b5b268d3a}; !- Outlet Port

OS:Connection,
  {5af60366-c105-4974-8711-c6840c97092a}, !- Handle
  {ed6e2d8a-8d21-4e0c-9dec-6b8268d4adcb}, !- Source Object
  3,                                      !- Outlet Port
  {eed84015-baa8-455e-a97d-106d50913a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b9285a-74de-4ffa-874b-f20706cd1100}, !- Handle
  {eed84015-baa8-455e-a97d-106d50913a19}, !- Source Object
  3,                                      !- Outlet Port
  {4e43756b-a7b4-4cdd-854b-97f594a14caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fa6bf1-2aae-45ab-be61-d07b5b268d3a}, !- Handle
  {4e43756b-a7b4-4cdd-854b-97f594a14caf}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b28a7722-897e-4abc-97cd-99304b4d0c5d}, !- Handle
  Water Use Connections 33,               !- Name
  {4315307f-5b80-474f-a4ab-a61987cb3310}, !- Inlet Node Name
  {b4bab27d-c479-4fec-8712-70fe6edbf7d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0d18367-eb6c-4e32-8f87-f231b77f9517}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ecd69c4b-6f41-4d03-8863-a2a6d752c8cd}, !- Handle
  Floor 2 exam 4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.86516475000947e-07,                   !- Peak Flow Rate {m3/s}
  {59632882-8517-41f9-aa3f-2a8503d67592}, !- Target Temperature Schedule Name
  {24a986d3-a250-4330-8fb9-3a410c8c1840}, !- Sensible Fraction Schedule Name
  {3b5b1729-75e7-4ef0-8537-1995f4c9a91d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24a986d3-a250-4330-8fb9-3a410c8c1840}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5322558d-a77f-476c-95f4-6a5389c6bfe5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5322558d-a77f-476c-95f4-6a5389c6bfe5}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b5b1729-75e7-4ef0-8537-1995f4c9a91d}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7b7c123b-5844-471c-b2e1-541f81e50f30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b7c123b-5844-471c-b2e1-541f81e50f30}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59632882-8517-41f9-aa3f-2a8503d67592}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a427c82e-d198-48f2-8a0b-8f80aaa51c0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a427c82e-d198-48f2-8a0b-8f80aaa51c0c}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0d18367-eb6c-4e32-8f87-f231b77f9517}, !- Handle
  Floor 2 exam 4 Service Water Use 0.0gal/min, !- Name
  {ecd69c4b-6f41-4d03-8863-a2a6d752c8cd}, !- Water Use Equipment Definition Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b03f0a6-092f-44c3-bfd4-cd1d3a038af9}, !- Handle
  Node 1169,                              !- Name
  {80ef4715-bd42-4a54-920c-01e2a4976600}, !- Inlet Port
  {4315307f-5b80-474f-a4ab-a61987cb3310}; !- Outlet Port

OS:Connection,
  {80ef4715-bd42-4a54-920c-01e2a4976600}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  36,                                     !- Outlet Port
  {8b03f0a6-092f-44c3-bfd4-cd1d3a038af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb26cdfe-a824-4484-96c9-e0c7907269d3}, !- Handle
  Node 1170,                              !- Name
  {b4bab27d-c479-4fec-8712-70fe6edbf7d1}, !- Inlet Port
  {f815d14a-7c77-4b5b-9a89-bb4e836f00bb}; !- Outlet Port

OS:Connection,
  {4315307f-5b80-474f-a4ab-a61987cb3310}, !- Handle
  {8b03f0a6-092f-44c3-bfd4-cd1d3a038af9}, !- Source Object
  3,                                      !- Outlet Port
  {b28a7722-897e-4abc-97cd-99304b4d0c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4bab27d-c479-4fec-8712-70fe6edbf7d1}, !- Handle
  {b28a7722-897e-4abc-97cd-99304b4d0c5d}, !- Source Object
  3,                                      !- Outlet Port
  {eb26cdfe-a824-4484-96c9-e0c7907269d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f815d14a-7c77-4b5b-9a89-bb4e836f00bb}, !- Handle
  {eb26cdfe-a824-4484-96c9-e0c7907269d3}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4997b0af-ae5d-4ed7-b42d-19d9728e6b4a}, !- Handle
  Water Use Connections 34,               !- Name
  {14a4853c-0713-4418-a047-20177b4429db}, !- Inlet Node Name
  {8a86dcad-f66e-453b-af7d-962fc46882d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7afdf40c-3e12-4ec5-afa9-4710371d8ab3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da27c4ba-80e3-453a-9bca-5d51f3580a55}, !- Handle
  Floor 2 exam 5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.77151979170614e-07,                   !- Peak Flow Rate {m3/s}
  {a05b7e77-dbd5-42a9-b9ba-be1c2f8842cf}, !- Target Temperature Schedule Name
  {21787f3e-a032-4085-a613-05d9198fb6e1}, !- Sensible Fraction Schedule Name
  {ee531fd5-8f6b-4331-9d03-f9cc2e053fc6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21787f3e-a032-4085-a613-05d9198fb6e1}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4cd73e2-c50f-44e8-b982-41d617ae307a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4cd73e2-c50f-44e8-b982-41d617ae307a}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee531fd5-8f6b-4331-9d03-f9cc2e053fc6}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d487cce-9e64-4856-8d8b-9dd72b889b26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d487cce-9e64-4856-8d8b-9dd72b889b26}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a05b7e77-dbd5-42a9-b9ba-be1c2f8842cf}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0012f4b3-4da8-486d-a2c8-89de2262b918}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0012f4b3-4da8-486d-a2c8-89de2262b918}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7afdf40c-3e12-4ec5-afa9-4710371d8ab3}, !- Handle
  Floor 2 exam 5 Service Water Use 0.01gal/min, !- Name
  {da27c4ba-80e3-453a-9bca-5d51f3580a55}, !- Water Use Equipment Definition Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60917321-3bd4-40da-b1b6-7d806dccefe7}, !- Handle
  Node 1171,                              !- Name
  {813ba29c-a2e2-40d9-8fcc-0f12ba484b83}, !- Inlet Port
  {14a4853c-0713-4418-a047-20177b4429db}; !- Outlet Port

OS:Connection,
  {813ba29c-a2e2-40d9-8fcc-0f12ba484b83}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  37,                                     !- Outlet Port
  {60917321-3bd4-40da-b1b6-7d806dccefe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06e6d285-ff1f-4f32-b582-856ec2002c68}, !- Handle
  Node 1172,                              !- Name
  {8a86dcad-f66e-453b-af7d-962fc46882d8}, !- Inlet Port
  {7fdb3054-a2dc-4266-97be-2b00f496197a}; !- Outlet Port

OS:Connection,
  {14a4853c-0713-4418-a047-20177b4429db}, !- Handle
  {60917321-3bd4-40da-b1b6-7d806dccefe7}, !- Source Object
  3,                                      !- Outlet Port
  {4997b0af-ae5d-4ed7-b42d-19d9728e6b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a86dcad-f66e-453b-af7d-962fc46882d8}, !- Handle
  {4997b0af-ae5d-4ed7-b42d-19d9728e6b4a}, !- Source Object
  3,                                      !- Outlet Port
  {06e6d285-ff1f-4f32-b582-856ec2002c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fdb3054-a2dc-4266-97be-2b00f496197a}, !- Handle
  {06e6d285-ff1f-4f32-b582-856ec2002c68}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d711a7f5-75c6-419f-8ba5-88ea6aeb7a57}, !- Handle
  Water Use Connections 35,               !- Name
  {1cc570eb-cdaa-4cd7-9f92-89f5f0af3222}, !- Inlet Node Name
  {1cc961d1-31b0-4609-91ae-933b14bbdc17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbf76d05-7536-478a-9a8b-1b0de0b2ca0c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6a1a1b0-0afb-47ea-b25f-d32e74f515db}, !- Handle
  Floor 2 exam 6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {7f402fc3-f8f9-4d14-bfc3-6e2ba549ff81}, !- Target Temperature Schedule Name
  {cb153a5e-1dd6-47fd-bfed-1abd963534c2}, !- Sensible Fraction Schedule Name
  {2a24246b-fbc1-4061-876f-b79cf2072e7b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb153a5e-1dd6-47fd-bfed-1abd963534c2}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5809eea1-dea2-40ae-b666-b2f8ffaf4b9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5809eea1-dea2-40ae-b666-b2f8ffaf4b9e}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a24246b-fbc1-4061-876f-b79cf2072e7b}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f6eef58a-f7b3-4c06-b34c-d371bb5e2032}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6eef58a-f7b3-4c06-b34c-d371bb5e2032}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f402fc3-f8f9-4d14-bfc3-6e2ba549ff81}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {edbd0ac8-2074-4551-9f5d-f381c4945b61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edbd0ac8-2074-4551-9f5d-f381c4945b61}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbf76d05-7536-478a-9a8b-1b0de0b2ca0c}, !- Handle
  Floor 2 exam 6 Service Water Use 0.01gal/min, !- Name
  {e6a1a1b0-0afb-47ea-b25f-d32e74f515db}, !- Water Use Equipment Definition Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2859611-f8b7-4a95-932f-96e0afbd9cf3}, !- Handle
  Node 1173,                              !- Name
  {418288b9-70c0-4e90-b0f3-cb9557de5d68}, !- Inlet Port
  {1cc570eb-cdaa-4cd7-9f92-89f5f0af3222}; !- Outlet Port

OS:Connection,
  {418288b9-70c0-4e90-b0f3-cb9557de5d68}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  38,                                     !- Outlet Port
  {d2859611-f8b7-4a95-932f-96e0afbd9cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {216d13ff-0d3d-4737-b3af-7299cba8bf48}, !- Handle
  Node 1174,                              !- Name
  {1cc961d1-31b0-4609-91ae-933b14bbdc17}, !- Inlet Port
  {75e7b39e-44ce-41cc-b406-b397ed3fcfb6}; !- Outlet Port

OS:Connection,
  {1cc570eb-cdaa-4cd7-9f92-89f5f0af3222}, !- Handle
  {d2859611-f8b7-4a95-932f-96e0afbd9cf3}, !- Source Object
  3,                                      !- Outlet Port
  {d711a7f5-75c6-419f-8ba5-88ea6aeb7a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc961d1-31b0-4609-91ae-933b14bbdc17}, !- Handle
  {d711a7f5-75c6-419f-8ba5-88ea6aeb7a57}, !- Source Object
  3,                                      !- Outlet Port
  {216d13ff-0d3d-4737-b3af-7299cba8bf48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e7b39e-44ce-41cc-b406-b397ed3fcfb6}, !- Handle
  {216d13ff-0d3d-4737-b3af-7299cba8bf48}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a3458ce0-bc26-4424-a494-fea08b51b573}, !- Handle
  Water Use Connections 36,               !- Name
  {9dd00461-9251-4d20-91b0-bb8545f0eb77}, !- Inlet Node Name
  {a32a98c4-df12-44ef-ac2b-65085199d2d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a1cf0b9-fc2b-49d8-8ea6-2aeec5d1b98a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d5d3976c-5767-49f2-b79c-b3872235c6be}, !- Handle
  Floor 2 exam 7 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.75858390715179e-06,                   !- Peak Flow Rate {m3/s}
  {bc4cf5c4-6a11-4417-a870-11338cc46815}, !- Target Temperature Schedule Name
  {01bf847b-ba0d-4141-a134-197c466dc6c0}, !- Sensible Fraction Schedule Name
  {99f548c6-6abb-4264-8adf-f0a8d62a79e5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01bf847b-ba0d-4141-a134-197c466dc6c0}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f94e5048-96a0-49eb-8825-ee9c09e3f6f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f94e5048-96a0-49eb-8825-ee9c09e3f6f0}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99f548c6-6abb-4264-8adf-f0a8d62a79e5}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb557988-273e-47ef-ba50-84123c7cc1a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb557988-273e-47ef-ba50-84123c7cc1a2}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc4cf5c4-6a11-4417-a870-11338cc46815}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ebbaa45b-6d09-497c-9934-099c90fbfc5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebbaa45b-6d09-497c-9934-099c90fbfc5e}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a1cf0b9-fc2b-49d8-8ea6-2aeec5d1b98a}, !- Handle
  Floor 2 exam 7 Service Water Use 0.03gal/min, !- Name
  {d5d3976c-5767-49f2-b79c-b3872235c6be}, !- Water Use Equipment Definition Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dfaba020-2bd5-4194-87e9-977f24e96605}, !- Handle
  Node 1175,                              !- Name
  {efd15fb4-0300-4be8-9747-c3e5273c8838}, !- Inlet Port
  {9dd00461-9251-4d20-91b0-bb8545f0eb77}; !- Outlet Port

OS:Connection,
  {efd15fb4-0300-4be8-9747-c3e5273c8838}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  39,                                     !- Outlet Port
  {dfaba020-2bd5-4194-87e9-977f24e96605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37f6f075-e1bc-41ae-a9bf-093ee9f12775}, !- Handle
  Node 1176,                              !- Name
  {a32a98c4-df12-44ef-ac2b-65085199d2d3}, !- Inlet Port
  {b8f9ca97-7c11-4761-a2c4-b8f5391ada96}; !- Outlet Port

OS:Connection,
  {9dd00461-9251-4d20-91b0-bb8545f0eb77}, !- Handle
  {dfaba020-2bd5-4194-87e9-977f24e96605}, !- Source Object
  3,                                      !- Outlet Port
  {a3458ce0-bc26-4424-a494-fea08b51b573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32a98c4-df12-44ef-ac2b-65085199d2d3}, !- Handle
  {a3458ce0-bc26-4424-a494-fea08b51b573}, !- Source Object
  3,                                      !- Outlet Port
  {37f6f075-e1bc-41ae-a9bf-093ee9f12775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f9ca97-7c11-4761-a2c4-b8f5391ada96}, !- Handle
  {37f6f075-e1bc-41ae-a9bf-093ee9f12775}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {37947290-89f8-4780-bb98-9f73540d1594}, !- Handle
  Water Use Connections 37,               !- Name
  {d85993d9-f9d6-4f06-8f63-2a817d9c7b46}, !- Inlet Node Name
  {47869d64-e178-4a04-8099-ab71a8fa4b15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {642c1cc3-3184-41cc-9f65-0504f888793e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69fd564a-3016-488c-9709-d89784ac4b88}, !- Handle
  Floor 2 exam 8 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.99517241074474e-07,                   !- Peak Flow Rate {m3/s}
  {4a4f1c59-e507-4d51-bd19-ded0fee8f533}, !- Target Temperature Schedule Name
  {47bdc49f-892e-4e3b-966f-d1af6f55ad27}, !- Sensible Fraction Schedule Name
  {4ea3f036-e738-45a7-9006-caac32fc3073}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47bdc49f-892e-4e3b-966f-d1af6f55ad27}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b39afe12-eeb0-4163-8b13-80ceea72f675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b39afe12-eeb0-4163-8b13-80ceea72f675}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ea3f036-e738-45a7-9006-caac32fc3073}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ebaacb5-62d6-477f-a9d2-19bb9a3899ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ebaacb5-62d6-477f-a9d2-19bb9a3899ef}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a4f1c59-e507-4d51-bd19-ded0fee8f533}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {377a3356-dd87-44e1-874e-09976e780c9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {377a3356-dd87-44e1-874e-09976e780c9e}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {642c1cc3-3184-41cc-9f65-0504f888793e}, !- Handle
  Floor 2 exam 8 Service Water Use 0.01gal/min, !- Name
  {69fd564a-3016-488c-9709-d89784ac4b88}, !- Water Use Equipment Definition Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e82a36b-f231-4a2f-96fa-98a2ce787d9a}, !- Handle
  Node 1177,                              !- Name
  {c9073efd-b3b1-4dc3-ab5d-232e8aa3a4e0}, !- Inlet Port
  {d85993d9-f9d6-4f06-8f63-2a817d9c7b46}; !- Outlet Port

OS:Connection,
  {c9073efd-b3b1-4dc3-ab5d-232e8aa3a4e0}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  40,                                     !- Outlet Port
  {5e82a36b-f231-4a2f-96fa-98a2ce787d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7492ac53-2939-480c-b3ea-0fe58cde2708}, !- Handle
  Node 1178,                              !- Name
  {47869d64-e178-4a04-8099-ab71a8fa4b15}, !- Inlet Port
  {5d4fd639-f056-4867-9266-67622c446ef2}; !- Outlet Port

OS:Connection,
  {d85993d9-f9d6-4f06-8f63-2a817d9c7b46}, !- Handle
  {5e82a36b-f231-4a2f-96fa-98a2ce787d9a}, !- Source Object
  3,                                      !- Outlet Port
  {37947290-89f8-4780-bb98-9f73540d1594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47869d64-e178-4a04-8099-ab71a8fa4b15}, !- Handle
  {37947290-89f8-4780-bb98-9f73540d1594}, !- Source Object
  3,                                      !- Outlet Port
  {7492ac53-2939-480c-b3ea-0fe58cde2708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4fd639-f056-4867-9266-67622c446ef2}, !- Handle
  {7492ac53-2939-480c-b3ea-0fe58cde2708}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b5e710b-e370-443f-aceb-e104698b92f1}, !- Handle
  Water Use Connections 38,               !- Name
  {ea036849-2f91-46f6-881d-4bc797115c10}, !- Inlet Node Name
  {883636a0-2b31-452a-b9db-695146983fb8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02c1ce28-7e19-4574-ba1a-dda87b09ad24}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee39d2e1-3e4b-4ba4-ac5c-16eb44ddbbf7}, !- Handle
  Floor 2 exam 9 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.79291953575895e-07,                   !- Peak Flow Rate {m3/s}
  {e4278987-c558-4d45-96f3-180c27784e36}, !- Target Temperature Schedule Name
  {a3ed0519-6a99-4084-9ece-ae03c0bcc136}, !- Sensible Fraction Schedule Name
  {1bdee705-3956-43f7-b0f9-d34960608794}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a3ed0519-6a99-4084-9ece-ae03c0bcc136}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {badb510e-10d8-4a10-a373-32aeed7abec0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {badb510e-10d8-4a10-a373-32aeed7abec0}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bdee705-3956-43f7-b0f9-d34960608794}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {edc85094-c1a3-4997-a749-176f263069b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edc85094-c1a3-4997-a749-176f263069b8}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4278987-c558-4d45-96f3-180c27784e36}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0d93972-03a5-42df-8d1b-18fdb05b2691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0d93972-03a5-42df-8d1b-18fdb05b2691}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {02c1ce28-7e19-4574-ba1a-dda87b09ad24}, !- Handle
  Floor 2 exam 9 Service Water Use 0.01gal/min, !- Name
  {ee39d2e1-3e4b-4ba4-ac5c-16eb44ddbbf7}, !- Water Use Equipment Definition Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6b9fa66-3741-4807-b629-8d68998dbe84}, !- Handle
  Node 1179,                              !- Name
  {b4f4c89a-88db-4885-a737-4825b6782d86}, !- Inlet Port
  {ea036849-2f91-46f6-881d-4bc797115c10}; !- Outlet Port

OS:Connection,
  {b4f4c89a-88db-4885-a737-4825b6782d86}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  41,                                     !- Outlet Port
  {d6b9fa66-3741-4807-b629-8d68998dbe84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {405621a5-1540-4df6-8cc9-356bf2408090}, !- Handle
  Node 1180,                              !- Name
  {883636a0-2b31-452a-b9db-695146983fb8}, !- Inlet Port
  {d753a5c8-0ea4-4f02-9bee-3c90a5e481c1}; !- Outlet Port

OS:Connection,
  {ea036849-2f91-46f6-881d-4bc797115c10}, !- Handle
  {d6b9fa66-3741-4807-b629-8d68998dbe84}, !- Source Object
  3,                                      !- Outlet Port
  {4b5e710b-e370-443f-aceb-e104698b92f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883636a0-2b31-452a-b9db-695146983fb8}, !- Handle
  {4b5e710b-e370-443f-aceb-e104698b92f1}, !- Source Object
  3,                                      !- Outlet Port
  {405621a5-1540-4df6-8cc9-356bf2408090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d753a5c8-0ea4-4f02-9bee-3c90a5e481c1}, !- Handle
  {405621a5-1540-4df6-8cc9-356bf2408090}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1dc99633-f499-4731-b27e-d3477c938816}, !- Handle
  Water Use Connections 39,               !- Name
  {8147b97a-163b-4655-9b78-8109f89b2441}, !- Inlet Node Name
  {9fbf94ff-53bf-42f8-80dc-0161fac7f479}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5e09078-7c0e-4c27-9205-e972eba78458}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f0d2548-41e7-4e79-b1b7-2d47658d568a}, !- Handle
  Floor 2 lounge Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.36846233341259e-07,                   !- Peak Flow Rate {m3/s}
  {e590d43c-8ad5-4a53-a587-bbb0d4c69b5a}, !- Target Temperature Schedule Name
  {7057cad7-a1d0-495a-98ab-a21108e4d845}, !- Sensible Fraction Schedule Name
  {016ea1d3-ad1c-4fbc-bb0a-cdd61817a4a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7057cad7-a1d0-495a-98ab-a21108e4d845}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86a641e8-f312-461a-a299-bafd6eb4fd8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86a641e8-f312-461a-a299-bafd6eb4fd8b}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {016ea1d3-ad1c-4fbc-bb0a-cdd61817a4a2}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed901c92-2973-414f-9adf-69cbb7eb8799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed901c92-2973-414f-9adf-69cbb7eb8799}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e590d43c-8ad5-4a53-a587-bbb0d4c69b5a}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {215561d5-c9b6-4e9f-9a87-39d359cfd480}; !- Default Day Schedule Name

OS:Schedule:Day,
  {215561d5-c9b6-4e9f-9a87-39d359cfd480}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5e09078-7c0e-4c27-9205-e972eba78458}, !- Handle
  Floor 2 lounge Service Water Use 0.0gal/min, !- Name
  {9f0d2548-41e7-4e79-b1b7-2d47658d568a}, !- Water Use Equipment Definition Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {226902f3-c76a-45e0-a7a5-835a5f6853de}, !- Handle
  Node 1181,                              !- Name
  {edc31acf-4d1d-403c-81ed-7650cd9ed168}, !- Inlet Port
  {8147b97a-163b-4655-9b78-8109f89b2441}; !- Outlet Port

OS:Connection,
  {edc31acf-4d1d-403c-81ed-7650cd9ed168}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  42,                                     !- Outlet Port
  {226902f3-c76a-45e0-a7a5-835a5f6853de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {053f9a4d-d613-40e4-819b-0d647e5d4393}, !- Handle
  Node 1182,                              !- Name
  {9fbf94ff-53bf-42f8-80dc-0161fac7f479}, !- Inlet Port
  {2d600e92-f43c-4500-8e5b-6ef15a919413}; !- Outlet Port

OS:Connection,
  {8147b97a-163b-4655-9b78-8109f89b2441}, !- Handle
  {226902f3-c76a-45e0-a7a5-835a5f6853de}, !- Source Object
  3,                                      !- Outlet Port
  {1dc99633-f499-4731-b27e-d3477c938816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbf94ff-53bf-42f8-80dc-0161fac7f479}, !- Handle
  {1dc99633-f499-4731-b27e-d3477c938816}, !- Source Object
  3,                                      !- Outlet Port
  {053f9a4d-d613-40e4-819b-0d647e5d4393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d600e92-f43c-4500-8e5b-6ef15a919413}, !- Handle
  {053f9a4d-d613-40e4-819b-0d647e5d4393}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {767311ee-4601-4a36-84b1-ff32211aca4c}, !- Handle
  Water Use Connections 40,               !- Name
  {26dc08df-9ec3-42df-b44f-0460f5745531}, !- Inlet Node Name
  {10794c53-52b7-40db-a1c1-5e7cb901bc37}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b8f06dc-2a8e-4814-a68f-83793cb43f36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cea371f0-2b82-413c-ae92-ca4259672a0f}, !- Handle
  Floor 2 nurse station 1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66532566965132e-07,                   !- Peak Flow Rate {m3/s}
  {f7736715-d5dc-466a-a83a-42d0af6763c4}, !- Target Temperature Schedule Name
  {d4f205c4-399b-4be3-9a95-d5a12751cff1}, !- Sensible Fraction Schedule Name
  {c132ee5c-cb4a-4bf6-b921-599078121454}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4f205c4-399b-4be3-9a95-d5a12751cff1}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1654cea8-4abd-4ffc-a125-804abaa0d5ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1654cea8-4abd-4ffc-a125-804abaa0d5ce}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c132ee5c-cb4a-4bf6-b921-599078121454}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9110bcf9-3125-4b93-bf8d-98fa2b9139e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9110bcf9-3125-4b93-bf8d-98fa2b9139e2}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7736715-d5dc-466a-a83a-42d0af6763c4}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b40240c2-b1d9-4be3-886c-0ae11b5f07a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b40240c2-b1d9-4be3-886c-0ae11b5f07a2}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b8f06dc-2a8e-4814-a68f-83793cb43f36}, !- Handle
  Floor 2 nurse station 1 Service Water Use 0.0gal/min, !- Name
  {cea371f0-2b82-413c-ae92-ca4259672a0f}, !- Water Use Equipment Definition Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d3ddf428-4e8a-4b44-a092-5d6974c68c9d}, !- Handle
  Node 1183,                              !- Name
  {ed72f3b9-f186-4020-942b-467a81706a3e}, !- Inlet Port
  {26dc08df-9ec3-42df-b44f-0460f5745531}; !- Outlet Port

OS:Connection,
  {ed72f3b9-f186-4020-942b-467a81706a3e}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  43,                                     !- Outlet Port
  {d3ddf428-4e8a-4b44-a092-5d6974c68c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92f33243-ac32-4eb7-afd7-0d9fe16be2e9}, !- Handle
  Node 1184,                              !- Name
  {10794c53-52b7-40db-a1c1-5e7cb901bc37}, !- Inlet Port
  {aad41df0-a977-4df3-b7ef-42b297976957}; !- Outlet Port

OS:Connection,
  {26dc08df-9ec3-42df-b44f-0460f5745531}, !- Handle
  {d3ddf428-4e8a-4b44-a092-5d6974c68c9d}, !- Source Object
  3,                                      !- Outlet Port
  {767311ee-4601-4a36-84b1-ff32211aca4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10794c53-52b7-40db-a1c1-5e7cb901bc37}, !- Handle
  {767311ee-4601-4a36-84b1-ff32211aca4c}, !- Source Object
  3,                                      !- Outlet Port
  {92f33243-ac32-4eb7-afd7-0d9fe16be2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad41df0-a977-4df3-b7ef-42b297976957}, !- Handle
  {92f33243-ac32-4eb7-afd7-0d9fe16be2e9}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3f18549-59e1-4afb-955a-f3196487de85}, !- Handle
  Water Use Connections 41,               !- Name
  {92bf4df7-5a72-496f-b75e-a16032e5456c}, !- Inlet Node Name
  {e4e110b6-1698-4cc7-a95f-93b9a977787a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4b7538e-ff96-4892-846d-197dc9f98e74}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5d50b44-5f2a-46f8-899f-458ff03fd2b0}, !- Handle
  Floor 2 nurse station 2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99839080358158e-07,                   !- Peak Flow Rate {m3/s}
  {031a4ea2-4021-433c-a621-9b3658f89508}, !- Target Temperature Schedule Name
  {f38b3951-cf69-42b7-85cd-6ec9a3426c56}, !- Sensible Fraction Schedule Name
  {d060a20c-2287-4286-b5a4-5407a9726230}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f38b3951-cf69-42b7-85cd-6ec9a3426c56}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7918ad9-ff09-45bc-96ef-bad2be813b32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7918ad9-ff09-45bc-96ef-bad2be813b32}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d060a20c-2287-4286-b5a4-5407a9726230}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f748fbcf-4a57-495f-a259-aa11b4e71149}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f748fbcf-4a57-495f-a259-aa11b4e71149}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {031a4ea2-4021-433c-a621-9b3658f89508}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c763fbf-e9dd-4f72-91fe-fce0cbe110f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c763fbf-e9dd-4f72-91fe-fce0cbe110f7}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4b7538e-ff96-4892-846d-197dc9f98e74}, !- Handle
  Floor 2 nurse station 2 Service Water Use 0.0gal/min, !- Name
  {a5d50b44-5f2a-46f8-899f-458ff03fd2b0}, !- Water Use Equipment Definition Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30e644f6-0765-4704-88d7-7439fa44b964}, !- Handle
  Node 1185,                              !- Name
  {c2c02a92-02c3-4f87-bfb3-1be24f4efbd0}, !- Inlet Port
  {92bf4df7-5a72-496f-b75e-a16032e5456c}; !- Outlet Port

OS:Connection,
  {c2c02a92-02c3-4f87-bfb3-1be24f4efbd0}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  44,                                     !- Outlet Port
  {30e644f6-0765-4704-88d7-7439fa44b964}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85a97e46-bcca-45f4-babc-919a81904eb7}, !- Handle
  Node 1186,                              !- Name
  {e4e110b6-1698-4cc7-a95f-93b9a977787a}, !- Inlet Port
  {a85f5926-ff3e-4511-8a88-5b08b8d86b17}; !- Outlet Port

OS:Connection,
  {92bf4df7-5a72-496f-b75e-a16032e5456c}, !- Handle
  {30e644f6-0765-4704-88d7-7439fa44b964}, !- Source Object
  3,                                      !- Outlet Port
  {b3f18549-59e1-4afb-955a-f3196487de85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e110b6-1698-4cc7-a95f-93b9a977787a}, !- Handle
  {b3f18549-59e1-4afb-955a-f3196487de85}, !- Source Object
  3,                                      !- Outlet Port
  {85a97e46-bcca-45f4-babc-919a81904eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85f5926-ff3e-4511-8a88-5b08b8d86b17}, !- Handle
  {85a97e46-bcca-45f4-babc-919a81904eb7}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {33bbc505-8218-46d6-8290-2fd741cabd12}, !- Handle
  Water Use Connections 42,               !- Name
  {215c2e11-404d-418f-96f4-17fe35f46e80}, !- Inlet Node Name
  {e20b46d0-84e1-44ae-929e-fa8cef8aa441}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d61482c2-06a8-42ff-a792-e7fecbacc155}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e038889d-57a8-4240-a53b-e495eda601d6}, !- Handle
  Floor 2 office Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24344316667298e-06,                   !- Peak Flow Rate {m3/s}
  {1b53a901-e5c4-4440-a3f5-8ee03064ae60}, !- Target Temperature Schedule Name
  {07c7696f-2134-42ac-ac23-86d7dabd6098}, !- Sensible Fraction Schedule Name
  {cfaf9b84-ce26-4398-baa5-0d52526e4c4b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {07c7696f-2134-42ac-ac23-86d7dabd6098}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f44002c1-b34e-4b55-9160-fbc9c1bb6053}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f44002c1-b34e-4b55-9160-fbc9c1bb6053}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfaf9b84-ce26-4398-baa5-0d52526e4c4b}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0e33ed5-7bde-4f49-8cee-d742bd8f35bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0e33ed5-7bde-4f49-8cee-d742bd8f35bd}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b53a901-e5c4-4440-a3f5-8ee03064ae60}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a761d758-180d-4b68-86b8-eaa9f650f9e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a761d758-180d-4b68-86b8-eaa9f650f9e5}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d61482c2-06a8-42ff-a792-e7fecbacc155}, !- Handle
  Floor 2 office Service Water Use 0.02gal/min, !- Name
  {e038889d-57a8-4240-a53b-e495eda601d6}, !- Water Use Equipment Definition Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a81d5f90-7cd3-410e-a435-2ceb988efda5}, !- Handle
  Node 1187,                              !- Name
  {c6667a13-7137-4273-b991-9cff1341232a}, !- Inlet Port
  {215c2e11-404d-418f-96f4-17fe35f46e80}; !- Outlet Port

OS:Connection,
  {c6667a13-7137-4273-b991-9cff1341232a}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  45,                                     !- Outlet Port
  {a81d5f90-7cd3-410e-a435-2ceb988efda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {690de427-cb34-4093-b73b-12aa2f3fc5b1}, !- Handle
  Node 1188,                              !- Name
  {e20b46d0-84e1-44ae-929e-fa8cef8aa441}, !- Inlet Port
  {2a2d004d-3b42-4b52-bb64-bf110fad1fee}; !- Outlet Port

OS:Connection,
  {215c2e11-404d-418f-96f4-17fe35f46e80}, !- Handle
  {a81d5f90-7cd3-410e-a435-2ceb988efda5}, !- Source Object
  3,                                      !- Outlet Port
  {33bbc505-8218-46d6-8290-2fd741cabd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20b46d0-84e1-44ae-929e-fa8cef8aa441}, !- Handle
  {33bbc505-8218-46d6-8290-2fd741cabd12}, !- Source Object
  3,                                      !- Outlet Port
  {690de427-cb34-4093-b73b-12aa2f3fc5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2d004d-3b42-4b52-bb64-bf110fad1fee}, !- Handle
  {690de427-cb34-4093-b73b-12aa2f3fc5b1}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4e108b3a-a814-4b8c-ab7b-b2846970af7b}, !- Handle
  Water Use Connections 43,               !- Name
  {b82017d8-e027-4064-ae93-16b4f898f31f}, !- Inlet Node Name
  {35c85fb7-3307-4d50-9184-d86ccca5de94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e378ab1-cb63-4148-9255-51920c91f179}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1954e8c5-4880-4362-95d4-ac79db92cf1e}, !- Handle
  Floor 2 reception Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.36981352248583e-06,                   !- Peak Flow Rate {m3/s}
  {5338810c-2ec2-4aac-a155-552e9c948f6a}, !- Target Temperature Schedule Name
  {8a39f200-2eb9-4991-8e48-3e2ffb07e1ab}, !- Sensible Fraction Schedule Name
  {6f07fc7c-dc1b-4193-bca9-331cb47bbb31}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a39f200-2eb9-4991-8e48-3e2ffb07e1ab}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5d2f2018-7c34-46a6-b7d6-90c2b0188bce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d2f2018-7c34-46a6-b7d6-90c2b0188bce}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f07fc7c-dc1b-4193-bca9-331cb47bbb31}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9fa78318-edff-419b-bed0-7912fd36c582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fa78318-edff-419b-bed0-7912fd36c582}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5338810c-2ec2-4aac-a155-552e9c948f6a}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d77e505-5ce6-45cb-8ce2-b3fe53ac1e41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d77e505-5ce6-45cb-8ce2-b3fe53ac1e41}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e378ab1-cb63-4148-9255-51920c91f179}, !- Handle
  Floor 2 reception Service Water Use 0.07gal/min, !- Name
  {1954e8c5-4880-4362-95d4-ac79db92cf1e}, !- Water Use Equipment Definition Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f8ae258-13f0-4d92-8b13-1c9546c9f626}, !- Handle
  Node 1189,                              !- Name
  {ea004167-0d6d-4a9f-ba0c-e8ce1236dfc8}, !- Inlet Port
  {b82017d8-e027-4064-ae93-16b4f898f31f}; !- Outlet Port

OS:Connection,
  {ea004167-0d6d-4a9f-ba0c-e8ce1236dfc8}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  46,                                     !- Outlet Port
  {9f8ae258-13f0-4d92-8b13-1c9546c9f626}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81ba7666-2ad2-4da0-bcf1-406613267286}, !- Handle
  Node 1190,                              !- Name
  {35c85fb7-3307-4d50-9184-d86ccca5de94}, !- Inlet Port
  {4ac02924-a6bc-4c11-88d1-4963596a3ddc}; !- Outlet Port

OS:Connection,
  {b82017d8-e027-4064-ae93-16b4f898f31f}, !- Handle
  {9f8ae258-13f0-4d92-8b13-1c9546c9f626}, !- Source Object
  3,                                      !- Outlet Port
  {4e108b3a-a814-4b8c-ab7b-b2846970af7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c85fb7-3307-4d50-9184-d86ccca5de94}, !- Handle
  {4e108b3a-a814-4b8c-ab7b-b2846970af7b}, !- Source Object
  3,                                      !- Outlet Port
  {81ba7666-2ad2-4da0-bcf1-406613267286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac02924-a6bc-4c11-88d1-4963596a3ddc}, !- Handle
  {81ba7666-2ad2-4da0-bcf1-406613267286}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6ce34c41-eae8-4c50-ada0-b538856d0583}, !- Handle
  Water Use Connections 44,               !- Name
  {269617c2-5c38-4aac-ba4b-26f26d13eea1}, !- Inlet Node Name
  {cc5b8136-7edb-4482-93d3-2d72416cc426}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9e23805-6912-43ad-a50f-724d71c3c729}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9814077b-dede-423b-a323-dcf7be27e2cd}, !- Handle
  Floor 2 scheduling 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.19420689289369e-07,                   !- Peak Flow Rate {m3/s}
  {a4ff2d79-d4f3-4df0-8b9c-c668ae696690}, !- Target Temperature Schedule Name
  {684b6b1d-d716-480d-ac77-eae60ddaf4fd}, !- Sensible Fraction Schedule Name
  {4c056089-0292-43b6-a2e0-2a73488e406c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {684b6b1d-d716-480d-ac77-eae60ddaf4fd}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02ba6d23-261a-4dbe-ab52-2a1fbc296b4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02ba6d23-261a-4dbe-ab52-2a1fbc296b4e}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c056089-0292-43b6-a2e0-2a73488e406c}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c4743b7-0a2d-44bd-8dec-f422a526e9ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c4743b7-0a2d-44bd-8dec-f422a526e9ad}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4ff2d79-d4f3-4df0-8b9c-c668ae696690}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2ad68a56-aa44-4385-b1d2-5a45b274f958}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ad68a56-aa44-4385-b1d2-5a45b274f958}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9e23805-6912-43ad-a50f-724d71c3c729}, !- Handle
  Floor 2 scheduling 1 Service Water Use 0.01gal/min, !- Name
  {9814077b-dede-423b-a323-dcf7be27e2cd}, !- Water Use Equipment Definition Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf0614d8-bee6-4ae1-8aa3-f8bf59059bfc}, !- Handle
  Node 1191,                              !- Name
  {a40080db-2a20-4911-8ada-8a3b72485eea}, !- Inlet Port
  {269617c2-5c38-4aac-ba4b-26f26d13eea1}; !- Outlet Port

OS:Connection,
  {a40080db-2a20-4911-8ada-8a3b72485eea}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  47,                                     !- Outlet Port
  {cf0614d8-bee6-4ae1-8aa3-f8bf59059bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {130e08ee-cfec-4f63-9bfd-7d124354df13}, !- Handle
  Node 1192,                              !- Name
  {cc5b8136-7edb-4482-93d3-2d72416cc426}, !- Inlet Port
  {0287814a-3f3f-4619-b147-42e31a80d28f}; !- Outlet Port

OS:Connection,
  {269617c2-5c38-4aac-ba4b-26f26d13eea1}, !- Handle
  {cf0614d8-bee6-4ae1-8aa3-f8bf59059bfc}, !- Source Object
  3,                                      !- Outlet Port
  {6ce34c41-eae8-4c50-ada0-b538856d0583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5b8136-7edb-4482-93d3-2d72416cc426}, !- Handle
  {6ce34c41-eae8-4c50-ada0-b538856d0583}, !- Source Object
  3,                                      !- Outlet Port
  {130e08ee-cfec-4f63-9bfd-7d124354df13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0287814a-3f3f-4619-b147-42e31a80d28f}, !- Handle
  {130e08ee-cfec-4f63-9bfd-7d124354df13}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70ab1155-1f40-4535-bb88-23f3f6e42ff3}, !- Handle
  Water Use Connections 45,               !- Name
  {639bf5d5-d6de-4d47-ba60-daa28996e02c}, !- Inlet Node Name
  {bd86f1e7-41f1-442f-a066-88ae45d26007}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b5fc4c07-0280-44cd-a098-80f4b9b364eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {567fd103-ddcd-469e-b54d-fe5bbb1c8e60}, !- Handle
  Floor 2 scheduling 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.59388505361e-07,                      !- Peak Flow Rate {m3/s}
  {b97e95be-7713-4133-bd84-ff1c95e3de12}, !- Target Temperature Schedule Name
  {7eb765d7-2eae-4865-8c0b-47a0903c2e74}, !- Sensible Fraction Schedule Name
  {c4f16f38-d009-4816-a8b3-d76e80ea1565}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7eb765d7-2eae-4865-8c0b-47a0903c2e74}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {348a6c18-4323-4e2c-914a-08c05eeca831}; !- Default Day Schedule Name

OS:Schedule:Day,
  {348a6c18-4323-4e2c-914a-08c05eeca831}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4f16f38-d009-4816-a8b3-d76e80ea1565}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96d1d3ea-6d43-4fd3-ad9b-346420e00d79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96d1d3ea-6d43-4fd3-ad9b-346420e00d79}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b97e95be-7713-4133-bd84-ff1c95e3de12}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {906a7c0a-bd6d-488c-80ac-b20d252eb893}; !- Default Day Schedule Name

OS:Schedule:Day,
  {906a7c0a-bd6d-488c-80ac-b20d252eb893}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b5fc4c07-0280-44cd-a098-80f4b9b364eb}, !- Handle
  Floor 2 scheduling 2 Service Water Use 0.01gal/min, !- Name
  {567fd103-ddcd-469e-b54d-fe5bbb1c8e60}, !- Water Use Equipment Definition Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e515417-de21-4406-8915-840591aba905}, !- Handle
  Node 1193,                              !- Name
  {f2753ba6-cc51-41bb-bce7-79a7e8b2ff00}, !- Inlet Port
  {639bf5d5-d6de-4d47-ba60-daa28996e02c}; !- Outlet Port

OS:Connection,
  {f2753ba6-cc51-41bb-bce7-79a7e8b2ff00}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  48,                                     !- Outlet Port
  {8e515417-de21-4406-8915-840591aba905}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb04ac43-7f2b-44fa-aa9f-d5a555eae06d}, !- Handle
  Node 1194,                              !- Name
  {bd86f1e7-41f1-442f-a066-88ae45d26007}, !- Inlet Port
  {e1413529-7bac-4026-9094-14e3d350b537}; !- Outlet Port

OS:Connection,
  {639bf5d5-d6de-4d47-ba60-daa28996e02c}, !- Handle
  {8e515417-de21-4406-8915-840591aba905}, !- Source Object
  3,                                      !- Outlet Port
  {70ab1155-1f40-4535-bb88-23f3f6e42ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd86f1e7-41f1-442f-a066-88ae45d26007}, !- Handle
  {70ab1155-1f40-4535-bb88-23f3f6e42ff3}, !- Source Object
  3,                                      !- Outlet Port
  {bb04ac43-7f2b-44fa-aa9f-d5a555eae06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1413529-7bac-4026-9094-14e3d350b537}, !- Handle
  {bb04ac43-7f2b-44fa-aa9f-d5a555eae06d}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aaeabb3e-5962-4800-be5a-16880739e1fc}, !- Handle
  Water Use Connections 46,               !- Name
  {c9b2d2b6-accd-4701-afd3-0a6ea0c8332d}, !- Inlet Node Name
  {0d9b431c-c6b2-4070-a29a-cccfce2c685b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f14495f3-7f01-4021-b2cb-ba12c5e65a23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a1a15f0-4b6f-47a2-a9f2-68933d304c6f}, !- Handle
  Floor 2 work Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.75253384228097e-06,                   !- Peak Flow Rate {m3/s}
  {46dc9316-3876-4867-a427-fc471a3dc21d}, !- Target Temperature Schedule Name
  {1636aa66-1878-4723-812b-bb8a5aa2b620}, !- Sensible Fraction Schedule Name
  {833b4422-2d5d-4f91-9975-3926b2f33c29}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1636aa66-1878-4723-812b-bb8a5aa2b620}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f79b5ff-f6f2-4685-b6f6-86990bede8d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f79b5ff-f6f2-4685-b6f6-86990bede8d0}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {833b4422-2d5d-4f91-9975-3926b2f33c29}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {92f25ee5-101a-42bc-b805-def108540f60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92f25ee5-101a-42bc-b805-def108540f60}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46dc9316-3876-4867-a427-fc471a3dc21d}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eeae7f48-edae-47e4-9735-b123e468f308}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeae7f48-edae-47e4-9735-b123e468f308}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f14495f3-7f01-4021-b2cb-ba12c5e65a23}, !- Handle
  Floor 2 work Service Water Use 0.06gal/min, !- Name
  {0a1a15f0-4b6f-47a2-a9f2-68933d304c6f}, !- Water Use Equipment Definition Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa5939c5-05c7-4810-9f4c-e1ace3919f84}, !- Handle
  Node 1195,                              !- Name
  {8a6c82eb-df37-448a-9dcd-c877a2c3e459}, !- Inlet Port
  {c9b2d2b6-accd-4701-afd3-0a6ea0c8332d}; !- Outlet Port

OS:Connection,
  {8a6c82eb-df37-448a-9dcd-c877a2c3e459}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  49,                                     !- Outlet Port
  {fa5939c5-05c7-4810-9f4c-e1ace3919f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {602835de-fac9-44d2-b374-e61b7a4803c4}, !- Handle
  Node 1196,                              !- Name
  {0d9b431c-c6b2-4070-a29a-cccfce2c685b}, !- Inlet Port
  {a97ff35d-06c3-431e-8a05-6a6882f366fd}; !- Outlet Port

OS:Connection,
  {c9b2d2b6-accd-4701-afd3-0a6ea0c8332d}, !- Handle
  {fa5939c5-05c7-4810-9f4c-e1ace3919f84}, !- Source Object
  3,                                      !- Outlet Port
  {aaeabb3e-5962-4800-be5a-16880739e1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9b431c-c6b2-4070-a29a-cccfce2c685b}, !- Handle
  {aaeabb3e-5962-4800-be5a-16880739e1fc}, !- Source Object
  3,                                      !- Outlet Port
  {602835de-fac9-44d2-b374-e61b7a4803c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97ff35d-06c3-431e-8a05-6a6882f366fd}, !- Handle
  {602835de-fac9-44d2-b374-e61b7a4803c4}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {761b47d0-e522-494b-8d97-dfacfb84c9f0}, !- Handle
  Water Use Connections 47,               !- Name
  {a67d9c74-a9f6-4da9-a3a9-3492f08eddc3}, !- Inlet Node Name
  {b5707640-4bd0-4c47-914d-982688745fa3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f7b53e5-3f12-45c4-8345-4b10f09c874b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7a22d50b-380d-4d03-9216-a4241cef0f96}, !- Handle
  Floor 2 x-ray Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.99839080358158e-06,                   !- Peak Flow Rate {m3/s}
  {ea7e9dd2-4781-4ff5-8043-edc5b3e1310b}, !- Target Temperature Schedule Name
  {877e03e6-f4bb-444b-9939-c83c77ed1f06}, !- Sensible Fraction Schedule Name
  {ce1686ff-e43b-48cf-84ed-8a0e6af698b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {877e03e6-f4bb-444b-9939-c83c77ed1f06}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {086b922d-f387-4b98-8a21-edba7b7c7a4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {086b922d-f387-4b98-8a21-edba7b7c7a4d}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce1686ff-e43b-48cf-84ed-8a0e6af698b0}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {146059b2-7958-44b6-bd20-ea01d053871c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {146059b2-7958-44b6-bd20-ea01d053871c}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea7e9dd2-4781-4ff5-8043-edc5b3e1310b}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1ab8633-bf15-4544-af9b-b1014de48806}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1ab8633-bf15-4544-af9b-b1014de48806}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f7b53e5-3f12-45c4-8345-4b10f09c874b}, !- Handle
  Floor 2 x-ray Service Water Use 0.03gal/min, !- Name
  {7a22d50b-380d-4d03-9216-a4241cef0f96}, !- Water Use Equipment Definition Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  {07f4ad08-796d-482d-af46-7611e1f766f8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2c6ec7a7-1cf4-408c-a50a-a09f7d0dc670}, !- Handle
  Node 1197,                              !- Name
  {df77b26e-ac4c-4c7c-9aa5-45cc624bf990}, !- Inlet Port
  {a67d9c74-a9f6-4da9-a3a9-3492f08eddc3}; !- Outlet Port

OS:Connection,
  {df77b26e-ac4c-4c7c-9aa5-45cc624bf990}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  50,                                     !- Outlet Port
  {2c6ec7a7-1cf4-408c-a50a-a09f7d0dc670}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ff28c22-e251-4500-be86-a325b9984802}, !- Handle
  Node 1198,                              !- Name
  {b5707640-4bd0-4c47-914d-982688745fa3}, !- Inlet Port
  {30a25b42-fb5f-435c-a44e-dfca06a0a586}; !- Outlet Port

OS:Connection,
  {a67d9c74-a9f6-4da9-a3a9-3492f08eddc3}, !- Handle
  {2c6ec7a7-1cf4-408c-a50a-a09f7d0dc670}, !- Source Object
  3,                                      !- Outlet Port
  {761b47d0-e522-494b-8d97-dfacfb84c9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5707640-4bd0-4c47-914d-982688745fa3}, !- Handle
  {761b47d0-e522-494b-8d97-dfacfb84c9f0}, !- Source Object
  3,                                      !- Outlet Port
  {7ff28c22-e251-4500-be86-a325b9984802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a25b42-fb5f-435c-a44e-dfca06a0a586}, !- Handle
  {7ff28c22-e251-4500-be86-a325b9984802}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {06637fd7-9812-4d64-9fce-f29ae9c30fd8}, !- Handle
  Water Use Connections 48,               !- Name
  {d043d6a3-2e55-4433-a23e-52bac34ff526}, !- Inlet Node Name
  {6b7eac07-8f67-4720-8e8a-c69eb23a35a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {040c531a-8c1b-40c9-9d39-1fa81788e628}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61a82374-11ca-4c7d-b82f-03a962f5f8d6}, !- Handle
  Floor 3 dressing room Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.32582375004737e-08,                   !- Peak Flow Rate {m3/s}
  {17eceac3-e154-4c6b-a0eb-9531804c56a5}, !- Target Temperature Schedule Name
  {c4f46465-5ead-4212-99bd-17ae1ff288bb}, !- Sensible Fraction Schedule Name
  {eb8f0a0f-cf1e-479a-ae08-d7000b61d31b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4f46465-5ead-4212-99bd-17ae1ff288bb}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a5480db-1a04-4234-8753-d636f8a7e9a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a5480db-1a04-4234-8753-d636f8a7e9a1}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb8f0a0f-cf1e-479a-ae08-d7000b61d31b}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c625d031-0b88-4016-b983-a3bdf2f8ef8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c625d031-0b88-4016-b983-a3bdf2f8ef8c}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {17eceac3-e154-4c6b-a0eb-9531804c56a5}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43df2273-862d-412d-8968-d61811afac29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43df2273-862d-412d-8968-d61811afac29}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {040c531a-8c1b-40c9-9d39-1fa81788e628}, !- Handle
  Floor 3 dressing room Service Water Use 0.0gal/min, !- Name
  {61a82374-11ca-4c7d-b82f-03a962f5f8d6}, !- Water Use Equipment Definition Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4023c40d-4365-4148-bc6b-c4f019e5bf77}, !- Handle
  Node 1199,                              !- Name
  {2789fe76-c949-4a6e-9d22-b3d27aefc1b3}, !- Inlet Port
  {d043d6a3-2e55-4433-a23e-52bac34ff526}; !- Outlet Port

OS:Connection,
  {2789fe76-c949-4a6e-9d22-b3d27aefc1b3}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  51,                                     !- Outlet Port
  {4023c40d-4365-4148-bc6b-c4f019e5bf77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52cbd44a-0e76-42cc-af5c-cc4f56afc964}, !- Handle
  Node 1200,                              !- Name
  {6b7eac07-8f67-4720-8e8a-c69eb23a35a8}, !- Inlet Port
  {a1599454-a5dd-43a8-9abe-5b5fdbd39646}; !- Outlet Port

OS:Connection,
  {d043d6a3-2e55-4433-a23e-52bac34ff526}, !- Handle
  {4023c40d-4365-4148-bc6b-c4f019e5bf77}, !- Source Object
  3,                                      !- Outlet Port
  {06637fd7-9812-4d64-9fce-f29ae9c30fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7eac07-8f67-4720-8e8a-c69eb23a35a8}, !- Handle
  {06637fd7-9812-4d64-9fce-f29ae9c30fd8}, !- Source Object
  3,                                      !- Outlet Port
  {52cbd44a-0e76-42cc-af5c-cc4f56afc964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1599454-a5dd-43a8-9abe-5b5fdbd39646}, !- Handle
  {52cbd44a-0e76-42cc-af5c-cc4f56afc964}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f9f4699c-3102-4212-9adb-1c30d34cd300}, !- Handle
  Water Use Connections 49,               !- Name
  {4f3c8bed-c291-40f3-bde5-a72d3357f08e}, !- Inlet Node Name
  {72ec9042-6225-4cb9-ad08-da54846872da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eedbaf2f-b17d-4fc8-81dd-89197e450a34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35de14c0-42c2-4f17-a5eb-2e2a439814a6}, !- Handle
  Floor 3 humid Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3980689642979e-07,                    !- Peak Flow Rate {m3/s}
  {21118f61-431f-436b-8e3d-667132ab0cd5}, !- Target Temperature Schedule Name
  {6ec861ee-ae1e-449a-9e5e-e6b9383e093d}, !- Sensible Fraction Schedule Name
  {e93acedd-e299-41f6-837d-dff6b705328e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ec861ee-ae1e-449a-9e5e-e6b9383e093d}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab43d4fe-e5ec-412b-9954-1b88060fa02a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab43d4fe-e5ec-412b-9954-1b88060fa02a}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e93acedd-e299-41f6-837d-dff6b705328e}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f700cbbf-13a5-4573-93aa-281c3948763e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f700cbbf-13a5-4573-93aa-281c3948763e}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21118f61-431f-436b-8e3d-667132ab0cd5}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {444bf910-d574-4141-a7fb-1cf62f785a9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {444bf910-d574-4141-a7fb-1cf62f785a9a}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eedbaf2f-b17d-4fc8-81dd-89197e450a34}, !- Handle
  Floor 3 humid Service Water Use 0.0gal/min, !- Name
  {35de14c0-42c2-4f17-a5eb-2e2a439814a6}, !- Water Use Equipment Definition Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68e43d52-ffb1-473c-9a7d-7c8fe1a67a36}, !- Handle
  Node 1201,                              !- Name
  {252993e4-e05a-4817-b463-35d3a676420d}, !- Inlet Port
  {4f3c8bed-c291-40f3-bde5-a72d3357f08e}; !- Outlet Port

OS:Connection,
  {252993e4-e05a-4817-b463-35d3a676420d}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  52,                                     !- Outlet Port
  {68e43d52-ffb1-473c-9a7d-7c8fe1a67a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4314bbf2-1a0c-40c6-b0e2-032a5eaf90bd}, !- Handle
  Node 1202,                              !- Name
  {72ec9042-6225-4cb9-ad08-da54846872da}, !- Inlet Port
  {7a3bea3c-3702-4361-a021-daccd70867e3}; !- Outlet Port

OS:Connection,
  {4f3c8bed-c291-40f3-bde5-a72d3357f08e}, !- Handle
  {68e43d52-ffb1-473c-9a7d-7c8fe1a67a36}, !- Source Object
  3,                                      !- Outlet Port
  {f9f4699c-3102-4212-9adb-1c30d34cd300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ec9042-6225-4cb9-ad08-da54846872da}, !- Handle
  {f9f4699c-3102-4212-9adb-1c30d34cd300}, !- Source Object
  3,                                      !- Outlet Port
  {4314bbf2-1a0c-40c6-b0e2-032a5eaf90bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3bea3c-3702-4361-a021-daccd70867e3}, !- Handle
  {4314bbf2-1a0c-40c6-b0e2-032a5eaf90bd}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {09f5f1ac-8992-46b0-b1d4-1cac45525dda}, !- Handle
  Water Use Connections 50,               !- Name
  {1df72a37-b4c2-4b3d-be5d-0fcab5d6ef82}, !- Inlet Node Name
  {e9522eef-8284-4998-a724-72a0c2b0deee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2eff3652-8919-461c-b8cc-61543f558aec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a772e8b-012a-436a-aa69-0a700b8b3463}, !- Handle
  Floor 3 lounge Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.24707863882519e-06,                   !- Peak Flow Rate {m3/s}
  {b2a23713-9c3e-4e9b-ba7c-2f1d6ac5da9b}, !- Target Temperature Schedule Name
  {956adcfc-cca0-498e-906b-5789d009d807}, !- Sensible Fraction Schedule Name
  {1c1ef588-ad49-49af-a3b6-bf665905dbb3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {956adcfc-cca0-498e-906b-5789d009d807}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1913f97-6b61-43de-a75a-734458111727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1913f97-6b61-43de-a75a-734458111727}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c1ef588-ad49-49af-a3b6-bf665905dbb3}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb9e74a4-6980-4fbe-a7f2-79fc84b1ee91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb9e74a4-6980-4fbe-a7f2-79fc84b1ee91}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2a23713-9c3e-4e9b-ba7c-2f1d6ac5da9b}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e79a5e6b-9504-4b0e-8fd4-0ca1bc327637}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e79a5e6b-9504-4b0e-8fd4-0ca1bc327637}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2eff3652-8919-461c-b8cc-61543f558aec}, !- Handle
  Floor 3 lounge Service Water Use 0.04gal/min, !- Name
  {9a772e8b-012a-436a-aa69-0a700b8b3463}, !- Water Use Equipment Definition Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  {f26f5913-7f02-4dca-bbbc-ddbaaa674645}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae6df808-4df4-4365-9764-9048e61344c3}, !- Handle
  Node 1203,                              !- Name
  {a93037c5-a52e-4927-b332-073812664b59}, !- Inlet Port
  {1df72a37-b4c2-4b3d-be5d-0fcab5d6ef82}; !- Outlet Port

OS:Connection,
  {a93037c5-a52e-4927-b332-073812664b59}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  53,                                     !- Outlet Port
  {ae6df808-4df4-4365-9764-9048e61344c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1e57a76-0c01-4444-8aae-3da07ebe4f47}, !- Handle
  Node 1204,                              !- Name
  {e9522eef-8284-4998-a724-72a0c2b0deee}, !- Inlet Port
  {423546e9-0c12-4602-9479-1adfcf59c8ad}; !- Outlet Port

OS:Connection,
  {1df72a37-b4c2-4b3d-be5d-0fcab5d6ef82}, !- Handle
  {ae6df808-4df4-4365-9764-9048e61344c3}, !- Source Object
  3,                                      !- Outlet Port
  {09f5f1ac-8992-46b0-b1d4-1cac45525dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9522eef-8284-4998-a724-72a0c2b0deee}, !- Handle
  {09f5f1ac-8992-46b0-b1d4-1cac45525dda}, !- Source Object
  3,                                      !- Outlet Port
  {c1e57a76-0c01-4444-8aae-3da07ebe4f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423546e9-0c12-4602-9479-1adfcf59c8ad}, !- Handle
  {c1e57a76-0c01-4444-8aae-3da07ebe4f47}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0b903af1-1253-4926-b1f9-9479d16b75d8}, !- Handle
  Water Use Connections 51,               !- Name
  {87a6ac7c-a3b1-404c-a608-b8f021b1d942}, !- Inlet Node Name
  {11aa7113-c681-4649-bd1a-0b19299a0039}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {457ee9f0-6489-4a7f-8917-4d8ac8829452}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41ef4c03-f4b0-432b-8bae-174f9c96aca1}, !- Handle
  Floor 3 office Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74123831074853e-06,                   !- Peak Flow Rate {m3/s}
  {fac9ef53-eb33-41d0-adc9-e86dfe98ce32}, !- Target Temperature Schedule Name
  {e900ccb0-4fa2-4927-acab-133bad149ecd}, !- Sensible Fraction Schedule Name
  {c9e979df-117a-4f34-834b-b1c1f3461c2c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e900ccb0-4fa2-4927-acab-133bad149ecd}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b107dbc-d351-4a5a-b623-b77936beef27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b107dbc-d351-4a5a-b623-b77936beef27}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9e979df-117a-4f34-834b-b1c1f3461c2c}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9ecd8edb-d2d7-45d9-bf91-8015b6e863b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ecd8edb-d2d7-45d9-bf91-8015b6e863b8}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fac9ef53-eb33-41d0-adc9-e86dfe98ce32}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1df5269c-919d-43e8-bb6b-bc0f85e52fff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1df5269c-919d-43e8-bb6b-bc0f85e52fff}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {457ee9f0-6489-4a7f-8917-4d8ac8829452}, !- Handle
  Floor 3 office Service Water Use 0.11gal/min, !- Name
  {41ef4c03-f4b0-432b-8bae-174f9c96aca1}, !- Water Use Equipment Definition Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc03561e-fabf-4499-b84b-7ce5eddb112e}, !- Handle
  Node 1205,                              !- Name
  {01ab4bea-cabe-4a16-8f81-df61686c8ca4}, !- Inlet Port
  {87a6ac7c-a3b1-404c-a608-b8f021b1d942}; !- Outlet Port

OS:Connection,
  {01ab4bea-cabe-4a16-8f81-df61686c8ca4}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  54,                                     !- Outlet Port
  {dc03561e-fabf-4499-b84b-7ce5eddb112e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8aa1eb7-a299-4951-9f65-ff3b17b34c57}, !- Handle
  Node 1206,                              !- Name
  {11aa7113-c681-4649-bd1a-0b19299a0039}, !- Inlet Port
  {62afdccd-35d5-4ed1-9fd6-21aa30c9f28f}; !- Outlet Port

OS:Connection,
  {87a6ac7c-a3b1-404c-a608-b8f021b1d942}, !- Handle
  {dc03561e-fabf-4499-b84b-7ce5eddb112e}, !- Source Object
  3,                                      !- Outlet Port
  {0b903af1-1253-4926-b1f9-9479d16b75d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11aa7113-c681-4649-bd1a-0b19299a0039}, !- Handle
  {0b903af1-1253-4926-b1f9-9479d16b75d8}, !- Source Object
  3,                                      !- Outlet Port
  {a8aa1eb7-a299-4951-9f65-ff3b17b34c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62afdccd-35d5-4ed1-9fd6-21aa30c9f28f}, !- Handle
  {a8aa1eb7-a299-4951-9f65-ff3b17b34c57}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {82947387-91db-41fb-b4ed-6aa21fcadcdc}, !- Handle
  Water Use Connections 52,               !- Name
  {f750ab09-2635-419c-b0ae-c6a968af6fe4}, !- Inlet Node Name
  {57b80409-bd24-4856-9a7c-dd412dc31de1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c6a1be6-9710-404b-a841-9cb772fd87d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4fb30ce-6206-4690-8ffc-1ddffc214dd9}, !- Handle
  Floor 3 physical therapy 1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.44328224703114e-06,                   !- Peak Flow Rate {m3/s}
  {72b00b1a-c1a3-4c38-89a6-687848e59c78}, !- Target Temperature Schedule Name
  {e974b67b-43d3-4836-95ee-73bb88082242}, !- Sensible Fraction Schedule Name
  {d733b72a-7164-480b-891a-1596c799933d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e974b67b-43d3-4836-95ee-73bb88082242}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc0f3de1-e89b-489b-92c8-de175cac4fc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc0f3de1-e89b-489b-92c8-de175cac4fc4}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d733b72a-7164-480b-891a-1596c799933d}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e9bf39f-4bc2-4b0d-bfd6-17ac695f13e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e9bf39f-4bc2-4b0d-bfd6-17ac695f13e0}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {72b00b1a-c1a3-4c38-89a6-687848e59c78}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {939b586b-04a3-4219-84c6-2b663dafda33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {939b586b-04a3-4219-84c6-2b663dafda33}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c6a1be6-9710-404b-a841-9cb772fd87d4}, !- Handle
  Floor 3 physical therapy 1 Service Water Use 0.02gal/min, !- Name
  {c4fb30ce-6206-4690-8ffc-1ddffc214dd9}, !- Water Use Equipment Definition Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7cb8436-6eaa-4a22-bd10-8300dc5159df}, !- Handle
  Node 1207,                              !- Name
  {ebcab27f-9b08-4b47-91ee-211e11b8fa0c}, !- Inlet Port
  {f750ab09-2635-419c-b0ae-c6a968af6fe4}; !- Outlet Port

OS:Connection,
  {ebcab27f-9b08-4b47-91ee-211e11b8fa0c}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  55,                                     !- Outlet Port
  {e7cb8436-6eaa-4a22-bd10-8300dc5159df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08d2fb3e-38f6-4ef3-a54b-1065e662598c}, !- Handle
  Node 1208,                              !- Name
  {57b80409-bd24-4856-9a7c-dd412dc31de1}, !- Inlet Port
  {2f8d0d08-852e-4330-9d2a-8bf3c40dacb1}; !- Outlet Port

OS:Connection,
  {f750ab09-2635-419c-b0ae-c6a968af6fe4}, !- Handle
  {e7cb8436-6eaa-4a22-bd10-8300dc5159df}, !- Source Object
  3,                                      !- Outlet Port
  {82947387-91db-41fb-b4ed-6aa21fcadcdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b80409-bd24-4856-9a7c-dd412dc31de1}, !- Handle
  {82947387-91db-41fb-b4ed-6aa21fcadcdc}, !- Source Object
  3,                                      !- Outlet Port
  {08d2fb3e-38f6-4ef3-a54b-1065e662598c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8d0d08-852e-4330-9d2a-8bf3c40dacb1}, !- Handle
  {08d2fb3e-38f6-4ef3-a54b-1065e662598c}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8044cce4-f7b0-4630-ac67-bf0ac8263025}, !- Handle
  Water Use Connections 53,               !- Name
  {b13b7669-e377-40c7-9bbc-d48fcff6adb4}, !- Inlet Node Name
  {cb7df8b8-b0e6-4553-b924-fde6621bbade}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {490b4fed-94af-4821-8021-a9acc1b37428}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4eaf3580-2e6c-4325-ae39-9a76733c7c43}, !- Handle
  Floor 3 physical therapy 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.5724853095572e-07,                    !- Peak Flow Rate {m3/s}
  {a9f5480d-294f-4323-a084-3260cfd9baab}, !- Target Temperature Schedule Name
  {27780813-58a8-47e5-a420-70dd775335e1}, !- Sensible Fraction Schedule Name
  {85cb73e5-8029-4255-aff7-94fd3ed8e888}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27780813-58a8-47e5-a420-70dd775335e1}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ccfe04e8-1a8a-4b19-984f-458bb6990616}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccfe04e8-1a8a-4b19-984f-458bb6990616}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85cb73e5-8029-4255-aff7-94fd3ed8e888}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {948b0b96-d154-4b25-a744-f99c52a90115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {948b0b96-d154-4b25-a744-f99c52a90115}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9f5480d-294f-4323-a084-3260cfd9baab}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f067d707-f993-488f-8b93-7447121bf8f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f067d707-f993-488f-8b93-7447121bf8f9}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {490b4fed-94af-4821-8021-a9acc1b37428}, !- Handle
  Floor 3 physical therapy 2 Service Water Use 0.01gal/min, !- Name
  {4eaf3580-2e6c-4325-ae39-9a76733c7c43}, !- Water Use Equipment Definition Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42207ed8-4f37-4df1-b5f3-a177d84a2fa2}, !- Handle
  Node 1209,                              !- Name
  {eb6cee48-5922-47d1-a97e-271bbae0b7c0}, !- Inlet Port
  {b13b7669-e377-40c7-9bbc-d48fcff6adb4}; !- Outlet Port

OS:Connection,
  {eb6cee48-5922-47d1-a97e-271bbae0b7c0}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  56,                                     !- Outlet Port
  {42207ed8-4f37-4df1-b5f3-a177d84a2fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7432dc8b-b09e-4020-a527-dac4debb8fe5}, !- Handle
  Node 1210,                              !- Name
  {cb7df8b8-b0e6-4553-b924-fde6621bbade}, !- Inlet Port
  {02fc055f-3352-4355-ad17-d8f91c762924}; !- Outlet Port

OS:Connection,
  {b13b7669-e377-40c7-9bbc-d48fcff6adb4}, !- Handle
  {42207ed8-4f37-4df1-b5f3-a177d84a2fa2}, !- Source Object
  3,                                      !- Outlet Port
  {8044cce4-f7b0-4630-ac67-bf0ac8263025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7df8b8-b0e6-4553-b924-fde6621bbade}, !- Handle
  {8044cce4-f7b0-4630-ac67-bf0ac8263025}, !- Source Object
  3,                                      !- Outlet Port
  {7432dc8b-b09e-4020-a527-dac4debb8fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fc055f-3352-4355-ad17-d8f91c762924}, !- Handle
  {7432dc8b-b09e-4020-a527-dac4debb8fe5}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {19667389-9b1d-4ded-9098-546638309b1f}, !- Handle
  Water Use Connections 54,               !- Name
  {e8dbdbad-409c-4413-8881-dea355219fa9}, !- Inlet Node Name
  {ec9d890a-711e-4e8c-a297-dc7ab8b5e97f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {78314b8e-623a-4ad2-88b9-200f6e9d2ca1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f74e14d9-2e04-42de-82c1-516b42429c47}, !- Handle
  Floor 3 treatment Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05692669167204e-06,                   !- Peak Flow Rate {m3/s}
  {67ccd67b-a859-42c4-b89f-b7ae96f7ed26}, !- Target Temperature Schedule Name
  {7478a90d-4dfa-4e15-9d18-63c9d2f39392}, !- Sensible Fraction Schedule Name
  {1f0eab13-f48f-4674-929e-e4efb43cb1da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7478a90d-4dfa-4e15-9d18-63c9d2f39392}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {781986f5-c84e-46e5-a32f-1f36a659fe44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {781986f5-c84e-46e5-a32f-1f36a659fe44}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f0eab13-f48f-4674-929e-e4efb43cb1da}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ca52581-8cae-4489-8e1b-48735b673fee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ca52581-8cae-4489-8e1b-48735b673fee}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {67ccd67b-a859-42c4-b89f-b7ae96f7ed26}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {25b7b118-3b03-4537-bc31-dd111c8211aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25b7b118-3b03-4537-bc31-dd111c8211aa}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {78314b8e-623a-4ad2-88b9-200f6e9d2ca1}, !- Handle
  Floor 3 treatment Service Water Use 0.02gal/min, !- Name
  {f74e14d9-2e04-42de-82c1-516b42429c47}, !- Water Use Equipment Definition Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  {e1d3d91f-3f43-4d43-9227-c1e24d68babc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1b11824d-38ea-42d8-bbef-01df35ccb9bb}, !- Handle
  Node 1211,                              !- Name
  {c69bf773-681d-4994-8352-2bee6dcb9dac}, !- Inlet Port
  {e8dbdbad-409c-4413-8881-dea355219fa9}; !- Outlet Port

OS:Connection,
  {c69bf773-681d-4994-8352-2bee6dcb9dac}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  57,                                     !- Outlet Port
  {1b11824d-38ea-42d8-bbef-01df35ccb9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7889b8a3-c122-46a2-b905-13c9e8ccd1ad}, !- Handle
  Node 1212,                              !- Name
  {ec9d890a-711e-4e8c-a297-dc7ab8b5e97f}, !- Inlet Port
  {b1a6ed2e-995f-430d-b875-9533513d5e07}; !- Outlet Port

OS:Connection,
  {e8dbdbad-409c-4413-8881-dea355219fa9}, !- Handle
  {1b11824d-38ea-42d8-bbef-01df35ccb9bb}, !- Source Object
  3,                                      !- Outlet Port
  {19667389-9b1d-4ded-9098-546638309b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9d890a-711e-4e8c-a297-dc7ab8b5e97f}, !- Handle
  {19667389-9b1d-4ded-9098-546638309b1f}, !- Source Object
  3,                                      !- Outlet Port
  {7889b8a3-c122-46a2-b905-13c9e8ccd1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a6ed2e-995f-430d-b875-9533513d5e07}, !- Handle
  {7889b8a3-c122-46a2-b905-13c9e8ccd1ad}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d8336e1-53b9-45b2-921b-0c002be8d67c}, !- Handle
  Water Use Connections 55,               !- Name
  {85941042-ba49-4c9a-b9d5-0247b3a4ce9e}, !- Inlet Node Name
  {29b61966-6271-4f3d-bd10-963232423778}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a73f51d7-9838-4991-a40e-f0608e08b519}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28521041-b501-4652-b907-111ab82c7b3a}, !- Handle
  Floor 3 work Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.27452924583981e-06,                   !- Peak Flow Rate {m3/s}
  {bd5ca0ca-df5f-43e5-ac87-0e93ea478f35}, !- Target Temperature Schedule Name
  {63446c5a-f678-41db-a8ca-14d659cfe53d}, !- Sensible Fraction Schedule Name
  {d3abfcb1-0572-4aef-8e74-a0137681e699}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63446c5a-f678-41db-a8ca-14d659cfe53d}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {70d1d7c9-48f3-4747-9a7a-006222e73bd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70d1d7c9-48f3-4747-9a7a-006222e73bd3}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3abfcb1-0572-4aef-8e74-a0137681e699}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c453155e-b6ab-464b-baa5-b5288a310911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c453155e-b6ab-464b-baa5-b5288a310911}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd5ca0ca-df5f-43e5-ac87-0e93ea478f35}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e51539d3-b3a9-4751-b151-001a13e318a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e51539d3-b3a9-4751-b151-001a13e318a5}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a73f51d7-9838-4991-a40e-f0608e08b519}, !- Handle
  Floor 3 work Service Water Use 0.02gal/min, !- Name
  {28521041-b501-4652-b907-111ab82c7b3a}, !- Water Use Equipment Definition Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  {3af79542-a4d4-49dd-9f3e-1e89d31482b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e743769-ff8a-459a-874a-af54d1228c7a}, !- Handle
  Node 1213,                              !- Name
  {f7a5b8ff-2795-43bc-b681-902340ce925d}, !- Inlet Port
  {85941042-ba49-4c9a-b9d5-0247b3a4ce9e}; !- Outlet Port

OS:Connection,
  {f7a5b8ff-2795-43bc-b681-902340ce925d}, !- Handle
  {3bb56ae6-7c9b-4f10-a723-f3e2c0134d48}, !- Source Object
  58,                                     !- Outlet Port
  {5e743769-ff8a-459a-874a-af54d1228c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7db5e5b9-ff67-4102-993c-e5bbbf9c538a}, !- Handle
  Node 1214,                              !- Name
  {29b61966-6271-4f3d-bd10-963232423778}, !- Inlet Port
  {fe577522-dc8a-4697-854e-7f8f0eae93d9}; !- Outlet Port

OS:Connection,
  {85941042-ba49-4c9a-b9d5-0247b3a4ce9e}, !- Handle
  {5e743769-ff8a-459a-874a-af54d1228c7a}, !- Source Object
  3,                                      !- Outlet Port
  {5d8336e1-53b9-45b2-921b-0c002be8d67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b61966-6271-4f3d-bd10-963232423778}, !- Handle
  {5d8336e1-53b9-45b2-921b-0c002be8d67c}, !- Source Object
  3,                                      !- Outlet Port
  {7db5e5b9-ff67-4102-993c-e5bbbf9c538a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe577522-dc8a-4697-854e-7f8f0eae93d9}, !- Handle
  {7db5e5b9-ff67-4102-993c-e5bbbf9c538a}, !- Source Object
  3,                                      !- Outlet Port
  {8efd4224-a683-46c6-bb93-1d5490a622e8}, !- Target Object
  58;                                     !- Inlet Port

OS:Sizing:Parameters,
  {4179ce99-a541-4f17-8491-da94ab309fb9}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {a204e8aa-0584-41a6-a63d-e73ba3debf3a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {e2cfdabf-9450-42e5-9b84-a2d4f1a18804}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {dd91ae30-e5ba-4816-a16f-0f775bf68641}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d9ff0a31-7a8b-4a1d-91ad-c23558575549}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9ff0a31-7a8b-4a1d-91ad-c23558575549}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9d6323af-5253-4e86-b8bd-bcd1a90fd119}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {728431a4-37b8-49fa-8d3a-c6b391401540}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0eb10581-a030-4742-a15f-48693ab0473f}, !- Control Zone or Zone List Name
  {4ff37e5e-eb1e-4aa5-a356-e26eb4d93aa0}, !- Cooling Control Zone or Zone List Name
  {21c867d6-3721-4efa-818b-718a6988efc8}, !- Heating Control Zone or Zone List Name
  {48da79de-7a74-45e4-9d18-e4e335c666ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0eb10581-a030-4742-a15f-48693ab0473f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4ff37e5e-eb1e-4aa5-a356-e26eb4d93aa0}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {21c867d6-3721-4efa-818b-718a6988efc8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {48da79de-7a74-45e4-9d18-e4e335c666ad}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {84b0393a-dccc-4dc7-95f2-095aaa46dacb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  {63ed800e-aa9e-4c30-a20b-fc9109181d6d}, !- Default Day Schedule Name
  {321adb61-e97a-408c-9bf5-576ea03ea1d8}, !- Summer Design Day Schedule Name
  {be1daf35-f2d2-47d5-a75b-54a39f2bc739}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63ed800e-aa9e-4c30-a20b-fc9109181d6d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7cf6fa26-1d6e-4cf3-bf67-e5036871627e}, !- Handle
  {84b0393a-dccc-4dc7-95f2-095aaa46dacb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7741635687732353,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dfc50468-c1f9-4fad-8008-ea3077aa9afa}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be1daf35-f2d2-47d5-a75b-54a39f2bc739}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3075db62-1652-4418-9bfd-4acb900fa4f3}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {321adb61-e97a-408c-9bf5-576ea03ea1d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d51c41ce-2220-42c5-9825-49a2748ae5d7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {84b0393a-dccc-4dc7-95f2-095aaa46dacb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a1930fa-57e8-43e9-857d-116285deb802}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a1930fa-57e8-43e9-857d-116285deb802}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f76ab70b-53c6-4c6b-9277-71fa9512ead7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {728431a4-37b8-49fa-8d3a-c6b391401540}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8fde4624-c1e1-4a30-a4a7-ac73bb4ebcc1}, !- Supply Air Inlet Node
  {c2fbd26c-d308-4a83-b1d1-9b035fbef936}, !- Supply Air Outlet Node
  {6094aaf6-f66e-44e2-9869-24de8837373b}, !- Exhaust Air Inlet Node
  {46158f22-b07c-4576-8b97-131d35282d1f}, !- Exhaust Air Outlet Node
  84.366776262439,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b9cc7d16-6a77-4269-a2b1-b9ab966cfed5}, !- Handle
  Node 1216,                              !- Name
  {c2fbd26c-d308-4a83-b1d1-9b035fbef936}, !- Inlet Port
  {e5a2939c-2988-437b-9f53-a0014298b4f9}; !- Outlet Port

OS:Connection,
  {8fde4624-c1e1-4a30-a4a7-ac73bb4ebcc1}, !- Handle
  {635130e5-179d-4c88-a642-c5213fb1e45e}, !- Source Object
  3,                                      !- Outlet Port
  {f76ab70b-53c6-4c6b-9277-71fa9512ead7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c2fbd26c-d308-4a83-b1d1-9b035fbef936}, !- Handle
  {f76ab70b-53c6-4c6b-9277-71fa9512ead7}, !- Source Object
  13,                                     !- Outlet Port
  {b9cc7d16-6a77-4269-a2b1-b9ab966cfed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a2939c-2988-437b-9f53-a0014298b4f9}, !- Handle
  {b9cc7d16-6a77-4269-a2b1-b9ab966cfed5}, !- Source Object
  3,                                      !- Outlet Port
  {d829c800-c9a0-4349-9d23-0d7ea3135415}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {237d7132-7561-47d6-ac93-a386ec9d8340}, !- Handle
  Node 1217,                              !- Name
  {069d403e-ab6b-45a6-a124-063d432f9c58}, !- Inlet Port
  {6094aaf6-f66e-44e2-9869-24de8837373b}; !- Outlet Port

OS:Connection,
  {069d403e-ab6b-45a6-a124-063d432f9c58}, !- Handle
  {d829c800-c9a0-4349-9d23-0d7ea3135415}, !- Source Object
  7,                                      !- Outlet Port
  {237d7132-7561-47d6-ac93-a386ec9d8340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6094aaf6-f66e-44e2-9869-24de8837373b}, !- Handle
  {237d7132-7561-47d6-ac93-a386ec9d8340}, !- Source Object
  3,                                      !- Outlet Port
  {f76ab70b-53c6-4c6b-9277-71fa9512ead7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {46158f22-b07c-4576-8b97-131d35282d1f}, !- Handle
  {f76ab70b-53c6-4c6b-9277-71fa9512ead7}, !- Source Object
  15,                                     !- Outlet Port
  {9711e2bb-98eb-451b-9d1f-e4476740eb58}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {69b24d94-2aa6-4c69-94d7-a798d14e7b04}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fecebdf5-1199-4e37-b2a0-4fb05ba50637}, !- Reference Setpoint Node Name
  {fecebdf5-1199-4e37-b2a0-4fb05ba50637}, !- Mixed Air Stream Node Name
  {635130e5-179d-4c88-a642-c5213fb1e45e}, !- Outdoor Air Stream Node Name
  {7b4c13db-1a6d-4293-85bc-8b9ba1b38707}, !- Return Air Stream Node Name
  {b9cc7d16-6a77-4269-a2b1-b9ab966cfed5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {193202ac-f5b5-42b3-bb2c-ed4c0c23e1aa}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {728431a4-37b8-49fa-8d3a-c6b391401540}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {61c1efd9-4503-45e4-b371-986aee0f4f4b}, !- Control Zone or Zone List Name
  {25505a2e-1069-4c8a-8c2b-089f4743e1ca}, !- Cooling Control Zone or Zone List Name
  {0379ac80-7747-441a-9e1b-00b8b9cd6051}, !- Heating Control Zone or Zone List Name
  {9a4b9dca-41a4-489e-815f-9d9c1c585841}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {61c1efd9-4503-45e4-b371-986aee0f4f4b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {25505a2e-1069-4c8a-8c2b-089f4743e1ca}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0379ac80-7747-441a-9e1b-00b8b9cd6051}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a4b9dca-41a4-489e-815f-9d9c1c585841}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ea6a0aad-c4ea-4b60-8050-efb36e3a63c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  {4e0fdb06-ecf6-4b58-9a0f-122a8039d8db}, !- Default Day Schedule Name
  {58eb0fac-856f-4992-89c0-65f0fd445509}, !- Summer Design Day Schedule Name
  {9fb7ce8d-5a6e-485a-8aa5-85d554f57178}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e0fdb06-ecf6-4b58-9a0f-122a8039d8db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f111cd07-b11b-447a-856b-80eb16f77bc9}, !- Handle
  {ea6a0aad-c4ea-4b60-8050-efb36e3a63c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6263940520446103,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a241bc4-b7c5-463d-80ef-539629c1f47a}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fb7ce8d-5a6e-485a-8aa5-85d554f57178}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0c4ff3a-5e86-4f4d-826e-e6bac5def0ed}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58eb0fac-856f-4992-89c0-65f0fd445509}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b682c96-4e58-4a1b-af49-f0d8170ff145}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {ea6a0aad-c4ea-4b60-8050-efb36e3a63c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdef8ea2-5358-47d7-9585-bd7a896efe99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdef8ea2-5358-47d7-9585-bd7a896efe99}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a1fae378-2568-45c3-87e1-331446365deb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {728431a4-37b8-49fa-8d3a-c6b391401540}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {944a33d1-25a8-41c1-bba9-1a25b83a8cda}, !- Supply Air Inlet Node
  {ba1e63e2-9751-4a18-aa0e-4f416a9a9ead}, !- Supply Air Outlet Node
  {54d6622f-f591-4ae9-a7b4-858751712a02}, !- Exhaust Air Inlet Node
  {f8ae6313-9069-4a60-b764-5b9975d5af38}, !- Exhaust Air Outlet Node
  89.5059338912,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {69b8245e-8207-497a-a624-40e0e572229a}, !- Handle
  Node 1218,                              !- Name
  {ba1e63e2-9751-4a18-aa0e-4f416a9a9ead}, !- Inlet Port
  {213b658e-f99a-4a56-89d1-e981bc1bad63}; !- Outlet Port

OS:Connection,
  {944a33d1-25a8-41c1-bba9-1a25b83a8cda}, !- Handle
  {3551e990-931e-4a3d-bcd1-6b04cd05f754}, !- Source Object
  3,                                      !- Outlet Port
  {a1fae378-2568-45c3-87e1-331446365deb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ba1e63e2-9751-4a18-aa0e-4f416a9a9ead}, !- Handle
  {a1fae378-2568-45c3-87e1-331446365deb}, !- Source Object
  13,                                     !- Outlet Port
  {69b8245e-8207-497a-a624-40e0e572229a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213b658e-f99a-4a56-89d1-e981bc1bad63}, !- Handle
  {69b8245e-8207-497a-a624-40e0e572229a}, !- Source Object
  3,                                      !- Outlet Port
  {ed3e6f69-d799-45d1-9068-03a191c22213}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a1345c1-48ca-4cdf-b06a-4d3e08f67ee4}, !- Handle
  Node 1219,                              !- Name
  {d42d2730-ab16-4af6-a17d-3eef272b3b6f}, !- Inlet Port
  {54d6622f-f591-4ae9-a7b4-858751712a02}; !- Outlet Port

OS:Connection,
  {d42d2730-ab16-4af6-a17d-3eef272b3b6f}, !- Handle
  {ed3e6f69-d799-45d1-9068-03a191c22213}, !- Source Object
  7,                                      !- Outlet Port
  {1a1345c1-48ca-4cdf-b06a-4d3e08f67ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d6622f-f591-4ae9-a7b4-858751712a02}, !- Handle
  {1a1345c1-48ca-4cdf-b06a-4d3e08f67ee4}, !- Source Object
  3,                                      !- Outlet Port
  {a1fae378-2568-45c3-87e1-331446365deb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8ae6313-9069-4a60-b764-5b9975d5af38}, !- Handle
  {a1fae378-2568-45c3-87e1-331446365deb}, !- Source Object
  15,                                     !- Outlet Port
  {0d3d32c9-d4c4-4bbf-b2c3-6bd3060ef8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {07d3ac9d-c8ff-4bab-bbcf-cb9aeef4c98a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b315845f-d401-40f7-92e0-c596a05908ec}, !- Reference Setpoint Node Name
  {b315845f-d401-40f7-92e0-c596a05908ec}, !- Mixed Air Stream Node Name
  {3551e990-931e-4a3d-bcd1-6b04cd05f754}, !- Outdoor Air Stream Node Name
  {ec8afb31-b690-4afb-a75f-9f1910910a9a}, !- Return Air Stream Node Name
  {69b8245e-8207-497a-a624-40e0e572229a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c9d7c6e7-98f8-4689-a04c-528d0997d910}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {728431a4-37b8-49fa-8d3a-c6b391401540}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {da7e9bd3-1a74-4771-b230-08816b18099f}, !- Control Zone or Zone List Name
  {c3e031ac-4a15-4815-a28a-f3048dfafc1c}, !- Cooling Control Zone or Zone List Name
  {5a845d30-29e8-46f3-a3e6-0e714f6f1226}, !- Heating Control Zone or Zone List Name
  {1f5e29fd-8516-40d2-a89a-3ac436042f75}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da7e9bd3-1a74-4771-b230-08816b18099f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {c3e031ac-4a15-4815-a28a-f3048dfafc1c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5a845d30-29e8-46f3-a3e6-0e714f6f1226}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f5e29fd-8516-40d2-a89a-3ac436042f75}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c290336c-ce97-4da6-907e-5eb950b9d3e4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  {44779c8e-5e75-4157-9870-3d9c4a461f8c}, !- Default Day Schedule Name
  {f46f6088-be6e-4cf9-9b92-ff193616c26b}, !- Summer Design Day Schedule Name
  {4b6726bc-2869-4be5-bf26-007faba82790}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44779c8e-5e75-4157-9870-3d9c4a461f8c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3efae334-ac47-4022-a7e4-5e94f9a2399a}, !- Handle
  {c290336c-ce97-4da6-907e-5eb950b9d3e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0408921933085526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {822299d5-af6f-4fb4-8fa1-a8cdb962e37e}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b6726bc-2869-4be5-bf26-007faba82790}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46a0ab8b-956b-4d1d-9175-360264c20683}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f46f6088-be6e-4cf9-9b92-ff193616c26b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8fced2e-1b17-4582-8435-186ae6c10391}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {c290336c-ce97-4da6-907e-5eb950b9d3e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c4d553a-c22f-4374-b8a5-ee74b5099f77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c4d553a-c22f-4374-b8a5-ee74b5099f77}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {b874618b-2fda-46ea-a67b-c7fc89eed045}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {44ae7ec2-7bee-4278-861c-9969a8681c95}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 ERV, !- Name
  {728431a4-37b8-49fa-8d3a-c6b391401540}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {483c084d-b544-46a1-8ef9-13deeda36b7b}, !- Supply Air Inlet Node
  {dcc89632-0207-4a5b-aecc-346e1bd49094}, !- Supply Air Outlet Node
  {709066a8-91cc-4a6f-8e8a-93ec70c6656c}, !- Exhaust Air Inlet Node
  {d76e74db-065d-43fe-af7f-1305f525baff}, !- Exhaust Air Outlet Node
  196.7363258816,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3249ad09-f736-4b14-90e4-75bca85637cb}, !- Handle
  Node 1220,                              !- Name
  {dcc89632-0207-4a5b-aecc-346e1bd49094}, !- Inlet Port
